  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,42.672,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Ceiling,  !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,22.86,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,22.86,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Ceiling,   !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,22.86,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Flr_5_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Kitchen_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.622,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.622,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Flr_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,7.622,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.622,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,7.622,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,7.622,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.622,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.622,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,7.622,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,7.622,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Flr_5_Ceiling,   !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Office1_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.622,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,0.0,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,7.622,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.24,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.622,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.622,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,15.24,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,7.62,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.62,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.24,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,15.24,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,15.24,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.24,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,7.622,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,7.622,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,15.24,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,15.24,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office2_Mult5_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.622,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.622,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,7.622,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,7.622,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office2_Mult5_Flr_5_Ceiling,  !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.62,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,7.62,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,15.24,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.72,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.72,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office3_Flr_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,45.72,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.72,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office3_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,45.72,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,45.72,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office3_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.72,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.72,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,45.72,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,45.72,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office3_Flr_5_Ceiling,   !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Office3_Flr_5,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.72,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,45.72,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,48.768,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,48.768,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,48.768,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office4_Mult6_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,48.768,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office4_Mult6_Flr_5_Ceiling,  !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,48.768,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,48.768,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,42.672,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,53.34,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
  15.24,0.0,17.0732;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,48.768,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,48.768,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,48.768,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,53.34,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,53.34,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,48.768,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_5_Ceiling,  !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Corridor_Flr_5,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  9.144,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,42.672,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,21.3415,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,53.34,21.3415,  !- X,Y,Z ==> Vertex 5 {m}
  27.432,53.34,21.3415,  !- X,Y,Z ==> Vertex 6 {m}
  27.432,48.768,21.3415,  !- X,Y,Z ==> Vertex 7 {m}
  9.144,48.768,21.3415;  !- X,Y,Z ==> Vertex 8 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  6.405,0.0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  6.405,0.0,0.914,  !- X,Y,Z ==> Vertex 2 {m}
  8.835,0.0,0.914,  !- X,Y,Z ==> Vertex 3 {m}
  8.835,0.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_2_West,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Lobby_Records_Flr_1_Wall_1_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,52.34,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,52.34,0.914,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.0,0.914,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,14.202,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,14.202,0.914,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,39.138,0.914,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,39.138,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  28.682,53.34,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  28.682,53.34,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  24.658,53.34,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  24.658,53.34,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.73,53.34,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  5.73,53.34,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  0.366,53.34,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  0.366,53.34,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  IC_PatRoom2_Flr_2_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,53.066,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.066,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,49.042,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,49.042,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,48.494,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.494,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,44.47,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,44.47,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ICU_Flr_2_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  ICU_Flr_2_Wall_West,     !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,20.936,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,20.936,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.4,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.4,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  40.195,0.0,6.401,  !- X,Y,Z ==> Vertex 1 {m}
  40.195,0.0,5.182,  !- X,Y,Z ==> Vertex 2 {m}
  69.533,0.0,5.182,  !- X,Y,Z ==> Vertex 3 {m}
  69.533,0.0,6.401;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom1_Mult10_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  39.898,0.0,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  39.898,0.0,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  43.922,0.0,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  43.922,0.0,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom2_Flr_3_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom2_Flr_3_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,0.274,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.274,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.298,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.298,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom2_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom2_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  62.941,0.0,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  62.941,0.0,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  69.647,0.0,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  69.647,0.0,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom3_Mult10_Flr_3_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,4.837,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.837,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,8.726,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.726,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom4_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom4_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  69.647,53.34,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  69.647,53.34,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  62.941,53.34,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  62.941,53.34,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom4_Flr_3_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom4_Flr_3_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,49.042,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,49.042,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.066,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.066,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom5_Mult10_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  43.922,53.34,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  43.922,53.34,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  39.898,53.34,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  39.898,53.34,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom6_Flr_3_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom6_Flr_3_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.366,0.0,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  0.366,0.0,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  5.73,0.0,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  5.73,0.0,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom6_Flr_3_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom6_Flr_3_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,4.298,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.298,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.274,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.274,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom7_Mult10_Flr_3_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,8.726,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,8.726,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.837,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.837,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom8_Flr_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.73,53.34,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  5.73,53.34,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  0.366,53.34,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  0.366,53.34,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_3_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom8_Flr_3_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,53.066,10.668,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.066,9.449,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,49.042,9.449,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,49.042,10.668;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom1_Mult10_Flr_4_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  39.898,0.0,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  39.898,0.0,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  43.922,0.0,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  43.922,0.0,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom2_Flr_4_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom2_Flr_4_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,0.274,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.274,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.298,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.298,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom2_Flr_4_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom2_Flr_4_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  62.941,0.0,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  62.941,0.0,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  69.647,0.0,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  69.647,0.0,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom3_Mult10_Flr_4_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,4.837,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.837,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,8.726,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.726,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom4_Flr_4_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom4_Flr_4_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  69.647,53.34,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  69.647,53.34,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  62.941,53.34,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  62.941,53.34,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom4_Flr_4_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom4_Flr_4_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  70.104,49.042,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,49.042,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.066,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.066,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom5_Mult10_Flr_4_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  43.922,53.34,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  43.922,53.34,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  39.898,53.34,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  39.898,53.34,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom6_Flr_4_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom6_Flr_4_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.366,0.0,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  0.366,0.0,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  5.73,0.0,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  5.73,0.0,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom6_Flr_4_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom6_Flr_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,4.298,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.298,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.274,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.274,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom7_Mult10_Flr_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,8.726,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,8.726,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.837,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.837,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom8_Flr_4_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.73,53.34,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  5.73,53.34,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  0.366,53.34,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  0.366,53.34,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  PatRoom8_Flr_4_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  PatRoom8_Flr_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,53.066,14.935,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.066,13.716,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,49.042,13.716,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,49.042,14.935;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Flr_5_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Dining_Flr_5_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  40.195,0.0,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  40.195,0.0,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  69.533,0.0,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  69.533,0.0,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office1_Flr_5_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office1_Flr_5_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.549,0.0,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  0.549,0.0,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  8.595,0.0,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  8.595,0.0,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office1_Flr_5_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office1_Flr_5_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,7.163,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.163,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.457,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.457,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office2_Mult5_Flr_5_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office2_Mult5_Flr_5_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,14.783,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.783,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,8.077,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,8.077,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office3_Flr_5_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office3_Flr_5_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.595,53.34,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  8.595,53.34,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  0.549,53.34,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  0.549,53.34,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office3_Flr_5_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office3_Flr_5_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,52.883,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,52.883,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,46.177,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.177,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Office4_Mult6_Flr_5_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Office4_Mult6_Flr_5_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.883,53.34,19.202,  !- X,Y,Z ==> Vertex 1 {m}
  11.883,53.34,17.983,  !- X,Y,Z ==> Vertex 2 {m}
  9.453,53.34,17.983,  !- X,Y,Z ==> Vertex 3 {m}
  9.453,53.34,19.202;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_East_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Exam3_Mult4_Flr_1_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  70.104,7.35910810882,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,7.35910810882,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,8.27350810882,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.27350810882,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_East_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Trauma1_Flr_1_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  70.104,2.758813671662,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,2.758813671662,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,3.673213671662,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,3.673213671662,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_1_Wall_South_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Corridor_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  35.953443675091,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  35.953443675091,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  36.867843675091,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  36.867843675091,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_1_Wall_North_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Corridor_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  31.96523613753,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  31.96523613753,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  31.05083613753,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  31.05083613753,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_1_South_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_1_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.585870154051,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  3.585870154051,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.500270154051,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.500270154051,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_2_South_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_2_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  27.053267114353,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  27.053267114353,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.967667114353,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.967667114353,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_North_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  26.374663905857,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  26.374663905857,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.460263905857,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.460263905857,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_North_Door3,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.754282444979,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  3.754282444979,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.839882444979,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.839882444979,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_South_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Exam1_Mult4_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  42.288205250969,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  42.288205250969,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  43.202605250969,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  43.202605250969,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_South_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Trauma1_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  65.37924648598,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  65.37924648598,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  66.29364648598,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  66.29364648598,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_East_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Trauma2_Flr_1_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  70.104,49.786049019517,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,49.786049019517,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,50.700449019517,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,50.700449019517,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_North_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Trauma2_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  66.434946561573,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  66.434946561573,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  65.520546561573,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  65.520546561573,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Wall_North_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  ER_Triage_Mult4_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  44.446456441754,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  44.446456441754,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  43.532056441754,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  43.532056441754,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_1_Wall_South_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Corridor_Flr_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  31.496618875192,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  31.496618875192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  32.411018875192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  32.411018875192,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Corridor_Flr_1_Wall_North_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Corridor_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  37.530463591957,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  37.530463591957,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  36.616063591957,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  36.616063591957,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_North_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.509001079618,53.34,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  16.509001079618,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.594601079618,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.594601079618,53.34,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Lobby_Records_Flr_1_Wall_2_South_RollDoor,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Lobby_Records_Flr_1_Wall_2_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  22.483082864735,0.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  22.483082864735,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.531082864734,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.531082864734,0.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  Basement_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Basement,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  7478.6947;               !- Surface Area {m2}

InternalMass,
  ER_Exam1_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  ER_Trauma1_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  ER_Exam3_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  ER_Trauma2_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  ER_Triage_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  Office1_Mult4_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  27.8709;                 !- Surface Area {m2}

InternalMass,
  Lobby_Records_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2949.6212;               !- Surface Area {m2}

InternalMass,
  Corridor_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_Flr_1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1138.0622;               !- Surface Area {m2}

InternalMass,
  ER_NurseStn_Lobby_Flr_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2471.2209;               !- Surface Area {m2}

InternalMass,
  OR1_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  OR1_Flr_2,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  111.4836;                !- Surface Area {m2}

InternalMass,
  OR2_Mult5_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  111.4836;                !- Surface Area {m2}

InternalMass,
  OR3_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  OR3_Flr_2,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  111.4836;                !- Surface Area {m2}

InternalMass,
  OR4_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  OR4_Flr_2,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  445.9346;                !- Surface Area {m2}

InternalMass,
  IC_PatRoom1_Mult5_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  IC_PatRoom2_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  IC_PatRoom3_Mult6_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  ICU_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ICU_Flr_2,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1235.9289;               !- Surface Area {m2}

InternalMass,
  ICU_NurseStn_Lobby_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1337.5356;               !- Surface Area {m2}

InternalMass,
  Corridor_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_Flr_2,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1138.0622;               !- Surface Area {m2}

InternalMass,
  OR_NurseStn_Lobby_Flr_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2025.2863;               !- Surface Area {m2}

InternalMass,
  PatRoom1_Mult10_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  PatRoom2_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom2_Flr_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  69.6773;                 !- Surface Area {m2}

InternalMass,
  PatRoom3_Mult10_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  40.4165;                 !- Surface Area {m2}

InternalMass,
  PatRoom4_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom4_Flr_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  69.6773;                 !- Surface Area {m2}

InternalMass,
  PatRoom5_Mult10_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  PhysTherapy_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  975.4819;                !- Surface Area {m2}

InternalMass,
  PatRoom6_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom6_Flr_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  PatRoom7_Mult10_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  40.4165;                 !- Surface Area {m2}

InternalMass,
  PatRoom8_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom8_Flr_3,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  NurseStn_Lobby_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1811.6093;               !- Surface Area {m2}

InternalMass,
  Lab_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Lab_Flr_3,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  529.5473;                !- Surface Area {m2}

InternalMass,
  Corridor_SE_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1133.4171;               !- Surface Area {m2}

InternalMass,
  Corridor_NW_Flr_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1133.4171;               !- Surface Area {m2}

InternalMass,
  PatRoom1_Mult10_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  PatRoom2_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom2_Flr_4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  69.6773;                 !- Surface Area {m2}

InternalMass,
  PatRoom3_Mult10_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  40.4165;                 !- Surface Area {m2}

InternalMass,
  PatRoom4_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom4_Flr_4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  69.6773;                 !- Surface Area {m2}

InternalMass,
  PatRoom5_Mult10_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  41.8064;                 !- Surface Area {m2}

InternalMass,
  Radiology_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Radiology_Flr_4,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  975.4819;                !- Surface Area {m2}

InternalMass,
  PatRoom6_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom6_Flr_4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  PatRoom7_Mult10_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  40.4165;                 !- Surface Area {m2}

InternalMass,
  PatRoom8_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  PatRoom8_Flr_4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  55.7418;                 !- Surface Area {m2}

InternalMass,
  NurseStn_Lobby_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1811.6093;               !- Surface Area {m2}

InternalMass,
  Lab_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Lab_Flr_4,               !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  529.5473;                !- Surface Area {m2}

InternalMass,
  Corridor_SE_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_SE_Flr_4,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1133.4171;               !- Surface Area {m2}

InternalMass,
  Corridor_NW_Flr_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_NW_Flr_4,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1133.4171;               !- Surface Area {m2}

InternalMass,
  Dining_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Dining_Flr_5,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1393.5456;               !- Surface Area {m2}

InternalMass,
  NurseStn_Lobby_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2081.0281;               !- Surface Area {m2}

InternalMass,
  Kitchen_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Kitchen_Flr_5,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1858.0608;               !- Surface Area {m2}

InternalMass,
  Office1_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Office1_Flr_5,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  139.3911;                !- Surface Area {m2}

InternalMass,
  Office2_Mult5_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Office2_Mult5_Flr_5,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  139.3546;                !- Surface Area {m2}

InternalMass,
  Office3_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Office3_Flr_5,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  139.3546;                !- Surface Area {m2}

InternalMass,
  Office4_Mult6_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Office4_Mult6_Flr_5,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  27.8709;                 !- Surface Area {m2}

InternalMass,
  Corridor_Flr_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Corridor_Flr_5,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1003.3528;               !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Basement,                !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  100.5885,                !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_Exam1_Mult4_Flr_1,    !- Name
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9976,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_Trauma1_Flr_1,        !- Name
  ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9976,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_Exam3_Mult4_Flr_1,    !- Name
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9976,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_Trauma2_Flr_1,        !- Name
  ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9976,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_Triage_Mult4_Flr_1,   !- Name
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9976,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Office1_Mult4_Flr_1,     !- Name
  Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.05,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Lobby_Records_Flr_1,     !- Name
  Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  21.1586,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_Flr_1,          !- Name
  Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.1228,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ER_NurseStn_Lobby_Flr_1,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  17.7269,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  OR1_Flr_2,               !- Name
  OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.9988,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  OR2_Mult5_Flr_2,         !- Name
  OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.9988,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  OR3_Flr_2,               !- Name
  OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.9988,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  OR4_Flr_2,               !- Name
  OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.9956,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  IC_PatRoom1_Mult5_Flr_2,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  IC_PatRoom2_Flr_2,       !- Name
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.4994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  IC_PatRoom3_Mult6_Flr_2,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ICU_Flr_2,               !- Name
  ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  33.2462,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ICU_NurseStn_Lobby_Flr_2,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9.5946,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_Flr_2,          !- Name
  Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.1228,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  OR_NurseStn_Lobby_Flr_2,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.528,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom1_Mult10_Flr_3,   !- Name
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom2_Flr_3,          !- Name
  PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8744,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom3_Mult10_Flr_3,   !- Name
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0873,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom4_Flr_3,          !- Name
  PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8744,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom5_Mult10_Flr_3,   !- Name
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PhysTherapy_Flr_3,       !- Name
  PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  26.2404,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom6_Flr_3,          !- Name
  PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.4994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom7_Mult10_Flr_3,   !- Name
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0873,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom8_Flr_3,          !- Name
  PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.4994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NurseStn_Lobby_Flr_3,    !- Name
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  12.9952,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Lab_Flr_3,               !- Name
  Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.2446,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_SE_Flr_3,       !- Name
  Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.0978,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_NW_Flr_3,       !- Name
  Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.0978,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom1_Mult10_Flr_4,   !- Name
  PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom2_Flr_4,          !- Name
  PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8744,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom3_Mult10_Flr_4,   !- Name
  PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0873,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom4_Flr_4,          !- Name
  PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8744,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom5_Mult10_Flr_4,   !- Name
  PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.1244,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Radiology_Flr_4,         !- Name
  Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  26.2404,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom6_Flr_4,          !- Name
  PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.4994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom7_Mult10_Flr_4,   !- Name
  PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0873,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  PatRoom8_Flr_4,          !- Name
  PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.4994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NurseStn_Lobby_Flr_4,    !- Name
  NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  12.9952,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Lab_Flr_4,               !- Name
  Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.2446,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_SE_Flr_4,       !- Name
  Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.0978,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_NW_Flr_4,       !- Name
  Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.0978,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Dining_Flr_5,            !- Name
  Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  74.9725,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NurseStn_Lobby_Flr_5,    !- Name
  NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.9279,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Kitchen_Flr_5,           !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  49.9818,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Office1_Flr_5,           !- Name
  Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.2498,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Office2_Mult5_Flr_5,     !- Name
  Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.2483,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Office3_Flr_5,           !- Name
  Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.2483,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Office4_Mult6_Flr_5,     !- Name
  Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.05,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Corridor_Flr_5,          !- Name
  Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_EXTD_SCH,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.3981,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Basement_Lights,         !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_BSMT_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_Exam1_Mult4_Flr_1_Lights,  !- Name
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXAM_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  15.06947458,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_Trauma1_Flr_1_Lights,  !- Name
  ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  15.06947458,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_Exam3_Mult4_Flr_1_Lights,  !- Name
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXAM_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  15.06947458,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_Trauma2_Flr_1_Lights,  !- Name
  ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  15.06947458,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_Triage_Mult4_Flr_1_Lights,  !- Name
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  15.06947458,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office1_Mult4_Flr_1_Lights,  !- Name
  Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lobby_Records_Flr_1_Lights,  !- Name
  Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_LOBBYFLR1_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  8.794114811,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_Flr_1_Lights,   !- Name
  Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ER_NurseStn_Lobby_Flr_1_Lights,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_NURSEFLR1_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.17293901,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  OR1_Flr_2_Lights,        !- Name
  OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  24.32643754,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  OR2_Mult5_Flr_2_Lights,  !- Name
  OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  24.32643754,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  OR3_Flr_2_Lights,        !- Name
  OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  24.32643754,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  OR4_Flr_2_Lights,        !- Name
  OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  24.32643754,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  IC_PatRoom1_Mult5_Flr_2_Lights,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.45488802,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  IC_PatRoom2_Flr_2_Lights,  !- Name
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.45488802,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  IC_PatRoom3_Mult6_Flr_2_Lights,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.45488802,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ICU_Flr_2_Lights,        !- Name
  ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  13.45488802,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  ICU_NurseStn_Lobby_Flr_2_Lights,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  12.59377519,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_Flr_2_Lights,   !- Name
  Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  OR_NurseStn_Lobby_Flr_2_Lights,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_NURSEFLR234_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.46252093,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom1_Mult10_Flr_3_Lights,  !- Name
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom2_Flr_3_Lights,   !- Name
  PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom3_Mult10_Flr_3_Lights,  !- Name
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom4_Flr_3_Lights,   !- Name
  PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom5_Mult10_Flr_3_Lights,  !- Name
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PhysTherapy_Flr_3_Lights,  !- Name
  PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_RADIOLOGY_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  9.795158479,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom6_Flr_3_Lights,   !- Name
  PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom7_Mult10_Flr_3_Lights,  !- Name
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom8_Flr_3_Lights,   !- Name
  PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_3_Lights,  !- Name
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_NURSEFLR234_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.46252093,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lab_Flr_3_Lights,        !- Name
  Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  14.31600085,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_SE_Flr_3_Lights,  !- Name
  Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_NW_Flr_3_Lights,  !- Name
  Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom1_Mult10_Flr_4_Lights,  !- Name
  PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom2_Flr_4_Lights,   !- Name
  PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom3_Mult10_Flr_4_Lights,  !- Name
  PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom4_Flr_4_Lights,   !- Name
  PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom5_Mult10_Flr_4_Lights,  !- Name
  PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Radiology_Flr_4_Lights,  !- Name
  Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_RADIOLOGY_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.11807579,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom6_Flr_4_Lights,   !- Name
  PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom7_Mult10_Flr_4_Lights,  !- Name
  PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  PatRoom8_Flr_4_Lights,   !- Name
  PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.319459084,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_4_Lights,  !- Name
  NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_NURSEFLR234_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.46252093,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lab_Flr_4_Lights,        !- Name
  Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  14.31600085,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_SE_Flr_4_Lights,  !- Name
  Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_NW_Flr_4_Lights,  !- Name
  Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Dining_Flr_5_Lights,     !- Name
  Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  4.305564167,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  NurseStn_Lobby_Flr_5_Lights,  !- Name
  NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_LOBBYFLR5_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  10.46252093,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Kitchen_Flr_5_Lights,    !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_EXTD_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.73266235,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office1_Flr_5_Lights,    !- Name
  Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office2_Mult5_Flr_5_Lights,  !- Name
  Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office3_Flr_5_Lights,    !- Name
  Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office4_Mult6_Flr_5_Lights,  !- Name
  Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Corridor_Flr_5_Lights,   !- Name
  Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.642376396,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  30176.5332,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_Trauma1_Flr_1_MiscPlug_Equip,  !- Name
  ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1199.5641,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_Trauma2_Flr_1_MiscPlug_Equip,  !- Name
  ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1199.5641,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_Triage_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.9803,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Office1_Mult4_Flr_1_MiscPlug_Equip,  !- Name
  Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  164.9958,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Lobby_Records_Flr_1_MiscPlug_Equip,  !- Name
  Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1592.7955,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  18076.9806,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  OR1_Flr_2_MiscPlug_Equip,  !- Name
  OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2399.1281,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  OR2_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2399.1281,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  OR3_Flr_2_MiscPlug_Equip,  !- Name
  OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2399.1281,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  OR4_Flr_2_MiscPlug_Equip,  !- Name
  OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  9596.5124,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  674.7548,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom2_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  899.673,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  674.7548,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ICU_Flr_2_MiscPlug_Equip,  !- Name
  ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  19947.8932,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  14391.8825,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  11331.4767,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom1_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom2_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom3_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  434.8813,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom4_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom5_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PhysTherapy_Flr_3_MiscPlug_Equip,  !- Name
  PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  7872.1391,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom6_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.782,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom7_Mult10_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  434.8813,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom8_Flr_3_MiscPlug_Equip,  !- Name
  PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.782,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_3_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  10135.9539,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Lab_Flr_3_MiscPlug_Equip,  !- Name
  Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  11395.8585,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom1_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom2_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom3_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  434.8813,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom4_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom5_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  449.8365,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Radiology_Flr_4_MiscPlug_Equip,  !- Name
  Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  52499.8946,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom6_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.782,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom7_Mult10_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  434.8813,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  PatRoom8_Flr_4_MiscPlug_Equip,  !- Name
  PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.782,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_4_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  10135.9539,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Lab_Flr_4_MiscPlug_Equip,  !- Name
  Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  11395.8585,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Dining_Flr_5_MiscPlug_Equip,  !- Name
  Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  7497.2753,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  NurseStn_Lobby_Flr_5_MiscPlug_Equip,  !- Name
  NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  11643.3522,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_5_MiscPlug_Equip,  !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  74972.7533,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Cooking;                 !- End-Use Subcategory

ElectricEquipment,
  Office1_Flr_5_MiscPlug_Equip,  !- Name
  Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.9243,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Office2_Mult5_Flr_5_MiscPlug_Equip,  !- Name
  Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Office3_Flr_5_MiscPlug_Equip,  !- Name
  Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Office4_Mult6_Flr_5_MiscPlug_Equip,  !- Name
  Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  149.9455,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_5_Reach-in-Freezer,  !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  Always_on,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  555.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ReachInFreezer;          !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Flr_5_Reach-in-Refrigerator,  !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  Always_on,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  470.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ReachInRefrigerator;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
  Kitchen_Flr_5_MiscPlugGas_Equip,  !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_EXTD_SCH,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  149945.5066,             !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
  Office1_Flr_5_DaylCtrl,  !- Name
  Office1_Flr_5,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office1_Flr_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Office1_Flr_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.56,                    !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Office1_Flr_5_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.21,                    !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Office3_Flr_5_DaylCtrl,  !- Name
  Office3_Flr_5,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office3_Flr_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Office3_Flr_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.56,                    !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Office3_Flr_5_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.21,                    !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Lobby_Records_Flr_1_DaylCtrl,  !- Name
  Lobby_Records_Flr_1,     !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Lobby_Records_Flr_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Lobby_Records_Flr_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.15,                    !- Fraction of Lights Controlled by Reference Point 1
  269.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
  Office4_Mult6_Flr_5_DaylCtrl,  !- Name
  Office4_Mult6_Flr_5,     !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office4_Mult6_Flr_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Office4_Mult6_Flr_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.94,                    !- Fraction of Lights Controlled by Reference Point 1
  377.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
  Office2_Mult5_Flr_5_DaylCtrl,  !- Name
  Office2_Mult5_Flr_5,     !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office2_Mult5_Flr_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Office2_Mult5_Flr_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.47,                    !- Fraction of Lights Controlled by Reference Point 1
  377.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
  Dining_Flr_5_DaylCtrl,   !- Name
  Dining_Flr_5,            !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Dining_Flr_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Dining_Flr_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.19,                    !- Fraction of Lights Controlled by Reference Point 1
  215.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
  Office1_Flr_5_DaylRefPt1,  !- Name
  Office1_Flr_5,           !- Zone or Space Name
  6.096,                   !- X-Coordinate of Reference Point {m}
  2.859,                   !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office1_Flr_5_DaylRefPt2,  !- Name
  Office1_Flr_5,           !- Zone or Space Name
  2.859,                   !- X-Coordinate of Reference Point {m}
  5.1836,                  !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office3_Flr_5_DaylRefPt1,  !- Name
  Office3_Flr_5,           !- Zone or Space Name
  6.096,                   !- X-Coordinate of Reference Point {m}
  50.481,                  !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office3_Flr_5_DaylRefPt2,  !- Name
  Office3_Flr_5,           !- Zone or Space Name
  2.859,                   !- X-Coordinate of Reference Point {m}
  48.1584,                 !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Lobby_Records_Flr_1_DaylRefPt1,  !- Name
  Lobby_Records_Flr_1,     !- Zone or Space Name
  2.859,                   !- X-Coordinate of Reference Point {m}
  26.67,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office4_Mult6_Flr_5_DaylRefPt1,  !- Name
  Office4_Mult6_Flr_5,     !- Zone or Space Name
  10.668,                  !- X-Coordinate of Reference Point {m}
  50.481,                  !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office2_Mult5_Flr_5_DaylRefPt1,  !- Name
  Office2_Mult5_Flr_5,     !- Zone or Space Name
  2.859,                   !- X-Coordinate of Reference Point {m}
  11.43,                   !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Dining_Flr_5_DaylRefPt1,  !- Name
  Dining_Flr_5,            !- Zone or Space Name
  54.864,                  !- X-Coordinate of Reference Point {m}
  2.859024,                !- Y-Coordinate of Reference Point {m}
  17.8352;                 !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  Basement_Infiltration,   !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Exam1_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Trauma1_Flr_1_Infiltration,  !- Name
  ER_Trauma1_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Exam3_Mult4_Flr_1_Infiltration,  !- Name
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Trauma2_Flr_1_Infiltration,  !- Name
  ER_Trauma2_Flr_1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_Triage_Mult4_Flr_1_Infiltration,  !- Name
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office1_Mult4_Flr_1_Infiltration,  !- Name
  Office1_Mult4_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lobby_Records_Flr_1_Infiltration,  !- Name
  Lobby_Records_Flr_1,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_1_Infiltration,  !- Name
  Corridor_Flr_1,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ER_NurseStn_Lobby_Flr_1_Infiltration,  !- Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR1_Flr_2_Infiltration,  !- Name
  OR1_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR2_Mult5_Flr_2_Infiltration,  !- Name
  OR2_Mult5_Flr_2,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR3_Flr_2_Infiltration,  !- Name
  OR3_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR4_Flr_2_Infiltration,  !- Name
  OR4_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom1_Mult5_Flr_2_Infiltration,  !- Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom2_Flr_2_Infiltration,  !- Name
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  IC_PatRoom3_Mult6_Flr_2_Infiltration,  !- Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ICU_Flr_2_Infiltration,  !- Name
  ICU_Flr_2,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ICU_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_2_Infiltration,  !- Name
  Corridor_Flr_2,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  OR_NurseStn_Lobby_Flr_2_Infiltration,  !- Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom1_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom2_Flr_3_Infiltration,  !- Name
  PatRoom2_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom3_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom4_Flr_3_Infiltration,  !- Name
  PatRoom4_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom5_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PhysTherapy_Flr_3_Infiltration,  !- Name
  PhysTherapy_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom6_Flr_3_Infiltration,  !- Name
  PatRoom6_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom7_Mult10_Flr_3_Infiltration,  !- Name
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom8_Flr_3_Infiltration,  !- Name
  PatRoom8_Flr_3,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NurseStn_Lobby_Flr_3_Infiltration,  !- Name
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lab_Flr_3_Infiltration,  !- Name
  Lab_Flr_3,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_SE_Flr_3_Infiltration,  !- Name
  Corridor_SE_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_NW_Flr_3_Infiltration,  !- Name
  Corridor_NW_Flr_3,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom1_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom1_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom2_Flr_4_Infiltration,  !- Name
  PatRoom2_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom3_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom3_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom4_Flr_4_Infiltration,  !- Name
  PatRoom4_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom5_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom5_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Radiology_Flr_4_Infiltration,  !- Name
  Radiology_Flr_4,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom6_Flr_4_Infiltration,  !- Name
  PatRoom6_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom7_Mult10_Flr_4_Infiltration,  !- Name
  PatRoom7_Mult10_Flr_4,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  PatRoom8_Flr_4_Infiltration,  !- Name
  PatRoom8_Flr_4,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NurseStn_Lobby_Flr_4_Infiltration,  !- Name
  NurseStn_Lobby_Flr_4,    !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Lab_Flr_4_Infiltration,  !- Name
  Lab_Flr_4,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_SE_Flr_4_Infiltration,  !- Name
  Corridor_SE_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_NW_Flr_4_Infiltration,  !- Name
  Corridor_NW_Flr_4,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Dining_Flr_5_Infiltration,  !- Name
  Dining_Flr_5,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000140134848,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NurseStn_Lobby_Flr_5_Infiltration,  !- Name
  NurseStn_Lobby_Flr_5,    !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  5.1718464e-05,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_5_Infiltration,  !- Name
  Kitchen_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000124488448,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office1_Flr_5_Infiltration,  !- Name
  Office1_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000288235136,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office2_Mult5_Flr_5_Infiltration,  !- Name
  Office2_Mult5_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000181043072,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office3_Flr_5_Infiltration,  !- Name
  Office3_Flr_5,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000288235136,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office4_Mult6_Flr_5_Infiltration,  !- Name
  Office4_Mult6_Flr_5,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000274636992,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_5_Infiltration,  !- Name
  Corridor_Flr_5,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  7.6582016e-05,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior_Lights,         !- Name
  Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
  9863.0,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
  Elevators,               !- Name
  Electricity,             !- Fuel Use Type
  BLDG_ELEVATORS,          !- Schedule Name
  162962.637362637,        !- Design Level {W}
  ElevatorLift;            !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators_Lights_Fan,    !- Name
  Electricity,             !- Fuel Use Type
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  501.0,                   !- Design Level {W}
  ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA Basement,        !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000368277,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_Trauma1_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_Trauma2_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_Triage_Mult4_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370219,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Office1_Mult4_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Lobby_Records_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA OR1_Flr_2,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA OR2_Mult5_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA OR3_Flr_2,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA OR4_Flr_2,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.003555179,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA IC_PatRoom2_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ICU_Flr_2,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom1_Mult10_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom2_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom3_Mult10_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom4_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom5_Mult10_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PhysTherapy_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom6_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom7_Mult10_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom8_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA NurseStn_Lobby_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Lab_Flr_3,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001168327,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_SE_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_NW_Flr_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom1_Mult10_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom2_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom3_Mult10_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom4_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom5_Mult10_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Radiology_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom6_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom7_Mult10_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA PatRoom8_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.002370237,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA NurseStn_Lobby_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Lab_Flr_4,       !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001168327,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_SE_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_NW_Flr_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Dining_Flr_5,    !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001295319,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA NurseStn_Lobby_Flr_5,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Kitchen_Flr_5,   !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00202742887606986;     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  SZ DSOA Office1_Flr_5,   !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Office2_Mult5_Flr_5,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Office3_Flr_5,   !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Office4_Mult6_Flr_5,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_5,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000304798,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  CM DSOA Basement,        !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000368277;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Office1_Mult4_Flr_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257;              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Lobby_Records_Flr_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Flr_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Er_Nursestn_Lobby_Flr_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Icu_Nursestn_Lobby_Flr_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Flr_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Or_Nursestn_Lobby_Flr_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Phystherapy_Flr_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Nursestn_Lobby_Flr_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Se_Flr_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Nw_Flr_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Radiology_Flr_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000380976;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Nursestn_Lobby_Flr_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Se_Flr_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Nw_Flr_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Dining_Flr_5,    !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.001295319;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Nursestn_Lobby_Flr_5,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000338645;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Office1_Flr_5,   !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257;              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Office2_Mult5_Flr_5,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257;              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Office3_Flr_5,   !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257;              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Office4_Mult6_Flr_5,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.00048257;              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Corridor_Flr_5,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000304781;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
  VAV_Zone_AirDistribution,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                        !- Zone Air Distribution Effectiveness Schedule Name
  ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Basement,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Office1_Mult4_Flr_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Lobby_Records_Flr_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Flr_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Er_Nursestn_Lobby_Flr_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Icu_Nursestn_Lobby_Flr_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Flr_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Or_Nursestn_Lobby_Flr_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Phystherapy_Flr_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Nursestn_Lobby_Flr_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Se_Flr_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Nw_Flr_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Radiology_Flr_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Nursestn_Lobby_Flr_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Se_Flr_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Nw_Flr_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Dining_Flr_5,   !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Nursestn_Lobby_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Office1_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Office2_Mult5_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Office3_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Office4_Mult6_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Corridor_Flr_5,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.0,                     !- Heating Sizing Factor
  1.0,                     !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Basement,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_Exam1_Mult4_Flr_1,    !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_Exam1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_Trauma1_Flr_1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_Trauma1_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_Exam3_Mult4_Flr_1,    !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_Exam3_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_Trauma2_Flr_1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_Trauma2_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_Triage_Mult4_Flr_1,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_Triage_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.01422212,              !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Office1_Mult4_Flr_1,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Office1_Mult4_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Lobby_Records_Flr_1,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Lobby_Records_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Corridor_Flr_1,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ER_NurseStn_Lobby_Flr_1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ER_NurseStn_Lobby_Flr_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  OR1_Flr_2,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA OR1_Flr_2,       !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  OR2_Mult5_Flr_2,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA OR2_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  OR3_Flr_2,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA OR3_Flr_2,       !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  OR4_Flr_2,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA OR4_Flr_2,       !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.017776903,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA IC_PatRoom1_Mult5_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  IC_PatRoom2_Flr_2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA IC_PatRoom2_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA IC_PatRoom3_Mult6_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ICU_Flr_2,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ICU_Flr_2,       !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  ICU_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ICU_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Corridor_Flr_2,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  OR_NurseStn_Lobby_Flr_2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA OR_NurseStn_Lobby_Flr_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom1_Mult10_Flr_3,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom1_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom2_Flr_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom2_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom3_Mult10_Flr_3,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom3_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom4_Flr_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom4_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom5_Mult10_Flr_3,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom5_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PhysTherapy_Flr_3,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PhysTherapy_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom6_Flr_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom6_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom7_Mult10_Flr_3,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom7_Mult10_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  PatRoom8_Flr_3,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA PatRoom8_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.007111113,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  NurseStn_Lobby_Flr_3,    !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA NurseStn_Lobby_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Lab_Flr_3,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Lab_Flr_3,       !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Corridor_SE_Flr_3,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Corridor_SE_Flr_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Corridor_NW_Flr_3,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
