  Corridor_SE_Flr_4 VAV Box Inlet Node,  !- Outlet 7 Node Name
  Corridor_NW_Flr_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
  Dining_Flr_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
  NurseStn_Lobby_Flr_5 VAV Box Inlet Node,  !- Outlet 10 Node Name
  Office1_Flr_5 VAV Box Inlet Node,  !- Outlet 11 Node Name
  Office2_Mult5_Flr_5 VAV Box Inlet Node,  !- Outlet 12 Node Name
  Office3_Flr_5 VAV Box Inlet Node,  !- Outlet 13 Node Name
  Office4_Mult6_Flr_5 VAV Box Inlet Node,  !- Outlet 14 Node Name
  Corridor_Flr_5 VAV Box Inlet Node;  !- Outlet 15 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_LABS Supply Air Splitter,  !- Name
  VAV_LABS Zone Equipment Inlet Node,  !- Inlet Node Name
  Lab_Flr_3 VAV Box Inlet Node,  !- Outlet 1 Node Name
  Lab_Flr_4 VAV Box Inlet Node;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_KITCHEN Supply Air Splitter,  !- Name
  CAV_KITCHEN Zone Equipment Inlet Node,  !- Inlet Node Name
  Kitchen_Flr_5 Inlet Nodes ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  VAV_1,                   !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_ER,                  !- Name
  VAV_ER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_ER Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_OR,                  !- Name
  VAV_OR Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_OR Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_ICU,                 !- Name
  VAV_ICU Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_ICU Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_PATRMS,              !- Name
  VAV_PATRMS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_PATRMS Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_2,                   !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_LABS,                !- Name
  VAV_LABS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_LABS Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_KITCHEN,             !- Name
  CAV_KITCHEN Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_KITCHEN Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  VAV_1 Return Air Mixer,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Basement Return Air Node,  !- Inlet 1 Node Name
  Office1_Mult4_Flr_1 Return Air Node,  !- Inlet 2 Node Name
  Lobby_Records_Flr_1 Return Air Node,  !- Inlet 3 Node Name
  Corridor_Flr_1 Return Air Node,  !- Inlet 4 Node Name
  ER_NurseStn_Lobby_Flr_1 Return Air Node,  !- Inlet 5 Node Name
  ICU_NurseStn_Lobby_Flr_2 Return Air Node,  !- Inlet 6 Node Name
  Corridor_Flr_2 Return Air Node,  !- Inlet 7 Node Name
  OR_NurseStn_Lobby_Flr_2 Return Air Node;  !- Inlet 8 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_ER Return Air Mixer,  !- Name
  VAV_ER Zone Equipment Outlet Node,  !- Outlet Node Name
  ER_Exam1_Mult4_Flr_1 Return Air Node,  !- Inlet 1 Node Name
  ER_Trauma1_Flr_1 Return Air Node,  !- Inlet 2 Node Name
  ER_Exam3_Mult4_Flr_1 Return Air Node,  !- Inlet 3 Node Name
  ER_Trauma2_Flr_1 Return Air Node,  !- Inlet 4 Node Name
  ER_Triage_Mult4_Flr_1 Return Air Node;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_OR Return Air Mixer,  !- Name
  VAV_OR Zone Equipment Outlet Node,  !- Outlet Node Name
  OR1_Flr_2 Return Air Node,  !- Inlet 1 Node Name
  OR2_Mult5_Flr_2 Return Air Node,  !- Inlet 2 Node Name
  OR3_Flr_2 Return Air Node,  !- Inlet 3 Node Name
  OR4_Flr_2 Return Air Node;  !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_ICU Return Air Mixer,  !- Name
  VAV_ICU Zone Equipment Outlet Node,  !- Outlet Node Name
  IC_PatRoom1_Mult5_Flr_2 Return Air Node,  !- Inlet 1 Node Name
  IC_PatRoom2_Flr_2 Return Air Node,  !- Inlet 2 Node Name
  IC_PatRoom3_Mult6_Flr_2 Return Air Node,  !- Inlet 3 Node Name
  ICU_Flr_2 Return Air Node;  !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_PATRMS Return Air Mixer,  !- Name
  VAV_PATRMS Zone Equipment Outlet Node,  !- Outlet Node Name
  PatRoom1_Mult10_Flr_3 Return Air Node,  !- Inlet 1 Node Name
  PatRoom2_Flr_3 Return Air Node,  !- Inlet 2 Node Name
  PatRoom3_Mult10_Flr_3 Return Air Node,  !- Inlet 3 Node Name
  PatRoom4_Flr_3 Return Air Node,  !- Inlet 4 Node Name
  PatRoom5_Mult10_Flr_3 Return Air Node,  !- Inlet 5 Node Name
  PatRoom6_Flr_3 Return Air Node,  !- Inlet 6 Node Name
  PatRoom7_Mult10_Flr_3 Return Air Node,  !- Inlet 7 Node Name
  PatRoom8_Flr_3 Return Air Node,  !- Inlet 8 Node Name
  PatRoom1_Mult10_Flr_4 Return Air Node,  !- Inlet 9 Node Name
  PatRoom2_Flr_4 Return Air Node,  !- Inlet 10 Node Name
  PatRoom3_Mult10_Flr_4 Return Air Node,  !- Inlet 11 Node Name
  PatRoom4_Flr_4 Return Air Node,  !- Inlet 12 Node Name
  PatRoom5_Mult10_Flr_4 Return Air Node,  !- Inlet 13 Node Name
  PatRoom6_Flr_4 Return Air Node,  !- Inlet 14 Node Name
  PatRoom7_Mult10_Flr_4 Return Air Node,  !- Inlet 15 Node Name
  PatRoom8_Flr_4 Return Air Node;  !- Inlet 16 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_2 Return Air Mixer,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  PhysTherapy_Flr_3 Return Air Node,  !- Inlet 1 Node Name
  NurseStn_Lobby_Flr_3 Return Air Node,  !- Inlet 2 Node Name
  Corridor_SE_Flr_3 Return Air Node,  !- Inlet 3 Node Name
  Corridor_NW_Flr_3 Return Air Node,  !- Inlet 4 Node Name
  Radiology_Flr_4 Return Air Node,  !- Inlet 5 Node Name
  NurseStn_Lobby_Flr_4 Return Air Node,  !- Inlet 6 Node Name
  Corridor_SE_Flr_4 Return Air Node,  !- Inlet 7 Node Name
  Corridor_NW_Flr_4 Return Air Node,  !- Inlet 8 Node Name
  Dining_Flr_5 Return Air Node,  !- Inlet 9 Node Name
  NurseStn_Lobby_Flr_5 Return Air Node,  !- Inlet 10 Node Name
  Office1_Flr_5 Return Air Node,  !- Inlet 11 Node Name
  Office2_Mult5_Flr_5 Return Air Node,  !- Inlet 12 Node Name
  Office3_Flr_5 Return Air Node,  !- Inlet 13 Node Name
  Office4_Mult6_Flr_5 Return Air Node,  !- Inlet 14 Node Name
  Corridor_Flr_5 Return Air Node;  !- Inlet 15 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_LABS Return Air Mixer,  !- Name
  VAV_LABS Zone Equipment Outlet Node,  !- Outlet Node Name
  Lab_Flr_3 Return Air Node,  !- Inlet 1 Node Name
  Lab_Flr_4 Return Air Node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_KITCHEN Return Air Mixer,  !- Name
  CAV_KITCHEN Zone Equipment Outlet Node,  !- Outlet Node Name
  Kitchen_Flr_5 Return Air Node;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  VAV_1 Return Air Path,   !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_ER Return Air Path,  !- Name
  VAV_ER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_ER Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_OR Return Air Path,  !- Name
  VAV_OR Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_OR Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_ICU Return Air Path,  !- Name
  VAV_ICU Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_ICU Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_PATRMS Return Air Path,  !- Name
  VAV_PATRMS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_PATRMS Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_2 Return Air Path,   !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_LABS Return Air Path,  !- Name
  VAV_LABS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV_LABS Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_KITCHEN Return Air Path,  !- Name
  CAV_KITCHEN Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  CAV_KITCHEN Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  VAV_1 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_1_OA,                !- Component 1 Name
  VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV_1_CoolC,             !- Component 2 Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV_1_HeatC,             !- Component 3 Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV_1_Fan,               !- Component 4 Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
  VAV_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  VAV_ER Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_ER_OA,               !- Component 1 Name
  VAV_ER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ER_OA-VAV_ER HumidifierNode,  !- Component 1 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  VAV_ER Humidifier,       !- Component 2 Name
  VAV_ER_OA-VAV_ER HumidifierNode,  !- Component 2 Inlet Node Name
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Electric,   !- Component 3 Object Type
  VAV_ER_ExtraElecHeatC,   !- Component 3 Name
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
  VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  VAV_ER_ExtraWaterHeatC,  !- Component 4 Name
  VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
  VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Component 4 Outlet Node Name
  Coil:Cooling:Water,      !- Component 5 Object Type
  VAV_ER_CoolC,            !- Component 5 Name
  VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Component 5 Inlet Node Name
  VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Component 5 Outlet Node Name
  Coil:Heating:Water,      !- Component 6 Object Type
  VAV_ER_HeatC,            !- Component 6 Name
  VAV_ER_CoolC-VAV_ER_HeatCNode,  !- Component 6 Inlet Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Component 6 Outlet Node Name
  Fan:VariableVolume,      !- Component 7 Object Type
  VAV_ER_Fan,              !- Component 7 Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Component 7 Inlet Node Name
  VAV_ER Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

Branch,
  VAV_OR Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_OR_OA,               !- Component 1 Name
  VAV_OR Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_OR_OA-VAV_OR HumidifierNode,  !- Component 1 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  VAV_OR Humidifier,       !- Component 2 Name
  VAV_OR_OA-VAV_OR HumidifierNode,  !- Component 2 Inlet Node Name
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Electric,   !- Component 3 Object Type
  VAV_OR_ExtraElecHeatC,   !- Component 3 Name
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
  VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  VAV_OR_ExtraWaterHeatC,  !- Component 4 Name
  VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
  VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Component 4 Outlet Node Name
  Coil:Cooling:Water,      !- Component 5 Object Type
  VAV_OR_CoolC,            !- Component 5 Name
  VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Component 5 Inlet Node Name
  VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Component 5 Outlet Node Name
  Coil:Heating:Water,      !- Component 6 Object Type
  VAV_OR_HeatC,            !- Component 6 Name
  VAV_OR_CoolC-VAV_OR_HeatCNode,  !- Component 6 Inlet Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Component 6 Outlet Node Name
  Fan:VariableVolume,      !- Component 7 Object Type
  VAV_OR_Fan,              !- Component 7 Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Component 7 Inlet Node Name
  VAV_OR Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

Branch,
  VAV_ICU Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_ICU_OA,              !- Component 1 Name
  VAV_ICU Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Component 1 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  VAV_ICU Humidifier,      !- Component 2 Name
  VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Component 2 Inlet Node Name
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Electric,   !- Component 3 Object Type
  VAV_ICU_ExtraElecHeatC,  !- Component 3 Name
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
  VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  VAV_ICU_ExtraWaterHeatC,  !- Component 4 Name
  VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
  VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Component 4 Outlet Node Name
  Coil:Cooling:Water,      !- Component 5 Object Type
  VAV_ICU_CoolC,           !- Component 5 Name
  VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Component 5 Inlet Node Name
  VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Component 5 Outlet Node Name
  Coil:Heating:Water,      !- Component 6 Object Type
  VAV_ICU_HeatC,           !- Component 6 Name
  VAV_ICU_CoolC-VAV_ICU_HeatCNode,  !- Component 6 Inlet Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Component 6 Outlet Node Name
  Fan:VariableVolume,      !- Component 7 Object Type
  VAV_ICU_Fan,             !- Component 7 Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Component 7 Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

Branch,
  VAV_PATRMS Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_PATRMS_OA,           !- Component 1 Name
  VAV_PATRMS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Component 1 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  VAV_PATRMS Humidifier,   !- Component 2 Name
  VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Component 2 Inlet Node Name
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Electric,   !- Component 3 Object Type
  VAV_PATRMS_ExtraElecHeatC,  !- Component 3 Name
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
  VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  VAV_PATRMS_ExtraWaterHeatC,  !- Component 4 Name
  VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
  VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Component 4 Outlet Node Name
  Coil:Cooling:Water,      !- Component 5 Object Type
  VAV_PATRMS_CoolC,        !- Component 5 Name
  VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Component 5 Inlet Node Name
  VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Component 5 Outlet Node Name
  Coil:Heating:Water,      !- Component 6 Object Type
  VAV_PATRMS_HeatC,        !- Component 6 Name
  VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode,  !- Component 6 Inlet Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Component 6 Outlet Node Name
  Fan:VariableVolume,      !- Component 7 Object Type
  VAV_PATRMS_Fan,          !- Component 7 Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Component 7 Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

Branch,
  VAV_2 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_2_OA,                !- Component 1 Name
  VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV_2_CoolC,             !- Component 2 Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV_2_HeatC,             !- Component 3 Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV_2_Fan,               !- Component 4 Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
  VAV_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  VAV_LABS Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_LABS_OA,             !- Component 1 Name
  VAV_LABS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Component 1 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  VAV_LABS Humidifier,     !- Component 2 Name
  VAV_LABS_OA-VAV_LABS HumidifierNode,  !- Component 2 Inlet Node Name
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Electric,   !- Component 3 Object Type
  VAV_LABS_ExtraElecHeatC,  !- Component 3 Name
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Component 3 Inlet Node Name
  VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  VAV_LABS_ExtraWaterHeatC,  !- Component 4 Name
  VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode,  !- Component 4 Inlet Node Name
  VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Component 4 Outlet Node Name
  Coil:Cooling:Water,      !- Component 5 Object Type
  VAV_LABS_CoolC,          !- Component 5 Name
  VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Component 5 Inlet Node Name
  VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Component 5 Outlet Node Name
  Coil:Heating:Water,      !- Component 6 Object Type
  VAV_LABS_HeatC,          !- Component 6 Name
  VAV_LABS_CoolC-VAV_LABS_HeatCNode,  !- Component 6 Inlet Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Component 6 Outlet Node Name
  Fan:VariableVolume,      !- Component 7 Object Type
  VAV_LABS_Fan,            !- Component 7 Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Component 7 Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

Branch,
  CAV_KITCHEN Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_KITCHEN_OA,          !- Component 1 Name
  CAV_KITCHEN Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  CAV_KITCHEN_CoolC,       !- Component 2 Name
  CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  CAV_KITCHEN_HeatC,       !- Component 3 Name
  CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  CAV_KITCHEN_Fan,         !- Component 4 Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Component 4 Inlet Node Name
  CAV_KITCHEN Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSys1 Pump,            !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSys1 Water Heater,    !- Component 1 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ER_Exam1_Mult4_Flr_1 sub cat,  !- Component 1 Name
  ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ER_Trauma1_Flr_1 sub cat,  !- Component 1 Name
  ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Trauma1_Flr_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ER_Exam3_Mult4_Flr_1 sub cat,  !- Component 1 Name
  ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ER_Trauma2_Flr_1 sub cat,  !- Component 1 Name
  ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Trauma2_Flr_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ER_Triage_Mult4_Flr_1 sub cat,  !- Component 1 Name
  ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  OR1_Flr_2 sub cat,       !- Component 1 Name
  OR1_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  OR1_Flr_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  OR2_Mult5_Flr_2 sub cat,  !- Component 1 Name
  OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  OR2_Mult5_Flr_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  OR3_Flr_2 sub cat,       !- Component 1 Name
  OR3_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  OR3_Flr_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  OR4_Flr_2 sub cat,       !- Component 1 Name
  OR4_Flr_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  OR4_Flr_2 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom1_Mult10_Flr_3 sub cat,  !- Component 1 Name
  PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom2_Flr_3 sub cat,  !- Component 1 Name
  PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom2_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom3_Mult10_Flr_3 sub cat,  !- Component 1 Name
  PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom4_Flr_3 sub cat,  !- Component 1 Name
  PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom4_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom5_Mult10_Flr_3 sub cat,  !- Component 1 Name
  PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PhysTherapy_Flr_3 sub cat,  !- Component 1 Name
  PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PhysTherapy_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom6_Flr_3 sub cat,  !- Component 1 Name
  PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom6_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom7_Mult10_Flr_3 sub cat,  !- Component 1 Name
  PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom8_Flr_3 sub cat,  !- Component 1 Name
  PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom8_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Lab_Flr_3 sub cat,       !- Component 1 Name
  Lab_Flr_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Lab_Flr_3 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom1_Mult10_Flr_4 sub cat,  !- Component 1 Name
  PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom2_Flr_4 sub cat,  !- Component 1 Name
  PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom2_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom3_Mult10_Flr_4 sub cat,  !- Component 1 Name
  PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom4_Flr_4 sub cat,  !- Component 1 Name
  PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom4_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom5_Mult10_Flr_4 sub cat,  !- Component 1 Name
  PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Radiology_Flr_4 sub cat,  !- Component 1 Name
  Radiology_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Radiology_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom6_Flr_4 sub cat,  !- Component 1 Name
  PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom6_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom7_Mult10_Flr_4 sub cat,  !- Component 1 Name
  PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  PatRoom8_Flr_4 sub cat,  !- Component 1 Name
  PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom8_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Lab_Flr_4 sub cat,       !- Component 1 Name
  Lab_Flr_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Lab_Flr_4 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Kitchen_Flr_5 sub cat,   !- Component 1 Name
  Kitchen_Flr_5 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Kitchen_Flr_5 sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HeatSys1 Pump,           !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  WaterHeater:Mixed,       !- Component 2 Object Type
  Dummy Water Heater,      !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 2 Inlet Node Name
  Dummy Water Heater Use Side Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  HeatSys1 Boiler,         !- Component 1 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Basement VAV Box Reheat Coil,  !- Component 1 Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_Exam1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_Trauma1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_Trauma1_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_Exam3_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_Trauma2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_Trauma2_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_Triage_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Office1_Mult4_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Office1_Mult4_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Lobby_Records_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Lobby_Records_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  OR1_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  OR1_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  OR2_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  OR2_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  OR3_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  OR3_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  OR4_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  OR4_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  IC_PatRoom2_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  IC_PatRoom2_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ICU_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ICU_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil,  !- Component 1 Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom1_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom2_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom2_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom3_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom4_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom4_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom5_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PhysTherapy_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PhysTherapy_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom6_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom6_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom7_Mult10_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom8_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom8_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  NurseStn_Lobby_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  NurseStn_Lobby_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Lab_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Lab_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_SE_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_SE_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_NW_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_NW_Flr_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom1_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom2_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom2_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom3_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom4_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom4_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom5_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Radiology_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Radiology_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom6_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom6_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom7_Mult10_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  PatRoom8_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  PatRoom8_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  NurseStn_Lobby_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  NurseStn_Lobby_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Lab_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Lab_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_SE_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_SE_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_NW_Flr_4 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_NW_Flr_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Dining_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Dining_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  NurseStn_Lobby_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  NurseStn_Lobby_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 50,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Office1_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Office1_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 51,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Office2_Mult5_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Office2_Mult5_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 52,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Office3_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Office3_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 53,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Office4_Mult6_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Office4_Mult6_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 54,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Corridor_Flr_5 VAV Box Reheat Coil,  !- Component 1 Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corridor_Flr_5 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 55,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_1_HeatC,             !- Component 1 Name
  VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 56,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_ER_HeatC,            !- Component 1 Name
  VAV_ER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ER_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 57,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_OR_HeatC,            !- Component 1 Name
  VAV_OR_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_OR_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 58,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_ICU_HeatC,           !- Component 1 Name
  VAV_ICU_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ICU_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 59,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_PATRMS_HeatC,        !- Component 1 Name
  VAV_PATRMS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_PATRMS_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 60,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_2_HeatC,             !- Component 1 Name
  VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 61,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_LABS_HeatC,          !- Component 1 Name
  VAV_LABS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_LABS_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 62,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  CAV_KITCHEN_HeatC,       !- Component 1 Name
  CAV_KITCHEN_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  CAV_KITCHEN_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 63,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_PATRMS_ExtraWaterHeatC,  !- Component 1 Name
  VAV_PATRMS_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_PATRMS_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 64,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_ER_ExtraWaterHeatC,  !- Component 1 Name
  VAV_ER_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ER_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 65,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_OR_ExtraWaterHeatC,  !- Component 1 Name
  VAV_OR_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_OR_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 66,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_ICU_ExtraWaterHeatC,  !- Component 1 Name
  VAV_ICU_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ICU_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 67,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_LABS_ExtraWaterHeatC,  !- Component 1 Name
  VAV_LABS_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_LABS_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  CoolSys1 Chiller1 Pump,  !- Component 1 Name
  CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
  Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
  CoolSys1 Chiller1,       !- Component 2 Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  CoolSys1 Chiller2 Pump,  !- Component 1 Name
  CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
  Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
  CoolSys1 Chiller2,       !- Component 2 Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  CoolSys1 Pump Secondary,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_1_CoolC,             !- Component 1 Name
  VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_ER_CoolC,            !- Component 1 Name
  VAV_ER_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ER_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_OR_CoolC,            !- Component 1 Name
  VAV_OR_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_OR_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_ICU_CoolC,           !- Component 1 Name
  VAV_ICU_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_ICU_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_PATRMS_CoolC,        !- Component 1 Name
  VAV_PATRMS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_PATRMS_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_2_CoolC,             !- Component 1 Name
  VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_LABS_CoolC,          !- Component 1 Name
  VAV_LABS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_LABS_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  CAV_KITCHEN_CoolC,       !- Component 1 Name
  CAV_KITCHEN_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  CAV_KITCHEN_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys Pump,      !- Component 1 Name
  TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys CoolTower 1,  !- Component 1 Name
  TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys CoolTower 2,  !- Component 1 Name
  TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller1,       !- Component 1 Name
  CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller2,       !- Component 1 Name
  CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Heat Exchanger Supply Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,  !- Component 1 Object Type
  Bypass Heat Exchanger,   !- Component 1 Name
  CoolSys1 Exchanger  Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Exchanger  Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Heat Exchanger Demand Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,  !- Component 1 Object Type
  Bypass Heat Exchanger,   !- Component 1 Name
  CoolSys1 Exchanger  Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Exchanger  Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Side Bypass,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Bypass,  !- Component 1 Name
  CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Side Bypass,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Bypass,  !- Component 1 Name
  CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Demand Side Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Demand Side Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Demand Side Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Supply Side Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Supply Side Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Component 1 Outlet Node Name
  HeatExchanger:FluidToFluid,  !- Component 2 Object Type
  Heat Recovery Chiller Bypass Heat Exchanger,  !- Component 2 Name
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Component 2 Inlet Node Name
  Heat Recovery Chiller Bypass Heat Exchanger Outlet;  !- Component 2 Outlet Node Name

Branch,
  CoolSys1 Demand Supply Side Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Supply Side Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Heat Recovery Chiller Bypass Loop Pump,  !- Component 1 Name
  Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Bypass Loop Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,    !- Component 1 Object Type
  Heat Recovery Chiller,   !- Component 1 Name
  Heat Recovery Chiller Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,  !- Component 1 Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,  !- Component 1 Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,  !- Component 1 Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller Bypass Loop Demand Load Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,  !- Component 1 Object Type
  Heat Recovery Chiller Bypass Heat Exchanger,  !- Component 1 Name
  Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,    !- Component 1 Object Type
  Heat Recovery Chiller,   !- Component 1 Name
  Heat Recovery Chiller Condenser Inlet,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller Condenser Outlet;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Heat Recovery Circ Pump,  !- Component 1 Name
  Heat Recovery Supply Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Dummy Water Heater Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  Dummy Water Heater,      !- Component 1 Name
  Dummy Water Heater Source Side Inlet Node,  !- Component 1 Inlet Node Name
  Dummy Water Heater Source Side Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Supply Outlet,  !- Component 1 Name
  Heat Recovery Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Inlet Pipe,  !- Component 1 Name
  Heat Recovery Demand Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Chiller HR Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,    !- Component 1 Object Type
  Heat Recovery Chiller,   !- Component 1 Name
  Heat Recovery Chiller HR Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Chiller HR Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Bypass,    !- Component 1 Name
  Heat Recovery Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heat Recovery Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heat Recovery Outlet Pipe,  !- Component 1 Name
  Heat Recovery Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Heat Recovery Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  VAV_1 Air Loop Branches,  !- Name
  VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_ER Air Loop Branches,  !- Name
  VAV_ER Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_OR Air Loop Branches,  !- Name
  VAV_OR Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_ICU Air Loop Branches,  !- Name
  VAV_ICU Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_PATRMS Air Loop Branches,  !- Name
  VAV_PATRMS Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_2 Air Loop Branches,  !- Name
  VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_LABS Air Loop Branches,  !- Name
  VAV_LABS Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  CAV_KITCHEN Air Loop Branches,  !- Name
  CAV_KITCHEN Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
  SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
  SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
  SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
  SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
  SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
  SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
  SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
  SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
  SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
  SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
  SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
  SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
  SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
  SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
  SHWSys1 Demand Load Branch 16,  !- Branch 17 Name
  SHWSys1 Demand Load Branch 17,  !- Branch 18 Name
  SHWSys1 Demand Load Branch 18,  !- Branch 19 Name
  SHWSys1 Demand Load Branch 19,  !- Branch 20 Name
  SHWSys1 Demand Load Branch 20,  !- Branch 21 Name
  SHWSys1 Demand Load Branch 21,  !- Branch 22 Name
  SHWSys1 Demand Load Branch 22,  !- Branch 23 Name
  SHWSys1 Demand Load Branch 23,  !- Branch 24 Name
  SHWSys1 Demand Load Branch 24,  !- Branch 25 Name
  SHWSys1 Demand Load Branch 25,  !- Branch 26 Name
  SHWSys1 Demand Load Branch 26,  !- Branch 27 Name
  SHWSys1 Demand Load Branch 27,  !- Branch 28 Name
  SHWSys1 Demand Load Branch 28,  !- Branch 29 Name
  SHWSys1 Demand Load Branch 29,  !- Branch 30 Name
  SHWSys1 Demand Load Branch 30,  !- Branch 31 Name
  SHWSys1 Demand Bypass Branch,  !- Branch 32 Name
  SHWSys1 Demand Outlet Branch;  !- Branch 33 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
  HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
  HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
  HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
  HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
  HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
  HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
  HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
  HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
  HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
  HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
  HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
  HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
  HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
  HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
  HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
  HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
  HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
  HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
  HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
  HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
  HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
  HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
  HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
  HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
  HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
  HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
  HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
  HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
  HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
  HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
  HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
  HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
  HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
  HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
  HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
  HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
  HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
  HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
  HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
  HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
  HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
  HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
  HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
  HeatSys1 Demand Load Branch 60,  !- Branch 61 Name
  HeatSys1 Demand Load Branch 61,  !- Branch 62 Name
  HeatSys1 Demand Load Branch 62,  !- Branch 63 Name
  HeatSys1 Demand Load Branch 63,  !- Branch 64 Name
  HeatSys1 Demand Load Branch 64,  !- Branch 65 Name
  HeatSys1 Demand Load Branch 65,  !- Branch 66 Name
  HeatSys1 Demand Load Branch 66,  !- Branch 67 Name
  HeatSys1 Demand Load Branch 67,  !- Branch 68 Name
  HeatSys1 Demand Bypass Branch,  !- Branch 69 Name
  HeatSys1 Demand Outlet Branch;  !- Branch 70 Name

BranchList,
  CoolSys1 Supply Supply Side Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
  CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  CoolSys1 Demand Demand Side Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
  CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
  CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
  CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
  CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
  CoolSys1 Demand Outlet Branch;  !- Branch 10 Name

BranchList,
  TowerWaterSys Supply Branches,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
  TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
  TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  TowerWaterSys Demand Branches,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
  TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
  TowerWaterSys Demand Load Branch 3,  !- Branch 4 Name
  TowerWaterSys Demand Bypass Branch,  !- Branch 5 Name
  TowerWaterSys Demand Outlet Branch;  !- Branch 6 Name

BranchList,
  CoolSys1 Supply Demand Side Branches,  !- Name
  CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
  CoolSys1 Supply Side Bypass,  !- Branch 3 Name
  CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
  CoolSys1 Demand Supply Side Branches,  !- Name
  CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
  CoolSys1 Demand Side Bypass,  !- Branch 3 Name
  CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

BranchList,
  Heat Recovery Chiller Bypass Loop Supply Side Branches,  !- Name
  Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Branch 1 Name
  Heat Recovery Chiller Bypass Loop Supply Equipment Branch,  !- Branch 2 Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Branch;  !- Branch 3 Name

BranchList,
  Heat Recovery Chiller Bypass Loop Demand Side Branches,  !- Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Branch 1 Name
  Heat Recovery Chiller Bypass Loop Demand Load Branch,  !- Branch 2 Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Branch;  !- Branch 3 Name

BranchList,
  Heat Recovery Supply Side Branches,  !- Name
  Heat Recovery Supply Inlet Branch,  !- Branch 1 Name
  Dummy Water Heater Branch,  !- Branch 2 Name
  Heat Recovery Supply Outlet Branch;  !- Branch 3 Name

BranchList,
  Heat Recovery Demand Side Branches,  !- Name
  Heat Recovery Inlet Branch,  !- Branch 1 Name
  Heat Recovery Chiller HR Branch,  !- Branch 2 Name
  Heat Recovery Bypass Branch,  !- Branch 3 Name
  Heat Recovery Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  Heat Recovery Chiller Bypass Loop Supply Splitter,  !- Name
  Heat Recovery Chiller Bypass Loop Supply Inlet Branch,  !- Inlet Branch Name
  Heat Recovery Chiller Bypass Loop Supply Equipment Branch;  !- Outlet Branch 1 Name

Connector:Splitter,
  Heat Recovery Chiller Bypass Loop Demand Splitter,  !- Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Branch,  !- Inlet Branch Name
  Heat Recovery Chiller Bypass Loop Demand Load Branch;  !- Outlet Branch 1 Name

Connector:Splitter,
  Heat Recovery Supply Splitter,  !- Name
  Heat Recovery Supply Inlet Branch,  !- Inlet Branch Name
  Dummy Water Heater Branch;  !- Outlet Branch 1 Name

Connector:Splitter,
  Heat Recovery Splitter,  !- Name
  Heat Recovery Inlet Branch,  !- Inlet Branch Name
  Heat Recovery Chiller HR Branch,  !- Outlet Branch 1 Name
  Heat Recovery Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SHWSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  SHWSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  SHWSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  SHWSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  SHWSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  SHWSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  SHWSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  SHWSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  SHWSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  SHWSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  SHWSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  SHWSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  SHWSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  SHWSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  SHWSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 31 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
  HeatSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
  HeatSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
  HeatSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
  HeatSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
  HeatSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
  HeatSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
  HeatSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
  HeatSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 68 Name

Connector:Splitter,
  CoolSys1 Supply Supply Side Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  CoolSys1 Demand Demand Side Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  CoolSys1 Demand Load Branch 8;  !- Outlet Branch 8 Name

Connector:Splitter,
  TowerWaterSys Supply Splitter,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  TowerWaterSys Demand Splitter,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
  TowerWaterSys Demand Load Branch 3,  !- Outlet Branch 3 Name
  TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
  CoolSys1 Supply Demand Side Splitter,  !- Name
  CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
  CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name

Connector:Splitter,
  CoolSys1 Demand Supply Side Splitter,  !- Name
  CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
  CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  Heat Recovery Chiller Bypass Loop Supply Mixer,  !- Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Branch,  !- Outlet Branch Name
  Heat Recovery Chiller Bypass Loop Supply Equipment Branch;  !- Inlet Branch 1 Name

Connector:Mixer,
  Heat Recovery Chiller Bypass Loop Demand Mixer,  !- Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Branch,  !- Outlet Branch Name
  Heat Recovery Chiller Bypass Loop Demand Load Branch;  !- Inlet Branch 1 Name

Connector:Mixer,
  Heat Recovery Supply Mixer,  !- Name
  Heat Recovery Supply Outlet Branch,  !- Outlet Branch Name
  Dummy Water Heater Branch;  !- Inlet Branch 1 Name

Connector:Mixer,
  Heat Recovery Mixer,     !- Name
  Heat Recovery Outlet Branch,  !- Outlet Branch Name
  Heat Recovery Chiller HR Branch,  !- Inlet Branch 1 Name
  Heat Recovery Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Supply Mixer,    !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,    !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SHWSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SHWSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SHWSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SHWSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SHWSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SHWSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SHWSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SHWSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SHWSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  SHWSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  SHWSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  SHWSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  SHWSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  SHWSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  SHWSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 31 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,   !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,   !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  HeatSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
  HeatSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
  HeatSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
  HeatSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
  HeatSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
  HeatSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
  HeatSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
  HeatSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 68 Name

Connector:Mixer,
  CoolSys1 Supply Supply Side Mixer,  !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  CoolSys1 Demand Demand Side Mixer,  !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  CoolSys1 Demand Load Branch 8;  !- Inlet Branch 8 Name

Connector:Mixer,
  TowerWaterSys Supply Mixer,  !- Name
  TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  TowerWaterSys Demand Mixer,  !- Name
  TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
  TowerWaterSys Demand Load Branch 3,  !- Inlet Branch 3 Name
  TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
  CoolSys1 Supply Demand Side Mixer,  !- Name
  CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
  CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Demand Supply Side Mixer,  !- Name
  CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
  CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  Heat Recovery Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heat Recovery Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heat Recovery Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Heat Recovery Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heat Recovery Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heat Recovery Mixer;     !- Connector 2 Name

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Supply Supply Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Supply Supply Side Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Demand Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Demand Demand Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Demand Demand Side Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  TowerWaterSys Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  TowerWaterSys Supply Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  TowerWaterSys Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Demand Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name

ConnectorList,
  Heat Recovery Chiller Bypass Loop Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heat Recovery Chiller Bypass Loop Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heat Recovery Chiller Bypass Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Heat Recovery Chiller Bypass Loop Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heat Recovery Chiller Bypass Loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heat Recovery Chiller Bypass Loop Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Basement Inlet Nodes,    !- Name
  Basement VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_Exam1_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_Trauma1_Flr_1 Inlet Nodes,  !- Name
  ER_Trauma1_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_Exam3_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_Trauma2_Flr_1 Inlet Nodes,  !- Name
  ER_Trauma2_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_Triage_Mult4_Flr_1 Inlet Nodes,  !- Name
  ER_Triage_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Office1_Mult4_Flr_1 Inlet Nodes,  !- Name
  Office1_Mult4_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Lobby_Records_Flr_1 Inlet Nodes,  !- Name
  Lobby_Records_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_Flr_1 Inlet Nodes,  !- Name
  Corridor_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ER_NurseStn_Lobby_Flr_1 Inlet Nodes,  !- Name
  ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  OR1_Flr_2 Inlet Nodes,   !- Name
  OR1_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  OR2_Mult5_Flr_2 Inlet Nodes,  !- Name
  OR2_Mult5_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  OR3_Flr_2 Inlet Nodes,   !- Name
  OR3_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  OR4_Flr_2 Inlet Nodes,   !- Name
  OR4_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  IC_PatRoom1_Mult5_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  IC_PatRoom2_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom2_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  IC_PatRoom3_Mult6_Flr_2 Inlet Nodes,  !- Name
  IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ICU_Flr_2 Inlet Nodes,   !- Name
  ICU_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  ICU_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_Flr_2 Inlet Nodes,  !- Name
  Corridor_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  OR_NurseStn_Lobby_Flr_2 Inlet Nodes,  !- Name
  OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom1_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom1_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom2_Flr_3 Inlet Nodes,  !- Name
  PatRoom2_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom3_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom3_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom4_Flr_3 Inlet Nodes,  !- Name
  PatRoom4_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom5_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom5_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PhysTherapy_Flr_3 Inlet Nodes,  !- Name
  PhysTherapy_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom6_Flr_3 Inlet Nodes,  !- Name
  PatRoom6_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom7_Mult10_Flr_3 Inlet Nodes,  !- Name
  PatRoom7_Mult10_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom8_Flr_3 Inlet Nodes,  !- Name
  PatRoom8_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_3 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Lab_Flr_3 Inlet Nodes,   !- Name
  Lab_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_SE_Flr_3 Inlet Nodes,  !- Name
  Corridor_SE_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_NW_Flr_3 Inlet Nodes,  !- Name
  Corridor_NW_Flr_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom1_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom1_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom2_Flr_4 Inlet Nodes,  !- Name
  PatRoom2_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom3_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom3_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom4_Flr_4 Inlet Nodes,  !- Name
  PatRoom4_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom5_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom5_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Radiology_Flr_4 Inlet Nodes,  !- Name
  Radiology_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom6_Flr_4 Inlet Nodes,  !- Name
  PatRoom6_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom7_Mult10_Flr_4 Inlet Nodes,  !- Name
  PatRoom7_Mult10_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  PatRoom8_Flr_4 Inlet Nodes,  !- Name
  PatRoom8_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_4 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Lab_Flr_4 Inlet Nodes,   !- Name
  Lab_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_SE_Flr_4 Inlet Nodes,  !- Name
  Corridor_SE_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_NW_Flr_4 Inlet Nodes,  !- Name
  Corridor_NW_Flr_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Dining_Flr_5 Inlet Nodes,  !- Name
  Dining_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  NurseStn_Lobby_Flr_5 Inlet Nodes,  !- Name
  NurseStn_Lobby_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_5 Inlet Nodes,  !- Name
  Kitchen_Flr_5 Inlet Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_5 Exhaust Nodes,  !- Name
  Kitchen_Flr_5 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Office1_Flr_5 Inlet Nodes,  !- Name
  Office1_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Office2_Mult5_Flr_5 Inlet Nodes,  !- Name
  Office2_Mult5_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Office3_Flr_5 Inlet Nodes,  !- Name
  Office3_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Office4_Mult6_Flr_5 Inlet Nodes,  !- Name
  Office4_Mult6_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Corridor_Flr_5 Inlet Nodes,  !- Name
  Corridor_Flr_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  VAV_1_OANode List,       !- Name
  VAV_1_OAInlet Node;      !- Node 1 Name

NodeList,
  VAV_ER_OANode List,      !- Name
  VAV_ER_OAInlet Node;     !- Node 1 Name

NodeList,
  VAV_OR_OANode List,      !- Name
  VAV_OR_OAInlet Node;     !- Node 1 Name

NodeList,
  VAV_ICU_OANode List,     !- Name
  VAV_ICU_OAInlet Node;    !- Node 1 Name

NodeList,
  VAV_PATRMS_OANode List,  !- Name
  VAV_PATRMS_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_2_OANode List,       !- Name
  VAV_2_OAInlet Node;      !- Node 1 Name

NodeList,
  VAV_LABS_OANode List,    !- Name
  VAV_LABS_OAInlet Node;   !- Node 1 Name

NodeList,
  CAV_KITCHEN_OANode List,  !- Name
  CAV_KITCHEN_OAInlet Node;  !- Node 1 Name

NodeList,
  Kitchen_Flr_5 Inlet Nodes ATInlet,  !- Name
  Kitchen_Flr_5 Inlet Node ATInlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  RACK1_condenserInlet;    !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;    !- Name

OutdoorAir:Node,
  TowerWaterSys CoolTower OA ref Node;  !- Name

OutdoorAir:Node,
  Dummy Water Heater OA Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  VAV_1_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_ER_OANode List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_OR_OANode List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_ICU_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_PATRMS_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_2_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_LABS_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_KITCHEN_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Inlet Pipe,  !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Outlet Pipe,  !- Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Inlet Pipe,  !- Name
  TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Bypass Pipe,  !- Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Outlet Pipe,  !- Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Bypass,  !- Name
  CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Bypass,  !- Name
  CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Demand Side Outlet Pipe,  !- Name
  CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Supply Side Outlet Pipe,  !- Name
  CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Supply Side Inlet Pipe,  !- Name
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Supply Outlet,  !- Name
  Heat Recovery Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Heat Recovery Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Inlet Pipe,  !- Name
  Heat Recovery Demand Inlet Node,  !- Inlet Node Name
  Heat Recovery Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Bypass,    !- Name
  Heat Recovery Bypass Inlet Node,  !- Inlet Node Name
  Heat Recovery Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Outlet Pipe,  !- Name
  Heat Recovery Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Heat Recovery Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe,  !- Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet,  !- Inlet Node Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe,  !- Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Inlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe,  !- Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet,  !- Inlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
  HeatSys1 Pump,           !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
  2.5295,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
  CoolSys1 Pump Secondary,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  134283.8305,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
  Heat Recovery Circ Pump,  !- Name
  Heat Recovery Supply Inlet Node,  !- Inlet Node Name
  Heat Recovery Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  0.0,                     !- Design Pump Head {Pa}
  0.0,                     !- Design Power Consumption {W}
  1.0,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
  Heat Recovery Chiller Bypass Loop Pump,  !- Name
  Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Inlet Node Name
  Heat Recovery Chiller Bypass Loop Pump Outlet,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  44761.27683,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
  2.5295,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  SHWSys1 Pump,            !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  29891.0,                 !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.3,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  CoolSys1 Chiller1 Pump,  !- Name
  CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  44761.27683,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  CoolSys1 Chiller2 Pump,  !- Name
  CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  44761.27683,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: HEADEREDPUMPS:VARIABLESPEED ===========

HeaderedPumps:VariableSpeed,
  TowerWaterSys Pump,      !- Name
  TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Total Design Flow Rate {m3/s}
  4,                       !- Number of Pumps in Bank
  Sequential,              !- Flow Sequencing Control Scheme
  148556.6249,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Minimum Flow Rate Fraction
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
  HeatSys1 Boiler,         !- Name
  NaturalGas,              !- Fuel Type
  1036713.66,              !- Nominal Capacity {W}
  0.8125,                  !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,                    !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated;  !- Boiler Flow Mode

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
  Heat Recovery Chiller,   !- Name
  95892.6171,              !- Reference Capacity {W}
  4.47,                    !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  23.88,                   !- Reference Entering Condenser Fluid Temperature {C}
  0.00420379473950857,     !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
  Lp2LpChlr_CAP_FT,        !- Cooling Capacity Function of Temperature Curve Name
  Lp2LpChlr_EIR_FT,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Lp2LpChlr_PLR,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.2,                     !- Minimum Unloading Ratio
  Heat Recovery Chiller Inlet,  !- Chilled Water Inlet Node Name
  Heat Recovery Chiller Outlet,  !- Chilled Water Outlet Node Name
  Heat Recovery Chiller Condenser Inlet,  !- Condenser Inlet Node Name
  Heat Recovery Chiller Condenser Outlet,  !- Condenser Outlet Node Name
  WaterCooled,             !- Condenser Type
  ,                        !- Condenser Fan Power Ratio {W/W}
  1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,            !- Chiller Flow Mode
  Autosize,                !- Design Heat Recovery Water Flow Rate {m3/s}
  Heat Recovery Chiller HR Inlet Node,  !- Heat Recovery Inlet Node Name
  Heat Recovery Chiller HR Outlet Node,  !- Heat Recovery Outlet Node Name
  1.0,                     !- Sizing Factor
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Condenser Heat Recovery Relative Capacity Fraction
  ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
  Heat Recovery Chiller HR Outlet Node,  !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:REFORMULATEDEIR ===========

Chiller:Electric:ReformulatedEIR,
  CoolSys1 Chiller1,       !- Name
  684947.265,              !- Reference Capacity {W}
  5.33,                    !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
  0.01994615,              !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
  WC_PD_GT150_2010_PA_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
  WC_PD_GT150_2010_PA_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
  WC_PD_150to300_2010_PA_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.1,                     !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
  ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,            !- Chiller Flow Mode Type
  0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

Chiller:Electric:ReformulatedEIR,
  CoolSys1 Chiller2,       !- Name
  684947.265,              !- Reference Capacity {W}
  5.33,                    !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
  0.01994615,              !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
  WC_PD_GT150_2010_PA_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
  WC_PD_GT150_2010_PA_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
  WC_PD_150to300_2010_PA_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.1,                     !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
  ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,            !- Chiller Flow Mode Type
  0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========

CoolingTower:VariableSpeed,
  TowerWaterSys CoolTower 1,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 1,  !- Water Outlet Node Name
  CoolToolsCrossFlow,      !- Model Type
  ,                        !- Model Coefficient Name
  20.0,                    !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,        !- Design Approach Temperature {deltaC}
  5.55555555555556,        !- Design Range Temperature {deltaC}
  0.02722554,              !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  19340.6643174072,        !- Design Fan Power {W}
  Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                     !- Minimum Air Flow Rate Ratio
  0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ,                        !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Outdoor Air Inlet Node Name
  4,                       !- Number of Cells
  MaximalCell,             !- Cell Control
  ,                        !- Cell Minimum  Water Flow Rate Fraction
  ,                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                     !- Sizing Factor

CoolingTower:VariableSpeed,
  TowerWaterSys CoolTower 2,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 2,  !- Water Outlet Node Name
  CoolToolsCrossFlow,      !- Model Type
  ,                        !- Model Coefficient Name
  20.0,                    !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,        !- Design Approach Temperature {deltaC}
  5.55555555555556,        !- Design Range Temperature {deltaC}
  0.02722554,              !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  19340.6643174072,        !- Design Fan Power {W}
  Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                     !- Minimum Air Flow Rate Ratio
  0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ,                        !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Outdoor Air Inlet Node Name
  4,                       !- Number of Cells
  MaximalCell,             !- Cell Control
  ,                        !- Cell Minimum  Water Flow Rate Fraction
  ,                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                     !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:FLUIDTOFLUID ===========

HeatExchanger:FluidToFluid,
  Heat Recovery Chiller Bypass Heat Exchanger,  !- Name
  Bypass Heat Exchanger Status,  !- Availability Schedule Name
  Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet,  !- Loop Demand Side Inlet Node Name
  Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet,  !- Loop Demand Side Outlet Node Name
  Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node,  !- Loop Supply Side Inlet Node Name
  Heat Recovery Chiller Bypass Heat Exchanger Outlet,  !- Loop Supply Side Outlet Node Name
  Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                   !- Heat Exchange Model Type
  Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,          !- Control Type
  ,                        !- Heat Exchanger Setpoint Node Name
  ,                        !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,              !- Heat Transfer Metering End Use Type
  ,                        !- Component Override Loop Supply Side Inlet Node Name
  ,                        !- Component Override Loop Demand Side Inlet Node Name
  Loop,                    !- Component Override Cooling Control Temperature Mode
  1.0;                     !- Sizing Factor

HeatExchanger:FluidToFluid,
  Bypass Heat Exchanger,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  CoolSys1 Exchanger  Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
  CoolSys1 Exchanger  Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
  Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
  CoolSys1 Exchanger  Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
  CoolSys1 Exchanger  Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
  Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                   !- Heat Exchange Model Type
  Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,          !- Control Type
  ,                        !- Heat Exchanger Setpoint Node Name
  0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,              !- Heat Transfer Metering End Use Type
  ,                        !- Component Override Loop Supply Side Inlet Node Name
  ,                        !- Component Override Loop Demand Side Inlet Node Name
  Loop,                    !- Component Override Cooling Control Temperature Mode
  1.0;                     !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  SHWSys1 Water Heater,    !- Name
  2.271247,                !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  175842.64,               !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.802764686,             !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  17147.66,                !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  17147.66,                !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  BASEMENT,                !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  15.60100708,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  15.60100708,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
  SWH DishWashing Booster,  !- Name
  0.02271247,              !- Tank Volume {m3}
  Dishwashing Booster Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  2.00000005298191,        !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  3000.0,                  !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  KITCHEN_FLR_5,           !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  1.053159296,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  1.053159296,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.659231e-05,            !- Peak Use Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
  Dishwashing Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

WaterHeater:Mixed,
  SWH Laundry,             !- Name
  1.1356235,               !- Tank Volume {m3}
  Laundry Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  2.00000005298191,        !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  87921.32,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.803988738,             !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  BASEMENT,                !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  11.25413987,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  11.25413987,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  0.0001766525,            !- Peak Use Flow Rate {m3/s}
  LAUNDRY_SWH_SCH;         !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  Dummy Water Heater,      !- Name
  0.0189271,               !- Tank Volume {m3}
  Dummy Water Heater Setpoint,  !- Setpoint Temperature Schedule Name
  0.0,                     !- Deadband Temperature Difference {deltaC}
  50.0,                    !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  0.0,                     !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- Off Cycle Parasitic Fuel Type
  ,                        !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  ,                        !- Ambient Temperature Zone Name
  Dummy Water Heater OA Node,  !- Ambient Temperature Outdoor Air Node Name
  0.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.0,                     !- Off Cycle Loss Fraction to Zone
  0.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.0,                     !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Use Side Inlet Node Name
  Dummy Water Heater Use Side Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  Dummy Water Heater Source Side Inlet Node,  !- Source Side Inlet Node Name
  Dummy Water Heater Source Side Outlet Node,  !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize;                !- Source Side Design Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  SHWSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,  !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  HeatSys1,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  HeatSys1 Supply Branches,  !- Plant Side Branch List Name
  HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  CoolSys1_Supply,         !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
  CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
  CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
  UniformLoad;             !- Load Distribution Scheme

PlantLoop,
  CoolSys1_Demand,         !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
  CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
  CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
  CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
  UniformLoad;             !- Load Distribution Scheme

PlantLoop,
  Heat Recovery Water Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Heat Recovery Loop Operation,  !- Plant Equipment Operation Scheme Name
  Heat Recovery Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  50.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Heat Recovery Supply Inlet Node,  !- Plant Side Inlet Node Name
  Heat Recovery Supply Outlet Node,  !- Plant Side Outlet Node Name
  Heat Recovery Supply Side Branches,  !- Plant Side Branch List Name
  Heat Recovery Supply Side Connectors,  !- Plant Side Connector List Name
  Heat Recovery Demand Inlet Node,  !- Demand Side Inlet Node Name
  Heat Recovery Demand Outlet Node,  !- Demand Side Outlet Node Name
  Heat Recovery Demand Side Branches,  !- Demand Side Branch List Name
  Heat Recovery Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  Heat Recovery Chiller Bypass Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Heat Recovery Chiller Bypass Loop Operation,  !- Plant Equipment Operation Scheme Name
  Heat Recovery Chiller Outlet,  !- Loop Temperature Setpoint Node Name
  50.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Heat Recovery Chiller Bypass Loop Pump Inlet,  !- Plant Side Inlet Node Name
  Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet,  !- Plant Side Outlet Node Name
  Heat Recovery Chiller Bypass Loop Supply Side Branches,  !- Plant Side Branch List Name
  Heat Recovery Chiller Bypass Loop Supply Connectors,  !- Plant Side Connector List Name
  Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet,  !- Demand Side Inlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet,  !- Demand Side Outlet Node Name
  Heat Recovery Chiller Bypass Loop Demand Side Branches,  !- Demand Side Branch List Name
  Heat Recovery Chiller Bypass Loop Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
  TowerWaterSys,           !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
  TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
  TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
  TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
  TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
  TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
  TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
  TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
  TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SHWSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  HeatSys1 Boiler;         !- Equipment 1 Name

PlantEquipmentList,
  CoolSys1 Equipment List 1,  !- Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
  CoolSys1 Chiller1;       !- Equipment 1 Name

PlantEquipmentList,
  CoolSys1 Equipment List 2,  !- Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
  CoolSys1 Chiller1,       !- Equipment 1 Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
  CoolSys1 Chiller2;       !- Equipment 2 Name

PlantEquipmentList,
  CoolSys1 HeatExchanger,  !- Name
  HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
  Bypass Heat Exchanger;   !- Equipment 1 Name

PlantEquipmentList,
  Heat Recovery Plant Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  Dummy Water Heater;      !- Equipment 1 Name

PlantEquipmentList,
  Heat Recovery Equipment List,  !- Name
  Chiller:Electric:EIR,    !- Equipment 1 Object Type
  Heat Recovery Chiller;   !- Equipment 1 Name

PlantEquipmentList,
  Bypass Heat Exchanger,   !- Name
  HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
  Bypass Heat Exchanger;   !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
  TowerWaterSys Equipment List 1,  !- Name
  CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
  TowerWaterSys CoolTower 1;  !- Equipment 1 Name

CondenserEquipmentList,
  TowerWaterSys Equipment List 2,  !- Name
  CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
  TowerWaterSys CoolTower 1,  !- Equipment 1 Name
  CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
  TowerWaterSys CoolTower 2;  !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
  Heat Recovery Chiller,   !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  100000000000000.0,       !- Load Range 1 Upper Limit {W}
  Heat Recovery Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  697420.57,               !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
  697420.57,               !- Load Range 2 Lower Limit {W}
  100000000000000.0,       !- Load Range 2 Upper Limit {W}
  CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Sec Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  697420.57,               !- Load Range 1 Upper Limit {W}
  CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  TowerWaterSys Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  697420.57,               !- Load Range 1 Upper Limit {W}
  TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
  697420.57,               !- Load Range 2 Lower Limit {W}
  100000000000000.0,       !- Load Range 2 Upper Limit {W}
  TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  Dummy Water Heater Only,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Heat Recovery Plant Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  CoolSys1 Sec Loop Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Heat Recovery Loop Operation,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Dummy Water Heater Only,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Heat Recovery Chiller Bypass Loop Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Heat Recovery Chiller,   !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
  TowerWaterSys Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  T_OA,                    !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_FanMassFlow,      !- Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_Humidifier_Status,  !- Name
  VAV_PATRMS Humidifier,   !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_HeatC_Status,     !- Name
  VAV_PATRMS_HeatC,        !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_AfterHumidifier_Temp,  !- Name
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Patrms_AfterElecHeatC_Temp,  !- Name
  VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_FanMassFlow,          !- Name
  VAV_ER Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_Humidifier_Status,    !- Name
  VAV_ER Humidifier,       !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_HeatC_Status,         !- Name
  VAV_ER_HeatC,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_AfterHumidifier_Temp,  !- Name
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ER_AfterElecHeatC_Temp,  !- Name
  VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_FanMassFlow,          !- Name
  VAV_OR Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_Humidifier_Status,    !- Name
  VAV_OR Humidifier,       !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_HeatC_Status,         !- Name
  VAV_OR_HeatC,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_AfterHumidifier_Temp,  !- Name
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OR_AfterElecHeatC_Temp,  !- Name
  VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_FanMassFlow,         !- Name
  VAV_ICU Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_Humidifier_Status,   !- Name
  VAV_ICU Humidifier,      !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_HeatC_Status,        !- Name
  VAV_ICU_HeatC,           !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_AfterHumidifier_Temp,  !- Name
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICU_AfterElecHeatC_Temp,  !- Name
  VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_FanMassFlow,        !- Name
  VAV_LABS Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_Humidifier_Status,  !- Name
  VAV_LABS Humidifier,     !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_HeatC_Status,       !- Name
  VAV_LABS_HeatC,          !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_AfterHumidifier_Temp,  !- Name
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  LABS_AfterElecHeatC_Temp,  !- Name
  VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  HotWaterDemand,          !- Name
  HeatSys1,                !- Output:Variable or Output:Meter Index Key Name
  Plant Supply Side Heating Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  CHWR,                    !- Name
  Heat Recovery Chiller Inlet,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Facility_Int_LTG,        !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Tower_PumpMassFlow,      !- Name
  TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Chiller1_Status,         !- Name
  CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
  Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Chiller2_Status,         !- Name
  CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
  Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SensedCurveInput,        !- Name
  Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SensedCurveValue,        !- Name
  Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  BoilerPLR,               !- Name
  HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
  Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ChillerPlantDemandLoad,  !- Name
  CoolSys1_Supply,         !- Output:Variable or Output:Meter Index Key Name
  Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_1_OA_VRP,            !- Name
  VAV_1,                   !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_1_OA,                !- Name
  VAV_1,                   !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_1_SUPPLY_FLOW,       !- Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_2_OA_VRP,            !- Name
  VAV_2,                   !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_2_OA,                !- Name
  VAV_2,                   !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_2_SUPPLY_FLOW,       !- Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  Patrms_ExtraElecHeatC_SP,  !- Name
  VAV_PATRMS EXTRAELECHEATC-VAV_PATRMS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Patrms_ExtraWaterHeatC_SP,  !- Name
  VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Patrms_ExtraElecHeatC_Status,  !- Name
  Patrms_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Patrms_ExtraWaterHeatC_Status,  !- Name
  Patrms_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraElecHeatC_SP,    !- Name
  VAV_ER EXTRAELECHEATC-VAV_ER_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraWaterHeatC_SP,   !- Name
  VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraElecHeatC_Status,  !- Name
  ER_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ER_ExtraWaterHeatC_Status,  !- Name
  ER_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraElecHeatC_SP,    !- Name
  VAV_OR EXTRAELECHEATC-VAV_OR_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraWaterHeatC_SP,   !- Name
  VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraElecHeatC_Status,  !- Name
  OR_ExtraElecHeatC_Sch,   !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  OR_ExtraWaterHeatC_Status,  !- Name
  OR_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraElecHeatC_SP,   !- Name
  VAV_ICU EXTRAELECHEATC-VAV_ICU_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraWaterHeatC_SP,  !- Name
  VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraElecHeatC_Status,  !- Name
  ICU_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ICU_ExtraWaterHeatC_Status,  !- Name
  ICU_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraElecHeatC_SP,  !- Name
  VAV_LABS EXTRAELECHEATC-VAV_LABS_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraWaterHeatC_SP,  !- Name
  VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraElecHeatC_Status,  !- Name
  LABS_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LABS_ExtraWaterHeatC_Status,  !- Name
  LABS_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HRC_SPM_Reset,           !- Name
  Heat Recovery Chiller Bypass Loop Setpoint Schedule,  !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TowerCurveOutput,        !- Name
  Tower_Fan_Curve,         !- Actuated Component Unique Name
  Curve,                   !- Actuated Component Type
  Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BoilerCurve,             !- Name
  HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
  Curve,                   !- Actuated Component Type
  Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2PumpStatus,      !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
  Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
  On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2PumpFlow,        !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
  Pump,                    !- Actuated Component Type
  Pump Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2Status,          !- Name
  COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
  Plant Component Chiller:Electric:ReformulatedEIR,  !- Actuated Component Type
  On/Off Supervisory;      !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  Patrms_Main_Manager,     !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  Patrms_Main;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ER_Main_Manager,         !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  ER_Main;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  OR_Main_Manager,         !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  OR_Main;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ICU_Main_Manager,        !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  ICU_Main;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  LABS_Main_Manager,       !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  LABS_Main;               !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BypassHXStatus_Manager,  !- Name
  AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
  BypassHXStatus_Prg;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Transformer_Load_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  Transformer_Load_Prog;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ChangeTowerFlow_Manager,  !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  ChangTowerFlow;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerParManager,        !- Name
  BeginNewEnvironment,     !- EnergyPlus Model Calling Point
  SetBoilerPar;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerCurveManager,      !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  SetBoilerCurve;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  PlantPump_EMS_Program Manager,  !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  PlantPump_EMS_Program;   !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  Patrms_Main,             !- Name
  IF Patrms_Humidifier_Status > 0,  !- Program Line 1
  SET Patrms_ExtraElecHeatC_Status = 1,  !- Program Line 2
  SET Patrms_ExtraElecHeatC_SP = Patrms_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Patrms_ExtraElecHeatC_Status = 0,  !- Program Line 5
  SET Patrms_ExtraElecHeatC_SP = NULL,  !- Program Line 6
  ENDIF,                   !- Program Line 7
  IF T_OA < 10 && Patrms_HeatC_Status >0,  !- Program Line 8
  SET HeatGain = 0 * (Patrms_FanDesignMass/1.2) *2118,  !- Program Line 9
  SET FlowRate = (Patrms_FanMassFlow/1.2)*2118,  !- Program Line 10
  SET Patrms_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 11
  SET Patrms_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET Patrms_ExtraWaterHeatC_SP = Patrms_AfterElecHeatC_Temp + Patrms_PreheatDeltaT,  !- Program Line 13
  ELSE,                    !- Program Line 14
  SET Patrms_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET Patrms_ExtraWaterHeatC_SP = NULL,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  ER_Main,                 !- Name
  IF ER_Humidifier_Status > 0,  !- Program Line 1
  SET ER_ExtraElecHeatC_Status = 1,  !- Program Line 2
  SET ER_ExtraElecHeatC_SP = ER_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET ER_ExtraElecHeatC_Status = 0,  !- Program Line 5
  SET ER_ExtraElecHeatC_SP = NULL,  !- Program Line 6
  ENDIF,                   !- Program Line 7
  IF T_OA < 10 && ER_HeatC_Status >0,  !- Program Line 8
  SET HeatGain = 0 * (ER_FanDesignMass/1.2) *2118,  !- Program Line 9
  SET FlowRate = (ER_FanMassFlow/1.2)*2118,  !- Program Line 10
  SET ER_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 11
  SET ER_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET ER_ExtraWaterHeatC_SP = ER_AfterElecHeatC_Temp + ER_PreheatDeltaT,  !- Program Line 13
  ELSE,                    !- Program Line 14
  SET ER_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET ER_ExtraWaterHeatC_SP = NULL,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  OR_Main,                 !- Name
  IF OR_Humidifier_Status > 0,  !- Program Line 1
  SET OR_ExtraElecHeatC_Status = 1,  !- Program Line 2
  SET OR_ExtraElecHeatC_SP = OR_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET OR_ExtraElecHeatC_Status = 0,  !- Program Line 5
  SET OR_ExtraElecHeatC_SP = NULL,  !- Program Line 6
  ENDIF,                   !- Program Line 7
  IF T_OA < 10 && OR_HeatC_Status >0,  !- Program Line 8
  SET HeatGain = 0 * (OR_FanDesignMass/1.2) *2118,  !- Program Line 9
  SET FlowRate = (OR_FanMassFlow/1.2)*2118,  !- Program Line 10
  SET OR_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 11
  SET OR_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET OR_ExtraWaterHeatC_SP = OR_AfterElecHeatC_Temp + OR_PreheatDeltaT,  !- Program Line 13
  ELSE,                    !- Program Line 14
  SET OR_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET OR_ExtraWaterHeatC_SP = NULL,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  ICU_Main,                !- Name
  IF ICU_Humidifier_Status > 0,  !- Program Line 1
  SET ICU_ExtraElecHeatC_Status = 1,  !- Program Line 2
  SET ICU_ExtraElecHeatC_SP = ICU_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET ICU_ExtraElecHeatC_Status = 0,  !- Program Line 5
  SET ICU_ExtraElecHeatC_SP = NULL,  !- Program Line 6
  ENDIF,                   !- Program Line 7
  IF T_OA < 10 && ICU_HeatC_Status >0,  !- Program Line 8
  SET HeatGain = 0 * (ICU_FanDesignMass/1.2) *2118,  !- Program Line 9
  SET FlowRate = (ICU_FanMassFlow/1.2)*2118,  !- Program Line 10
  SET ICU_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 11
  SET ICU_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET ICU_ExtraWaterHeatC_SP = ICU_AfterElecHeatC_Temp + ICU_PreheatDeltaT,  !- Program Line 13
  ELSE,                    !- Program Line 14
  SET ICU_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET ICU_ExtraWaterHeatC_SP = NULL,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  LABS_Main,               !- Name
  IF LABS_Humidifier_Status > 0,  !- Program Line 1
  SET LABS_ExtraElecHeatC_Status = 1,  !- Program Line 2
  SET LABS_ExtraElecHeatC_SP = LABS_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET LABS_ExtraElecHeatC_Status = 0,  !- Program Line 5
  SET LABS_ExtraElecHeatC_SP = NULL,  !- Program Line 6
  ENDIF,                   !- Program Line 7
  IF T_OA < 10 && LABS_HeatC_Status >0,  !- Program Line 8
  SET HeatGain = 0 * (LABS_FanDesignMass/1.2) *2118,  !- Program Line 9
  SET FlowRate = (LABS_FanMassFlow/1.2)*2118,  !- Program Line 10
  SET LABS_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 11
  SET LABS_ExtraWaterHeatC_Status = 1,  !- Program Line 12
  SET LABS_ExtraWaterHeatC_SP = LABS_AfterElecHeatC_Temp + LABS_PreheatDeltaT,  !- Program Line 13
  ELSE,                    !- Program Line 14
  SET LABS_ExtraWaterHeatC_Status = 0,  !- Program Line 15
  SET LABS_ExtraWaterHeatC_SP = NULL,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  BypassHXStatus_Prg,      !- Name
  SET HLOAD = HotWaterDemand /  (95892.6171 * ((1/4.47) + 1)),  !- Program Line 1
  SET HLOAD = @Min HLOAD 1,  !- Program Line 2
  SET HLOAD = CHWR - (HLOAD * 8.33),  !- Program Line 3
  SET HLOAD = @Max HLOAD 6.7,  !- Program Line 4
  SET HRC_SPM_Reset = @Min HLOAD 14.44;  !- Program Line 5

EnergyManagementSystem:Program,
  Transformer_Load_Prog,   !- Name
  SET Wired_LTG = Facility_Int_LTG*0.022;  !- Program Line 1

EnergyManagementSystem:Program,
  ChangTowerFlow,          !- Name
  IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
  IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
  SET AirInput = 0.5 * SensedCurveInput,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET AirInput = 0.2,      !- Program Line 5
  ENDIF,                   !- Program Line 6
  SET TowerCurveOutput =  2* (AirInput^3),  !- Program Line 7
  ELSE,                    !- Program Line 8
  SET TowerCurveOutput = SensedCurveValue,  !- Program Line 9
  ENDIF;                   !- Program Line 10

EnergyManagementSystem:Program,
  SetBoilerPar,            !- Name
  SET CapRated =  1036713.66,  !- Program Line 1
  SET EtRated =  0.8125,   !- Program Line 2
  SET CapRated = (CapRated *3.412)/1000,  !- Program Line 3
  SET SkinLossRate = 0.02,  !- Program Line 4
  SET BoilerType = 1,      !- Program Line 5
  IF BoilerType  == 1,     !- Program Line 6
  IF CapRated >10000,      !- Program Line 7
  SET PLRx = 0.2,          !- Program Line 8
  ELSEIF CapRated >5000,   !- Program Line 9
  SET PLRx = 0.25,         !- Program Line 10
  ELSEIF CapRated >1000,   !- Program Line 11
  SET PLRx = 0.33,         !- Program Line 12
  ELSE,                    !- Program Line 13
  SET BoilerType = 2,      !- Program Line 14
  SET PLRx = 0.2,          !- Program Line 15
  ENDIF,                   !- Program Line 16
  ELSE,                    !- Program Line 17
  SET PLRx = 0.2,          !- Program Line 18
  ENDIF,                   !- Program Line 19
  IF BoilerType == 1,      !- Program Line 20
  SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- Program Line 21
  ELSE,                    !- Program Line 22
  SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- Program Line 23
  ENDIF,                   !- Program Line 24
  SET LoadX = CapRated * PLRx,  !- Program Line 25
  SET Etx = CurveX * EtRated,  !- Program Line 26
  SET InputEx = LoadX/Etx,  !- Program Line 27
  SET SkinEx = CapRated * SkinLossRate,  !- Program Line 28
  SET Ecx = (LoadX + SkinEx)/InputEx;  !- Program Line 29

EnergyManagementSystem:Program,
  SetBoilerCurve,          !- Name
  IF BoilerPLR >= PLRx,    !- Program Line 1
  IF BoilerType == 1,      !- Program Line 2
  SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- Program Line 5
  ENDIF,                   !- Program Line 6
  ELSE,                    !- Program Line 7
  IF BoilerPLR == 0,       !- Program Line 8
  SET BoilerCurve = NULL,  !- Program Line 9
  ELSE,                    !- Program Line 10
  IF BoilerPLR <0.05,      !- Program Line 11
  SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- Program Line 12
  ELSE,                    !- Program Line 13
  SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- Program Line 14
  ENDIF,                   !- Program Line 15
  ENDIF,                   !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  PlantPump_EMS_Program,   !- Name
  IF ChillerPlantDemandLoad < 684947.265,  !- Program Line 1
  SET Chiller2PumpStatus = 0,  !- Program Line 2
  SET Chiller2Status = 0,  !- Program Line 3
  SET Chiller2PumpFlow = 0,  !- Program Line 4
  ELSE,                    !- Program Line 5
  SET Chiller2PumpStatus = 1,  !- Program Line 6
  SET Chiller2Status = 1,  !- Program Line 7
  SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- Program Line 8
  ENDIF;                   !- Program Line 9

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
  HLOAD;                   !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  Patrms_PreheatDeltaT;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  ER_PreheatDeltaT;        !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  OR_PreheatDeltaT;        !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  ICU_PreheatDeltaT;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  LABS_PreheatDeltaT;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  Wired_LTG;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  BoilerType,              !- Erl Variable 1 Name
  CapRated,                !- Erl Variable 2 Name
  EtRated,                 !- Erl Variable 3 Name
  PLRx,                    !- Erl Variable 4 Name
  Ecx,                     !- Erl Variable 5 Name
  SkinLossRate;            !- Erl Variable 6 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraElecHeatC_Status,  !- Name
  Patrms_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraWaterHeatC_Status,  !- Name
  Patrms_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraElecHeatC_SP,  !- Name
  Patrms_ExtraElecHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Patrms_ExtraWaterHeatC_SP,  !- Name
  Patrms_ExtraWaterHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Patrms_PreheatDeltaT,    !- Name
  Patrms_PreheatDeltaT,    !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ER_ExtraElecHeatC_Status,  !- Name
  ER_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ER_ExtraWaterHeatC_Status,  !- Name
  ER_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ER_ExtraElecHeatC_SP,    !- Name
  ER_ExtraElecHeatC_SP,    !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ER_ExtraWaterHeatC_SP,   !- Name
  ER_ExtraWaterHeatC_SP,   !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ER_PreheatDeltaT,        !- Name
  ER_PreheatDeltaT,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  OR_ExtraElecHeatC_Status,  !- Name
  OR_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  OR_ExtraWaterHeatC_Status,  !- Name
  OR_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  OR_ExtraElecHeatC_SP,    !- Name
  OR_ExtraElecHeatC_SP,    !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  OR_ExtraWaterHeatC_SP,   !- Name
  OR_ExtraWaterHeatC_SP,   !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  OR_PreheatDeltaT,        !- Name
  OR_PreheatDeltaT,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ICU_ExtraElecHeatC_Status,  !- Name
  ICU_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ICU_ExtraWaterHeatC_Status,  !- Name
  ICU_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ICU_ExtraElecHeatC_SP,   !- Name
  ICU_ExtraElecHeatC_SP,   !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ICU_ExtraWaterHeatC_SP,  !- Name
  ICU_ExtraWaterHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  ICU_PreheatDeltaT,       !- Name
  ICU_PreheatDeltaT,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  LABS_ExtraElecHeatC_Status,  !- Name
  LABS_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  LABS_ExtraWaterHeatC_Status,  !- Name
  LABS_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  LABS_ExtraElecHeatC_SP,  !- Name
  LABS_ExtraElecHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  LABS_ExtraWaterHeatC_SP,  !- Name
  LABS_ExtraWaterHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  LABS_PreheatDeltaT,      !- Name
  LABS_PreheatDeltaT,      !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Wired_LTG,               !- Name
  Wired_LTG,               !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  ,                        !- EMS Program or Subroutine Name
  J;                       !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
  Patrms_FanDesignMass,    !- Name
  VAV_PATRMS_Fan,          !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  ER_FanDesignMass,        !- Name
  VAV_ER_Fan,              !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  OR_FanDesignMass,        !- Name
  VAV_OR_Fan,              !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  ICU_FanDesignMass,       !- Name
  VAV_ICU_Fan,             !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  LABS_FanDesignMass,      !- Name
  VAV_LABS_Fan,            !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Chiller2PumpDesignFlow,  !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
  VAV_1 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_ER Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_OR Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_ICU Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_PATRMS Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_2 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_LABS Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_KITCHEN Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  VAV_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_ER Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_ER Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_OR Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_OR Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_ICU Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_ICU Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_PATRMS Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_PATRMS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_LABS Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_LABS Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_KITCHEN Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_KITCHEN Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Heat Recovery Chiller Bypass Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  Heat Recovery Chiller Bypass Loop Setpoint Schedule,  !- Schedule Name
  Heat Recovery Chiller Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  TowerWaterSystem Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  Tower-Loop-Temp-Schedule,  !- Schedule Name
  TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_ER SAT setpoint,     !- Name
  Temperature,             !- Control Variable
  VAV_SAT_SCH,             !- Schedule Name
  VAV_ER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_OR SAT setpoint,     !- Name
  Temperature,             !- Control Variable
  VAV_SAT_SCH,             !- Schedule Name
  VAV_OR Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_ICU SAT setpoint,    !- Name
  Temperature,             !- Control Variable
  VAV_SAT_SCH,             !- Schedule Name
  VAV_ICU Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_PATRMS SAT setpoint,  !- Name
  Temperature,             !- Control Variable
  VAV_SAT_SCH,             !- Schedule Name
  VAV_PATRMS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_LABS SAT setpoint,   !- Name
  Temperature,             !- Control Variable
  VAV_SAT_SCH,             !- Schedule Name
  VAV_LABS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Heat Recovery Chiller Setpoint,  !- Name
  Temperature,             !- Control Variable
  Heat Recovery Chiller Setpoint,  !- Schedule Name
  Heat Recovery Chiller HR Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Dummy Water Heater Setpoint,  !- Name
  Temperature,             !- Control Variable
  Dummy Water Heater Setpoint,  !- Schedule Name
  Heat Recovery Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  HeatSys1 Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW-Loop-Temp-Schedule,   !- Schedule Name
  HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  60.0,                    !- Setpoint at Outdoor Low Temperature {C}
  -6.7,                    !- Outdoor Low Temperature {C}
  48.89,                   !- Setpoint at Outdoor High Temperature {C}
  10.0,                    !- Outdoor High Temperature {C}
  HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  8.89,                    !- Setpoint at Outdoor Low Temperature {C}
  12.78,                   !- Outdoor Low Temperature {C}
  6.7,                     !- Setpoint at Outdoor High Temperature {C}
  21.11,                   !- Outdoor High Temperature {C}
  CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  VAV_1 Supply Air Temperature Manager,  !- Name
  Temperature,             !- Control Variable
  15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  10.0,                    !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  21.1,                    !- Outdoor High Temperature {C}
  VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  VAV_2 Supply Air Temperature Manager,  !- Name
  Temperature,             !- Control Variable
  15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  10.0,                    !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  21.1,                    !- Outdoor High Temperature {C}
  VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

SetpointManager:SingleZone:Heating,
  CAV_KITCHEN SAT setpoint - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Kitchen_Flr_5,           !- Control Zone Name
  Kitchen_Flr_5 Air Node,  !- Zone Node Name
  Kitchen_Flr_5 Inlet Node,  !- Zone Inlet Node Name
  Kitchen_Flr_5 Inlet Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
  CAV_KITCHEN SAT setpoint - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Kitchen_Flr_5,           !- Control Zone Name
  Kitchen_Flr_5 Air Node,  !- Zone Node Name
  Kitchen_Flr_5 Inlet Node,  !- Zone Inlet Node Name
  CAV_KITCHEN Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  CAV_KITCHEN SAT setpoint - Coil Htg,  !- Name
  Temperature,             !- Control Variable
  Kitchen_Flr_5 Inlet Nodes,  !- Reference Setpoint Node Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
  CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_KITCHEN SAT setpoint - Coil Clg,  !- Name
  Temperature,             !- Control Variable
  CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
  CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_KITCHEN_CoolC-CAV_KITCHEN_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_PATRMS_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_PATRMS ExtraElecHeatC-VAV_PATRMS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_PATRMS_ExtraWaterHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_PATRMS ExtraWaterHeatC-VAV_PATRMS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ER_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
  VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ER ExtraElecHeatC-VAV_ER_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ER_ExtraWaterHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
  VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ER ExtraWaterHeatC-VAV_ER_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OR_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
  VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OR ExtraElecHeatC-VAV_OR_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OR_ExtraWaterHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
  VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OR ExtraWaterHeatC-VAV_OR_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ICU_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ICU ExtraElecHeatC-VAV_ICU_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ICU_ExtraWaterHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ICU ExtraWaterHeatC-VAV_ICU_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_LABS_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_LABS ExtraElecHeatC-VAV_LABS_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_LABS_ExtraWaterHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_LABS ExtraWaterHeatC-VAV_LABS_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ER_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
  VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ER_CoolC-VAV_ER_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ER_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
  VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ER_HeatC-VAV_ER_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ER_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ER_HeatC-VAV_ER_FanNode,  !- Fan Inlet Node Name
  VAV_ER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ER_OA-VAV_ER HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OR_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
  VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OR_CoolC-VAV_OR_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OR_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
  VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OR_HeatC-VAV_OR_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_OR_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_OR Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_OR_HeatC-VAV_OR_FanNode,  !- Fan Inlet Node Name
  VAV_OR Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_OR_OA-VAV_OR HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ICU_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ICU_CoolC-VAV_ICU_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ICU_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_ICU_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_ICU Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_ICU_HeatC-VAV_ICU_FanNode,  !- Fan Inlet Node Name
  VAV_ICU Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_ICU_OA-VAV_ICU HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_PATRMS_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_PATRMS_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_PATRMS_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_PATRMS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_PATRMS_HeatC-VAV_PATRMS_FanNode,  !- Fan Inlet Node Name
  VAV_PATRMS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_PATRMS_OA-VAV_PATRMS HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_LABS_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_LABS_CoolC-VAV_LABS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_LABS_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_LABS_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_LABS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_LABS_HeatC-VAV_LABS_FanNode,  !- Fan Inlet Node Name
  VAV_LABS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_LABS_OA-VAV_LABS HumidifierNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_KITCHEN_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  CAV_KITCHEN Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_KITCHEN_HeatC-CAV_KITCHEN_FanNode,  !- Fan Inlet Node Name
  CAV_KITCHEN Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_KITCHEN_OA-CAV_KITCHEN_CoolCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRPRETREAT ===========

SetpointManager:OutdoorAirPretreat,
  ICU Heat Exhchanger Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  -99.0,                   !- Minimum Setpoint Temperature {C}
  99.0,                    !- Maximum Setpoint Temperature {C}
  1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Reference Setpoint Node Name
  VAV_ICU_OA-VAV_ICU HumidifierNode,  !- Mixed Air Stream Node Name
  VAV_ICU_OAInlet Node,    !- Outdoor Air Stream Node Name
  VAV_ICU Supply Equipment Inlet Node,  !- Return Air Stream Node Name
  ICU Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
  PATRMS Heat Exhchanger Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  -99.0,                   !- Minimum Setpoint Temperature {C}
  99.0,                    !- Maximum Setpoint Temperature {C}
  1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Reference Setpoint Node Name
  VAV_PATRMS_OA-VAV_PATRMS HumidifierNode,  !- Mixed Air Stream Node Name
  VAV_PATRMS_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_PATRMS Supply Equipment Inlet Node,  !- Return Air Stream Node Name
  PATRMS Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
  VAV_1 Heat Exhchanger Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  -99.0,                   !- Minimum Setpoint Temperature {C}
  99.0,                    !- Maximum Setpoint Temperature {C}
  1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_1_OA-VAV_1_CoolCNode,  !- Reference Setpoint Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Stream Node Name
  VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
  VAV_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
  VAV_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MULTIZONE:HUMIDITY:MINIMUM ===========

SetpointManager:MultiZone:Humidity:Minimum,
  VAV_ER Humidifier HUMRAT setpoint,  !- Name
  VAV_ER,                  !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_ER Humidifier-VAV_ER_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Minimum,
  VAV_OR Humidifier HUMRAT setpoint,  !- Name
  VAV_OR,                  !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_OR Humidifier-VAV_OR_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Minimum,
  VAV_ICU Humidifier HUMRAT setpoint,  !- Name
  VAV_ICU,                 !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_ICU Humidifier-VAV_ICU_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Minimum,
  VAV_PATRMS Humidifier HUMRAT setpoint,  !- Name
  VAV_PATRMS,              !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_PATRMS Humidifier-VAV_PATRMS_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Minimum,
  VAV_LABS Humidifier HUMRAT setpoint,  !- Name
  VAV_LABS,                !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_LABS Humidifier-VAV_LABS_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MULTIZONE:HUMIDITY:MAXIMUM ===========

SetpointManager:MultiZone:Humidity:Maximum,
  VAV_ER_CoolC HUMRAT setpoint,  !- Name
  VAV_ER,                  !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_ER_CoolC-VAV_ER_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Maximum,
  VAV_OR_CoolC HUMRAT setpoint,  !- Name
  VAV_OR,                  !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_OR_CoolC-VAV_OR_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Maximum,
  VAV_ICU_CoolC HUMRAT setpoint,  !- Name
  VAV_ICU,                 !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_ICU_CoolC-VAV_ICU_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Maximum,
  VAV_PATRMS_CoolC HUMRAT setpoint,  !- Name
  VAV_PATRMS,              !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Maximum,
  VAV_LABS_CoolC HUMRAT setpoint,  !- Name
  VAV_LABS,                !- HVAC Air Loop Name
  ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_LABS_CoolC-VAV_LABS_HeatCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
  Kitchen_Flr_5_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen_Flr_5,           !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  734.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.4,                     !- Rated Runtime Fraction
  10.98,                   !- Case Length {m}
  -23.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  19.71428571,             !- Standard Case Fan Power per Unit Length {W/m}
  19.71428571,             !- Operating Case Fan Power per Unit Length {W/m}
  33.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  walkin_occ_lght_sch,     !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  364.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen_Flr_5,           !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  886.5,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  8.93,                    !- Case Length {m}
  2.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  19.14285714,             !- Standard Case Fan Power per Unit Length {W/m}
  19.14285714,             !- Operating Case Fan Power per Unit Length {W/m}
  40.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  walkin_occ_lght_sch,     !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  None,                    !- Case Defrost Type
  ,                        !- Case Defrost Schedule Name
  ,                        !- Case Defrost Drip-Down Schedule Name
  ,                        !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
  RACK1,                   !- Name
  Outdoors,                !- Heat Rejection Location
  2.3,                     !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  1000.0,                  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
  LowTempRefrigeration,    !- End-Use Subcategory
  RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
  RACK2,                   !- Name
  Outdoors,                !- Heat Rejection Location
  6.93,                    !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  1000.0,                  !- Design Condenser Fan Power {W}
  ,                        !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
  MedTempRefrigeration,    !- End-Use Subcategory
  RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
  RACK1CaseList,           !- Name
  Kitchen_Flr_5_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

Refrigeration:CaseAndWalkInList,
  RACK2CaseList,           !- Name
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
  Transformer 1,           !- Name
  Always_On,               !- Availability Schedule Name
  PowerInFromGrid,         !- Transformer Usage
  ,                        !- Zone Name
  ,                        !- Radiative Fraction
  500000.0,                !- Rated Capacity {VA}
  3,                       !- Phase
  Aluminum,                !- Conductor Material
  150.0,                   !- Full Load Temperature Rise {C}
  0.1,                     !- Fraction of Eddy Current Losses
  NominalEfficiency,       !- Performance Input Method
  ,                        !- Rated No Load Loss {W}
  ,                        !- Rated Load Loss {W}
  0.991,                   !- Nameplate Efficiency
  0.35,                    !- Per Unit Load for Nameplate Efficiency
  75.0,                    !- Reference Temperature for Nameplate Efficiency {C}
  ,                        !- Per Unit Load for Maximum Efficiency
  Yes,                     !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,   !- Meter 1 Name
  InteriorEquipment:Electricity;  !- Meter 2 Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Trauma1_Flr_1 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Trauma1_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Trauma2_Flr_1 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Trauma2_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ER_Triage_Mult4_Flr_1 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  ER_Triage_Mult4_Flr_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR1_Flr_2 sub cat,       !- Name
  WaterUse,                !- End-Use Subcategory
  2.11111111111111e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  OR1_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  OR1_Flr_2,               !- Zone Name
  OR1_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR1_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR2_Mult5_Flr_2 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  2.11111111111111e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  OR2_Mult5_Flr_2,         !- Zone Name
  OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR2_Mult5_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR3_Flr_2 sub cat,       !- Name
  WaterUse,                !- End-Use Subcategory
  2.11111111111111e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  OR3_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  OR3_Flr_2,               !- Zone Name
  OR3_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR3_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  OR4_Flr_2 sub cat,       !- Name
  WaterUse,                !- End-Use Subcategory
  6.30555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  OR4_Flr_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  OR4_Flr_2,               !- Zone Name
  OR4_Flr_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  OR4_Flr_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom1_Mult10_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom1_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom2_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom2_Flr_3,          !- Zone Name
  PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom2_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom3_Mult10_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom3_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom4_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom4_Flr_3,          !- Zone Name
  PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom4_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom5_Mult10_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom5_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PhysTherapy_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PhysTherapy_Flr_3,       !- Zone Name
  PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PhysTherapy_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom6_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom6_Flr_3,          !- Zone Name
  PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom6_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom7_Mult10_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom7_Mult10_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom8_Flr_3 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom8_Flr_3,          !- Zone Name
  PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom8_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Lab_Flr_3 sub cat,       !- Name
  WaterUse,                !- End-Use Subcategory
  2.11111111111111e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Lab_Flr_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Lab_Flr_3,               !- Zone Name
  Lab_Flr_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Lab_Flr_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom1_Mult10_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom1_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom2_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom2_Flr_4,          !- Zone Name
  PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom2_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom3_Mult10_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom3_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom4_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom4_Flr_4,          !- Zone Name
  PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom4_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom5_Mult10_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom5_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Radiology_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Radiology_Flr_4,         !- Zone Name
  Radiology_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Radiology_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom6_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom6_Flr_4,          !- Zone Name
  PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom6_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom7_Mult10_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom7_Mult10_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  PatRoom8_Flr_4 sub cat,  !- Name
  WaterUse,                !- End-Use Subcategory
  1.05555555555556e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  PatRoom8_Flr_4,          !- Zone Name
  PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  PatRoom8_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Lab_Flr_4 sub cat,       !- Name
  WaterUse,                !- End-Use Subcategory
  2.11111111111111e-06,    !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Lab_Flr_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Lab_Flr_4,               !- Zone Name
  Lab_Flr_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Lab_Flr_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Kitchen_Flr_5 sub cat,   !- Name
  WaterUse,                !- End-Use Subcategory
  6.059182e-05,            !- Peak Flow Rate {m3/s}
  BLDG_SWH_EXTD_SCH,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Kitchen_Flr_5,           !- Zone Name
  Kitchen_Flr_5 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Kitchen_Flr_5 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  ER_Exam1_Mult4_Flr_1 sub cat,  !- Name
  ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
  ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ER_Exam1_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Trauma1_Flr_1 sub cat,  !- Name
  ER_Trauma1_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
  ER_Trauma1_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ER_Trauma1_Flr_1 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Exam3_Mult4_Flr_1 sub cat,  !- Name
  ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
  ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ER_Exam3_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Trauma2_Flr_1 sub cat,  !- Name
  ER_Trauma2_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
  ER_Trauma2_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ER_Trauma2_Flr_1 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  ER_Triage_Mult4_Flr_1 sub cat,  !- Name
  ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node,  !- Inlet Node Name
  ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ER_Triage_Mult4_Flr_1 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR1_Flr_2 sub cat,       !- Name
  OR1_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
  OR1_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  OR1_Flr_2 sub cat;       !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR2_Mult5_Flr_2 sub cat,  !- Name
  OR2_Mult5_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
  OR2_Mult5_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  OR2_Mult5_Flr_2 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR3_Flr_2 sub cat,       !- Name
  OR3_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
  OR3_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  OR3_Flr_2 sub cat;       !- Water Use Equipment 1 Name

WaterUse:Connections,
  OR4_Flr_2 sub cat,       !- Name
  OR4_Flr_2 sub cat Water Inlet Node,  !- Inlet Node Name
  OR4_Flr_2 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  OR4_Flr_2 sub cat;       !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom1_Mult10_Flr_3 sub cat,  !- Name
  PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom1_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom2_Flr_3 sub cat,  !- Name
  PatRoom2_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom2_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom2_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom3_Mult10_Flr_3 sub cat,  !- Name
  PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom3_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom4_Flr_3 sub cat,  !- Name
  PatRoom4_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom4_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom4_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom5_Mult10_Flr_3 sub cat,  !- Name
  PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom5_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PhysTherapy_Flr_3 sub cat,  !- Name
  PhysTherapy_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PhysTherapy_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PhysTherapy_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom6_Flr_3 sub cat,  !- Name
  PatRoom6_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom6_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom6_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom7_Mult10_Flr_3 sub cat,  !- Name
  PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom7_Mult10_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom8_Flr_3 sub cat,  !- Name
  PatRoom8_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom8_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom8_Flr_3 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Lab_Flr_3 sub cat,       !- Name
  Lab_Flr_3 sub cat Water Inlet Node,  !- Inlet Node Name
  Lab_Flr_3 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_Flr_3 sub cat;       !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom1_Mult10_Flr_4 sub cat,  !- Name
  PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom1_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom2_Flr_4 sub cat,  !- Name
  PatRoom2_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom2_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom2_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom3_Mult10_Flr_4 sub cat,  !- Name
  PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom3_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom4_Flr_4 sub cat,  !- Name
  PatRoom4_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom4_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom4_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom5_Mult10_Flr_4 sub cat,  !- Name
  PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom5_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Radiology_Flr_4 sub cat,  !- Name
  Radiology_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  Radiology_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Radiology_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom6_Flr_4 sub cat,  !- Name
  PatRoom6_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom6_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom6_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom7_Mult10_Flr_4 sub cat,  !- Name
  PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom7_Mult10_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  PatRoom8_Flr_4 sub cat,  !- Name
  PatRoom8_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  PatRoom8_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  PatRoom8_Flr_4 sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Lab_Flr_4 sub cat,       !- Name
  Lab_Flr_4 sub cat Water Inlet Node,  !- Inlet Node Name
  Lab_Flr_4 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lab_Flr_4 sub cat;       !- Water Use Equipment 1 Name

WaterUse:Connections,
  Kitchen_Flr_5 sub cat,   !- Name
  Kitchen_Flr_5 sub cat Water Inlet Node,  !- Inlet Node Name
  Kitchen_Flr_5 sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Kitchen_Flr_5 sub cat;   !- Water Use Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  AC_LT150_2004_EIRFPLR,   !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_GT150_2004_EIRFPLR,   !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_LT150_2010_PA_EIRFPLR,  !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_GT150_2010_PA_EIRFPLR,  !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCOPfTCurve,    !- Name
  1.7603,                  !- Coefficient1 Constant
  -0.0377,                 !- Coefficient2 x
  0.0004,                  !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0;                    !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0,                     !- Coefficient1 Constant
  0.0286,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  35.0;                    !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  50.0;                    !- Maximum Value of x

Curve:Quadratic,
  HeatSys1 Boiler Efficiency Curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  Lp2LpChlr_PLR,           !- Name
  0.02297712,              !- Coefficient1 Constant
  0.90150452,              !- Coefficient2 x
  0.07551826,              !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,                  !- Coefficient1 Constant
  0.0006,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,             !- Coefficient1 Constant
  0.001078032,             !- Coefficient2 x
  6.02558e-05,             !- Coefficient3 x**2
  1.23732e-06,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  Tower_Fan_Curve,         !- Name
  0.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  1.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
  WC_PD_LT75_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  ChillerCentEIRPLR,       !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  WC_PD_2004_CAPFT,        !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2004_EIRFT,        !- Name
  0.3617105,               !- Coefficient1 Constant
  -0.0229833,              !- Coefficient2 x
  0.0009519,               !- Coefficient3 x**2
  0.0131889,               !- Coefficient4 y
  0.0003752,               !- Coefficient5 y**2
  -0.0007059,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_CAPFT,  !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_EIRFT,  !- Name
  0.3617105,               !- Coefficient1 Constant
  -0.0229833,              !- Coefficient2 x
  0.0009519,               !- Coefficient3 x**2
  0.0131889,               !- Coefficient4 y
  0.0003752,               !- Coefficient5 y**2
  -0.0007059,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_CAPFT,  !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_EIRFT,  !- Name
  0.3773115,               !- Coefficient1 Constant
  -0.0229032,              !- Coefficient2 x
  0.0016504,               !- Coefficient3 x**2
  0.0118156,               !- Coefficient4 y
  0.0004345,               !- Coefficient5 y**2
  -0.0010132,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2010_PB_CAPFT,     !- Name
  0.9061171,               !- Coefficient1 Constant
  0.0292267,               !- Coefficient2 x
  -0.0003665,              !- Coefficient3 x**2
  -0.0009698,              !- Coefficient4 y
  -9.07e-05,               !- Coefficient5 y**2
  0.0002535,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2010_PB_EIRFT,     !- Name
  0.3617782,               !- Coefficient1 Constant
  -0.0230016,              !- Coefficient2 x
  0.0009672,               !- Coefficient3 x**2
  0.0131801,               !- Coefficient4 y
  0.0003761,               !- Coefficient5 y**2
  -0.0007121,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_LT150_2004_CAPFT,  !- Name
  0.7446451,               !- Coefficient1 Constant
  0.0114858,               !- Coefficient2 x
  1.48e-05,                !- Coefficient3 x**2
  0.022401,                !- Coefficient4 y
  -0.000688,               !- Coefficient5 y**2
  0.0009839,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_LT150_2004_EIRFT,  !- Name
  0.772877,                !- Coefficient1 Constant
  0.022101,                !- Coefficient2 x
  -7.99e-05,               !- Coefficient3 x**2
  -0.0070045,              !- Coefficient4 y
  0.0004763,               !- Coefficient5 y**2
  -0.0010612,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_GT150_2004_CAPFT,  !- Name
  0.7600172,               !- Coefficient1 Constant
  0.0147432,               !- Coefficient2 x
  0.0002144,               !- Coefficient3 x**2
  0.0207218,               !- Coefficient4 y
  -0.0006425,              !- Coefficient5 y**2
  0.0008007,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_GT150_2004_EIRFT,  !- Name
  0.6772577,               !- Coefficient1 Constant
  0.0117857,               !- Coefficient2 x
  -0.0001967,              !- Coefficient3 x**2
  0.0014414,               !- Coefficient4 y
  0.0003005,               !- Coefficient5 y**2
  -0.0006807,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PA_CAPFT,   !- Name
  0.7600172,               !- Coefficient1 Constant
  0.0147432,               !- Coefficient2 x
  0.0002144,               !- Coefficient3 x**2
  0.0207218,               !- Coefficient4 y
  -0.0006425,              !- Coefficient5 y**2
  0.0008007,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PA_EIRFT,   !- Name
  0.6772577,               !- Coefficient1 Constant
  0.0117857,               !- Coefficient2 x
  -0.0001967,              !- Coefficient3 x**2
  0.0014414,               !- Coefficient4 y
  0.0003005,               !- Coefficient5 y**2
  -0.0006807,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PB_CAPFT,   !- Name
  0.536234,                !- Coefficient1 Constant
  0.005581,                !- Coefficient2 x
  -0.0013654,              !- Coefficient3 x**2
  0.0488966,               !- Coefficient4 y
  -0.0012018,              !- Coefficient5 y**2
  0.0010523,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PB_EIRFT,   !- Name
  1.0821822,               !- Coefficient1 Constant
  0.0042977,               !- Coefficient2 x
  -0.0013182,              !- Coefficient3 x**2
  -0.0260781,              !- Coefficient4 y
  0.0008256,               !- Coefficient5 y**2
  -0.0006013,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2004_CAPFT,           !- Name
  1.0433811,               !- Coefficient1 Constant
  0.0407077,               !- Coefficient2 x
  0.0004506,               !- Coefficient3 x**2
  -0.0041514,              !- Coefficient4 y
  -8.86e-05,               !- Coefficient5 y**2
  -0.0003467,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2004_EIRFT,           !- Name
  0.5961915,               !- Coefficient1 Constant
  -0.0099496,              !- Coefficient2 x
  0.0007888,               !- Coefficient3 x**2
  0.0004506,               !- Coefficient4 y
  0.0004875,               !- Coefficient5 y**2
  -0.0007623,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2010_PA_CAPFT,        !- Name
  1.0433825,               !- Coefficient1 Constant
  0.0407073,               !- Coefficient2 x
  0.0004506,               !- Coefficient3 x**2
  -0.0041514,              !- Coefficient4 y
  -8.86e-05,               !- Coefficient5 y**2
  -0.0003467,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2010_PA_EIRFT,        !- Name
  0.5961907,               !- Coefficient1 Constant
  -0.0099493,              !- Coefficient2 x
  0.0007888,               !- Coefficient3 x**2
  0.0004506,               !- Coefficient4 y
  0.0004875,               !- Coefficient5 y**2
  -0.0007623,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  ChillerCentCapFT,        !- Name
  0.7446451,               !- Coefficient1 Constant
  0.0114858,               !- Coefficient2 x
  1.48e-05,                !- Coefficient3 x**2
  0.022401,                !- Coefficient4 y
  -0.000688,               !- Coefficient5 y**2
  0.0009839,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  24.0,                    !- Minimum Value of y
  35.0;                    !- Maximum Value of y

Curve:Biquadratic,
  ChillerCentEIRFT,        !- Name
  0.772877,                !- Coefficient1 Constant
  0.022101,                !- Coefficient2 x
  -7.99e-05,               !- Coefficient3 x**2
  -0.0070045,              !- Coefficient4 y
  0.0004763,               !- Coefficient5 y**2
  -0.0010612,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  24.0,                    !- Minimum Value of y
  35.0;                    !- Maximum Value of y

Curve:Biquadratic,
  Lp2LpChlr_CAP_FT,        !- Name
  0.91244573,              !- Coefficient1 Constant
  0.033950641,             !- Coefficient2 x
  0.000258828,             !- Coefficient3 x**2
  -0.002545924,            !- Coefficient4 y
  -8.33545e-05,            !- Coefficient5 y**2
  -0.000263086,            !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  999.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  999.0,                   !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless,           !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  Lp2LpChlr_EIR_FT,        !- Name
  0.685706383,             !- Coefficient1 Constant
  -0.010880034,            !- Coefficient2 x
  0.000383057,             !- Coefficient3 x**2
  0.00988623,              !- Coefficient4 y
  0.000357473,             !- Coefficient5 y**2
  -0.000441863,            !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  999.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  999.0,                   !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless,           !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly,    !- Report 1 Name
  Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName Hospital,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
  Wired_LTG_Electricity,   !- Name
  Electricity,             !- Resource Type
  ,                        !- Key Name 1
  Wired_LTG;               !- Output Variable or Meter Name 1
