  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  409_412 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.519200065914071,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  409_412 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  409_412 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  413 PTAC Cooling Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  413 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  413 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  414 PTAC Cooling Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  414 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  414 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  415_418 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.519200065914071,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  415_418 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  415_418 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  419 PTAC Cooling Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  419 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  419 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  420_423 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  10550.9966658433,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.519200065914071,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  420_423 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  420_423 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  424 PTAC Cooling Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  424 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  424 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr1 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr1 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr2 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr2 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  CorridorFlr2 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr3 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr3 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  CorridorFlr3 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  CorridorFlr4 PTAC Cooling Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  2637.74916646082,        !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.81,                    !- Gross Rated Cooling COP {W/W}
  0.129800016478518,       !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  CorridorFlr4 PTAC Mixed Air Outlet,  !- Air Inlet Node Name
  CorridorFlr4 PTAC Cooling Coil Outlet,  !- Air Outlet Node Name
  PTAC Cooling Coil Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  PTAC Cooling Coil Cap-FF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PTAC Cooling Coil EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  PTAC Cooling Coil EIR-FF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  PTAC Cooling Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
  SAC_FrontOffice Cooling Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  SAC_FrontOffice Heating Coil Outlet,  !- Air Inlet Node Name
  SAC_FrontOffice Air Loop Outlet,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  3311.935,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 1 Gross Rated Cooling COP {W/W}
  0.266766666666667,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  6623.87,                 !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 2 Gross Rated Cooling COP {W/W}
  0.40015,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  SAC_FrontLounge Cooling Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  SAC_FrontLounge Heating Coil Outlet,  !- Air Inlet Node Name
  SAC_FrontLounge Air Loop Outlet,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  8678.13,                 !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.7698,                  !- Speed 1 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 1 Gross Rated Cooling COP {W/W}
  0.644126666666667,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  17356.26,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.7698,                  !- Speed 2 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 2 Gross Rated Cooling COP {W/W}
  0.96619,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  SAC_MeetingRoom Cooling Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  SAC_MeetingRoom Heating Coil Outlet,  !- Air Inlet Node Name
  SAC_MeetingRoom Air Loop Outlet,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  4681.165,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.7389,                  !- Speed 1 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 1 Gross Rated Cooling COP {W/W}
  0.315773333333333,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  9362.33,                 !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.7389,                  !- Speed 2 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 2 Gross Rated Cooling COP {W/W}
  0.47366,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  SAC_Exc_EmpLge_RestRm Cooling Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  SAC_Exc_EmpLge_RestRm Heating Coil Outlet,  !- Air Inlet Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  10271.49,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 1 Gross Rated Cooling COP {W/W}
  0.827333333333333,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  20542.98,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 2 Gross Rated Cooling COP {W/W}
  1.241,                   !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  SAC DX Cooling Coil Cap-FT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  SAC DX Cooling Coil Cap-FF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  SAC DX Cooling Coil EIR-FT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  SAC DX Cooling Coil EIR-FF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  SAC DX Cooling Coil PLF-FPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  101 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  101 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  101 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  102 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  102 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  102 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  103 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  103 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  103 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  104 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  104 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  104 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  105 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  105 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  105 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  201 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  201 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  201 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  202_205 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  202_205 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  202_205 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  206_208 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  206_208 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  206_208 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  209_212 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  209_212 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  209_212 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  213 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  213 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  213 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  214 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  214 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  214 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  215_218 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  215_218 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  215_218 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  219 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  219 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  219 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  220_223 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  220_223 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  220_223 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  224 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  224 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  224 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  301 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  301 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  301 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  302_305 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  302_305 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  302_305 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  306_308 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  306_308 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  306_308 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  309_312 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  309_312 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  309_312 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  313 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  313 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  313 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  314 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  314 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  314 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  315_318 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  315_318 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  315_318 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  319 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  319 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  319 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  320_323 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  320_323 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  320_323 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  324 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  324 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  324 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  401 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  401 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  401 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  402_405 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  402_405 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  402_405 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  406_408 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  406_408 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  406_408 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  409_412 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  409_412 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  409_412 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  413 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  413 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  413 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  414 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  414 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  414 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  415_418 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  415_418 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  415_418 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  419 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  419 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  419 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  420_423 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  420_423 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  420_423 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  424 PTAC Heating Coil,   !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  424 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  424 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr1 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  CorridorFlr1 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  CorridorFlr1 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr2 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  CorridorFlr2 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  CorridorFlr2 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr3 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  CorridorFlr3 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  CorridorFlr3 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  CorridorFlr4 PTAC Heating Coil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  CorridorFlr4 PTAC Cooling Coil Outlet,  !- Air Inlet Node Name
  CorridorFlr4 PTAC Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  MechRmUnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  MechRmUnitHeaterFanOutletNode,  !- Air Inlet Node Name
  MechRmUnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr1UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  RearStairsFlr1UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  RearStairsFlr1UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr1UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  FrontStairsFlr1UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  FrontStairsFlr1UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr2UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  RearStairsFlr2UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  RearStairsFlr2UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr2UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  FrontStairsFlr2UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  FrontStairsFlr2UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr3UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  RearStairsFlr3UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  RearStairsFlr3UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr3UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  FrontStairsFlr3UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  FrontStairsFlr3UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  RearStairsFlr4UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  RearStairsFlr4UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  RearStairsFlr4UnitHeaterAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  FrontStairsFlr4UnitHeaterHeatingCoil,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  FrontStairsFlr4UnitHeaterFanOutletNode,  !- Air Inlet Node Name
  FrontStairsFlr4UnitHeaterAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
  SAC_FrontOffice Heating Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  SAC_FrontOffice Supply Fan Outlet,  !- Air Inlet Node Name
  SAC_FrontOffice Heating Coil Outlet,  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

Coil:Heating:Fuel,
  SAC_FrontLounge Heating Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  SAC_FrontLounge Supply Fan Outlet,  !- Air Inlet Node Name
  SAC_FrontLounge Heating Coil Outlet,  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

Coil:Heating:Fuel,
  SAC_MeetingRoom Heating Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  SAC_MeetingRoom Supply Fan Outlet,  !- Air Inlet Node Name
  SAC_MeetingRoom Heating Coil Outlet,  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

Coil:Heating:Fuel,
  SAC_Exc_EmpLge_RestRm Heating Coil,  !- Name
  AlwaysOn,                !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Air Inlet Node Name
  SAC_Exc_EmpLge_RestRm Heating Coil Outlet,  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
  SAC_FrontOffice,         !- Name
  Load,                    !- Control Type
  FrontOfficeFlr1,         !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  SAC_FrontOffice Mixed Air Outlet,  !- Air Inlet Node Name
  SAC_FrontOffice Air Loop Outlet,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  SAC_FO_addAQ Supply Fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Office_Fan_Sch,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  SAC_FrontOffice Heating Coil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  SAC_FrontOffice Cooling Coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  SAC_FO_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  SAC_FrontLounge,         !- Name
  Load,                    !- Control Type
  FrontLoungeFlr1,         !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  SAC_FrontLounge Mixed Air Outlet,  !- Air Inlet Node Name
  SAC_FrontLounge Air Loop Outlet,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  SAC_FL_addAQ Supply Fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  SAC_FrontLounge Heating Coil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  SAC_FrontLounge Cooling Coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  SAC_FL_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  SAC_MeetingRoom,         !- Name
  Load,                    !- Control Type
  MeetingRoomFlr1,         !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Air Inlet Node Name
  SAC_MeetingRoom Air Loop Outlet,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  SAC_MR_addAQ Supply Fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  MeetingRoom_Fan_Sch,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  SAC_MeetingRoom Heating Coil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  SAC_MeetingRoom Cooling Coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  SAC_MR_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  SAC_Exc_EmpLge_RestRm,   !- Name
  Load,                    !- Control Type
  ExerciseCenterFlr1,      !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Air Inlet Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  SAC_EXC_addAQ Supply Fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  SAC_Exc_EmpLge_RestRm Heating Coil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  SAC_Exc_EmpLge_RestRm Cooling Coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  SAC_EXC_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

!-   ===========  ALL OBJECTS IN CLASS: UNITARYSYSTEMPERFORMANCE:MULTISPEED ===========

UnitarySystemPerformance:Multispeed,
  SAC_FO_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  1.0,                     !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  1.0,                     !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  SAC_FL_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  1.0,                     !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  1.0,                     !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  SAC_MR_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  1.0,                     !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  1.0,                     !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  SAC_EXC_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  SAC_FrontOffice OA Controller,  !- Name
  SAC_FrontOffice Relief Air Outlet,  !- Relief Air Outlet Node Name
  SAC_FrontOffice Air Loop Inlet,  !- Return Air Node Name
  SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_FrontOffice Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  SAC_FrontLounge OA Controller,  !- Name
  SAC_FrontLounge Relief Air Outlet,  !- Relief Air Outlet Node Name
  SAC_FrontLounge Air Loop Inlet,  !- Return Air Node Name
  SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_FrontLounge Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  SAC_MeetingRoom OA Controller,  !- Name
  SAC_MeetingRoom Relief Air Outlet,  !- Relief Air Outlet Node Name
  SAC_MeetingRoom Air Loop Inlet,  !- Return Air Node Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_MeetingRoom Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  SAC_Exc_EmpLge_RestRm OA Controller,  !- Name
  SAC_Exc_EmpLge_RestRm Relief Air Outlet,  !- Relief Air Outlet Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Return Air Node Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_Exc_EmpLge_RestRm Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  SAC_FrontOffice OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  SAC_FrontOffice OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  SAC_FrontLounge OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  SAC_FrontLounge OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  SAC_MeetingRoom OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  SAC_MeetingRoom OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  SAC_Exc_EmpLge_RestRm OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  SAC_FrontOffice,         !- Name
  ,                        !- Controller List Name
  SAC_FrontOffice Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  SAC_FrontOffice Branches,  !- Branch List Name
  ,                        !- Connector List Name
  SAC_FrontOffice Air Loop Inlet,  !- Supply Side Inlet Node Name
  SAC_FrontOffice Return Air Outlet,  !- Demand Side Outlet Node Name
  SAC_FrontOffice Supply Path Inlet,  !- Demand Side Inlet Node Names
  SAC_FrontOffice Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SAC_FrontLounge,         !- Name
  ,                        !- Controller List Name
  SAC_FrontLounge Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  SAC_FrontLounge Branches,  !- Branch List Name
  ,                        !- Connector List Name
  SAC_FrontLounge Air Loop Inlet,  !- Supply Side Inlet Node Name
  SAC_FrontLounge Return Air Outlet,  !- Demand Side Outlet Node Name
  SAC_FrontLounge Supply Path Inlet,  !- Demand Side Inlet Node Names
  SAC_FrontLounge Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SAC_MeetingRoom,         !- Name
  ,                        !- Controller List Name
  SAC_MeetingRoom Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  SAC_MeetingRoom Branches,  !- Branch List Name
  ,                        !- Connector List Name
  SAC_MeetingRoom Air Loop Inlet,  !- Supply Side Inlet Node Name
  SAC_MeetingRoom Return Air Outlet,  !- Demand Side Outlet Node Name
  SAC_MeetingRoom Supply Path Inlet,  !- Demand Side Inlet Node Names
  SAC_MeetingRoom Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  SAC_Exc_EmpLge_RestRm,   !- Name
  ,                        !- Controller List Name
  SAC_Exc_EmpLge_RestRm Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  SAC_Exc_EmpLge_RestRm Branches,  !- Branch List Name
  ,                        !- Connector List Name
  SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Supply Side Inlet Node Name
  SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Demand Side Outlet Node Name
  SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Demand Side Inlet Node Names
  SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SAC_FrontOffice OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  SAC_FrontOffice OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SAC_FrontLounge OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  SAC_FrontLounge OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SAC_MeetingRoom OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  SAC_MeetingRoom OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SAC_Exc_EmpLge_RestRm OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  SAC_Exc_EmpLge_RestRm OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  SAC_FrontOffice OA System,  !- Name
  SAC_FrontOffice OA System Controllers,  !- Controller List Name
  SAC_FrontOffice OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  SAC_FrontLounge OA System,  !- Name
  SAC_FrontLounge OA System Controllers,  !- Controller List Name
  SAC_FrontLounge OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  SAC_MeetingRoom OA System,  !- Name
  SAC_MeetingRoom OA System Controllers,  !- Controller List Name
  SAC_MeetingRoom OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  SAC_Exc_EmpLge_RestRm OA System,  !- Name
  SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Controller List Name
  SAC_Exc_EmpLge_RestRm OA System Equipment;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  101 PTAC OA Mixing Box,  !- Name
  101 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  101 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  101 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  101 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  102 PTAC OA Mixing Box,  !- Name
  102 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  102 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  102 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  102 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  103 PTAC OA Mixing Box,  !- Name
  103 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  103 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  103 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  103 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  104 PTAC OA Mixing Box,  !- Name
  104 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  104 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  104 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  104 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  105 PTAC OA Mixing Box,  !- Name
  105 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  105 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  105 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  105 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  201 PTAC OA Mixing Box,  !- Name
  201 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  201 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  201 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  201 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  202_205 PTAC OA Mixing Box,  !- Name
  202_205 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  202_205 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  202_205 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  202_205 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  206_208 PTAC OA Mixing Box,  !- Name
  206_208 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  206_208 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  206_208 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  206_208 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  209_212 PTAC OA Mixing Box,  !- Name
  209_212 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  209_212 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  209_212 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  209_212 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  213 PTAC OA Mixing Box,  !- Name
  213 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  213 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  213 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  213 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  214 PTAC OA Mixing Box,  !- Name
  214 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  214 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  214 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  214 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  215_218 PTAC OA Mixing Box,  !- Name
  215_218 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  215_218 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  215_218 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  215_218 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  219 PTAC OA Mixing Box,  !- Name
  219 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  219 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  219 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  219 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  220_223 PTAC OA Mixing Box,  !- Name
  220_223 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  220_223 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  220_223 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  220_223 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  224 PTAC OA Mixing Box,  !- Name
  224 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  224 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  224 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  224 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  301 PTAC OA Mixing Box,  !- Name
  301 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  301 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  301 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  301 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  302_305 PTAC OA Mixing Box,  !- Name
  302_305 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  302_305 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  302_305 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  302_305 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  306_308 PTAC OA Mixing Box,  !- Name
  306_308 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  306_308 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  306_308 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  306_308 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  309_312 PTAC OA Mixing Box,  !- Name
  309_312 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  309_312 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  309_312 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  309_312 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  313 PTAC OA Mixing Box,  !- Name
  313 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  313 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  313 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  313 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  314 PTAC OA Mixing Box,  !- Name
  314 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  314 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  314 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  314 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  315_318 PTAC OA Mixing Box,  !- Name
  315_318 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  315_318 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  315_318 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  315_318 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  319 PTAC OA Mixing Box,  !- Name
  319 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  319 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  319 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  319 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  320_323 PTAC OA Mixing Box,  !- Name
  320_323 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  320_323 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  320_323 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  320_323 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  324 PTAC OA Mixing Box,  !- Name
  324 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  324 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  324 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  324 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  401 PTAC OA Mixing Box,  !- Name
  401 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  401 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  401 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  401 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  402_405 PTAC OA Mixing Box,  !- Name
  402_405 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  402_405 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  402_405 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  402_405 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  406_408 PTAC OA Mixing Box,  !- Name
  406_408 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  406_408 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  406_408 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  406_408 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  409_412 PTAC OA Mixing Box,  !- Name
  409_412 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  409_412 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  409_412 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  409_412 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  413 PTAC OA Mixing Box,  !- Name
  413 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  413 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  413 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  413 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  414 PTAC OA Mixing Box,  !- Name
  414 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  414 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  414 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  414 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  415_418 PTAC OA Mixing Box,  !- Name
  415_418 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  415_418 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  415_418 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  415_418 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  419 PTAC OA Mixing Box,  !- Name
  419 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  419 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  419 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  419 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  420_423 PTAC OA Mixing Box,  !- Name
  420_423 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  420_423 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  420_423 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  420_423 PTAC Return;     !- Return Air Stream Node Name

OutdoorAir:Mixer,
  424 PTAC OA Mixing Box,  !- Name
  424 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  424 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  424 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  424 PTAC Return;         !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr1 PTAC OA Mixing Box,  !- Name
  CorridorFlr1 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  CorridorFlr1 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  CorridorFlr1 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  CorridorFlr1 PTAC Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr2 PTAC OA Mixing Box,  !- Name
  CorridorFlr2 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  CorridorFlr2 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  CorridorFlr2 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  CorridorFlr2 PTAC Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr3 PTAC OA Mixing Box,  !- Name
  CorridorFlr3 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  CorridorFlr3 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  CorridorFlr3 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  CorridorFlr3 PTAC Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr4 PTAC OA Mixing Box,  !- Name
  CorridorFlr4 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
  CorridorFlr4 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
  CorridorFlr4 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
  CorridorFlr4 PTAC Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SAC_FrontOffice OA Mixing Box,  !- Name
  SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_FrontOffice Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SAC_FrontOffice Relief Air Outlet,  !- Relief Air Stream Node Name
  SAC_FrontOffice Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SAC_FrontLounge OA Mixing Box,  !- Name
  SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_FrontLounge Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SAC_FrontLounge Relief Air Outlet,  !- Relief Air Stream Node Name
  SAC_FrontLounge Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SAC_MeetingRoom OA Mixing Box,  !- Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_MeetingRoom Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SAC_MeetingRoom Relief Air Outlet,  !- Relief Air Stream Node Name
  SAC_MeetingRoom Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SAC_Exc_EmpLge_RestRm OA Mixing Box,  !- Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Mixed Air Node Name
  SAC_Exc_EmpLge_RestRm Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SAC_Exc_EmpLge_RestRm Relief Air Outlet,  !- Relief Air Stream Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  SAC_FrontOffice Zone Splitter,  !- Name
  SAC_FrontOffice Supply Path Inlet,  !- Inlet Node Name
  FrontOfficeFlr1 Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SAC_FrontLounge Zone Splitter,  !- Name
  SAC_FrontLounge Supply Path Inlet,  !- Inlet Node Name
  FrontLoungeFlr1 Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SAC_MeetingRoom Zone Splitter,  !- Name
  SAC_MeetingRoom Supply Path Inlet,  !- Inlet Node Name
  MeetingRoomFlr1 Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  SAC_Exc_EmpLge_RestRm Zone Splitter,  !- Name
  SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Inlet Node Name
  RestRoomFlr1 Zone Equip Inlet ATInlet,  !- Outlet 1 Node Name
  EmployeeLoungeFlr1 Zone Equip Inlet ATInlet,  !- Outlet 2 Node Name
  ExerciseCenterFlr1 Zone Equip Inlet ATInlet;  !- Outlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  SAC_FrontOffice Supply Path,  !- Name
  SAC_FrontOffice Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SAC_FrontOffice Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SAC_FrontLounge Supply Path,  !- Name
  SAC_FrontLounge Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SAC_FrontLounge Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SAC_MeetingRoom Supply Path,  !- Name
  SAC_MeetingRoom Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SAC_MeetingRoom Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  SAC_Exc_EmpLge_RestRm Supply Path,  !- Name
  SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  SAC_Exc_EmpLge_RestRm Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  SAC_FrontOffice Zone Mixer,  !- Name
  SAC_FrontOffice Return Air Outlet,  !- Outlet Node Name
  FrontOfficeFlr1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SAC_FrontLounge Zone Mixer,  !- Name
  SAC_FrontLounge Return Air Outlet,  !- Outlet Node Name
  FrontLoungeFlr1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SAC_MeetingRoom Zone Mixer,  !- Name
  SAC_MeetingRoom Return Air Outlet,  !- Outlet Node Name
  MeetingRoomFlr1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  SAC_Exc_EmpLge_RestRm Zone Mixer,  !- Name
  SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Outlet Node Name
  RestRoomFlr1 Return Outlet,  !- Inlet 1 Node Name
  EmployeeLoungeFlr1 Return Outlet,  !- Inlet 2 Node Name
  ExerciseCenterFlr1 Return Outlet;  !- Inlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  SAC_FrontOffice Return Path,  !- Name
  SAC_FrontOffice Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  SAC_FrontOffice Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SAC_FrontLounge Return Path,  !- Name
  SAC_FrontLounge Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  SAC_FrontLounge Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SAC_MeetingRoom Return Path,  !- Name
  SAC_MeetingRoom Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  SAC_MeetingRoom Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  SAC_Exc_EmpLge_RestRm Return Path,  !- Name
  SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  SAC_Exc_EmpLge_RestRm Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  SAC_FrontOffice Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SAC_FrontOffice OA System,  !- Component 1 Name
  SAC_FrontOffice Air Loop Inlet,  !- Component 1 Inlet Node Name
  SAC_FrontOffice Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  SAC_FrontOffice,         !- Component 2 Name
  SAC_FrontOffice Mixed Air Outlet,  !- Component 2 Inlet Node Name
  SAC_FrontOffice Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  SAC_FrontLounge Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SAC_FrontLounge OA System,  !- Component 1 Name
  SAC_FrontLounge Air Loop Inlet,  !- Component 1 Inlet Node Name
  SAC_FrontLounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  SAC_FrontLounge,         !- Component 2 Name
  SAC_FrontLounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
  SAC_FrontLounge Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  SAC_MeetingRoom Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SAC_MeetingRoom OA System,  !- Component 1 Name
  SAC_MeetingRoom Air Loop Inlet,  !- Component 1 Inlet Node Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  SAC_MeetingRoom,         !- Component 2 Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Component 2 Inlet Node Name
  SAC_MeetingRoom Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  SAC_Exc_EmpLge_RestRm Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  SAC_Exc_EmpLge_RestRm OA System,  !- Component 1 Name
  SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Component 1 Inlet Node Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  SAC_Exc_EmpLge_RestRm,   !- Component 2 Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Component 2 Inlet Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  SHWSysShower Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSysShower Pump,       !- Component 1 Name
  SHWSysShower Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysShower Pump-SHWSysShower Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSysShower Water Heater,  !- Component 1 Name
  SHWSysShower Pump-SHWSysShower Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSysShower Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysShower Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSysShower Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysShower Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysShower Supply Outlet Pipe,  !- Component 1 Name
  SHWSysShower Supply Mixer-SHWSysShower Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSysShower Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysShower Demand Inlet Pipe,  !- Component 1 Name
  SHWSysShower Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysShower Demand Inlet Pipe-SHWSysShower Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  101_SHW,                 !- Component 1 Name
  101_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  101_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  102_SHW,                 !- Component 1 Name
  102_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  102_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  103_SHW,                 !- Component 1 Name
  103_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  103_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  104_SHW,                 !- Component 1 Name
  104_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  104_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  105_SHW,                 !- Component 1 Name
  105_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  105_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  201_SHW,                 !- Component 1 Name
  201_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  201_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  202_SHW,                 !- Component 1 Name
  202_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  202_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  203_SHW,                 !- Component 1 Name
  203_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  203_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  204_SHW,                 !- Component 1 Name
  204_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  204_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  205_SHW,                 !- Component 1 Name
  205_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  205_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  206_SHW,                 !- Component 1 Name
  206_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  206_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  207_SHW,                 !- Component 1 Name
  207_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  207_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  208_SHW,                 !- Component 1 Name
  208_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  208_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  209_SHW,                 !- Component 1 Name
  209_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  209_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  210_SHW,                 !- Component 1 Name
  210_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  210_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  211_SHW,                 !- Component 1 Name
  211_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  211_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  212_SHW,                 !- Component 1 Name
  212_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  212_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  213_SHW,                 !- Component 1 Name
  213_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  213_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  214_SHW,                 !- Component 1 Name
  214_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  214_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  215_SHW,                 !- Component 1 Name
  215_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  215_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  216_SHW,                 !- Component 1 Name
  216_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  216_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  217_SHW,                 !- Component 1 Name
  217_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  217_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  218_SHW,                 !- Component 1 Name
  218_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  218_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  219_SHW,                 !- Component 1 Name
  219_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  219_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  220_SHW,                 !- Component 1 Name
  220_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  220_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  221_SHW,                 !- Component 1 Name
  221_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  221_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  222_SHW,                 !- Component 1 Name
  222_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  222_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  223_SHW,                 !- Component 1 Name
  223_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  223_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  224_SHW,                 !- Component 1 Name
  224_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  224_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  301_SHW,                 !- Component 1 Name
  301_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  301_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 31,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  302_SHW,                 !- Component 1 Name
  302_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  302_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 32,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  303_SHW,                 !- Component 1 Name
  303_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  303_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 33,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  304_SHW,                 !- Component 1 Name
  304_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  304_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 34,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  305_SHW,                 !- Component 1 Name
  305_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  305_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 35,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  306_SHW,                 !- Component 1 Name
  306_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  306_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 36,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  307_SHW,                 !- Component 1 Name
  307_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  307_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 37,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  308_SHW,                 !- Component 1 Name
  308_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  308_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 38,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  309_SHW,                 !- Component 1 Name
  309_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  309_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 39,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  310_SHW,                 !- Component 1 Name
  310_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  310_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 40,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  311_SHW,                 !- Component 1 Name
  311_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  311_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 41,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  312_SHW,                 !- Component 1 Name
  312_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  312_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 42,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  313_SHW,                 !- Component 1 Name
  313_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  313_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 43,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  314_SHW,                 !- Component 1 Name
  314_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  314_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 44,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  315_SHW,                 !- Component 1 Name
  315_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  315_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 45,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  316_SHW,                 !- Component 1 Name
  316_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  316_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 46,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  317_SHW,                 !- Component 1 Name
  317_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  317_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 47,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  318_SHW,                 !- Component 1 Name
  318_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  318_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 48,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  319_SHW,                 !- Component 1 Name
  319_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  319_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 49,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  320_SHW,                 !- Component 1 Name
  320_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  320_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 50,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  321_SHW,                 !- Component 1 Name
  321_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  321_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 51,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  322_SHW,                 !- Component 1 Name
  322_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  322_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 52,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  323_SHW,                 !- Component 1 Name
  323_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  323_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 53,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  324_SHW,                 !- Component 1 Name
  324_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  324_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 54,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  401_SHW,                 !- Component 1 Name
  401_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  401_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 55,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  402_SHW,                 !- Component 1 Name
  402_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  402_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 56,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  403_SHW,                 !- Component 1 Name
  403_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  403_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 57,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  404_SHW,                 !- Component 1 Name
  404_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  404_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 58,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  405_SHW,                 !- Component 1 Name
  405_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  405_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 59,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  406_SHW,                 !- Component 1 Name
  406_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  406_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 60,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  407_SHW,                 !- Component 1 Name
  407_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  407_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 61,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  408_SHW,                 !- Component 1 Name
  408_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  408_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 62,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  409_SHW,                 !- Component 1 Name
  409_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  409_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 63,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  410_SHW,                 !- Component 1 Name
  410_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  410_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 64,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  411_SHW,                 !- Component 1 Name
  411_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  411_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 65,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  412_SHW,                 !- Component 1 Name
  412_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  412_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 66,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  413_SHW,                 !- Component 1 Name
  413_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  413_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 67,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  414_SHW,                 !- Component 1 Name
  414_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  414_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 68,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  415_SHW,                 !- Component 1 Name
  415_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  415_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 69,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  416_SHW,                 !- Component 1 Name
  416_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  416_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 70,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  417_SHW,                 !- Component 1 Name
  417_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  417_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 71,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  418_SHW,                 !- Component 1 Name
  418_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  418_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 72,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  419_SHW,                 !- Component 1 Name
  419_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  419_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 73,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  420_SHW,                 !- Component 1 Name
  420_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  420_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 74,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  421_SHW,                 !- Component 1 Name
  421_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  421_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 75,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  422_SHW,                 !- Component 1 Name
  422_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  422_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 76,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  423_SHW,                 !- Component 1 Name
  423_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  423_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Load Branch 77,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  424_SHW,                 !- Component 1 Name
  424_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  424_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysShower Demand Bypass Pipe,  !- Component 1 Name
  SHWSysShower Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysShower Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysShower Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysShower Demand Outlet Pipe,  !- Component 1 Name
  SHWSysShower Demand Mixer-SHWSysShower Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSysShower Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSysLaundry Pump,      !- Component 1 Name
  SHWSysLaundry Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysLaundry Pump-SHWSysLaundry Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSysLaundry Water Heater,  !- Component 1 Name
  SHWSysLaundry Pump-SHWSysLaundry Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSysLaundry Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysLaundry Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSysLaundry Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysLaundry Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysLaundry Supply Outlet Pipe,  !- Component 1 Name
  SHWSysLaundry Supply Mixer-SHWSysLaundry Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSysLaundry Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysLaundry Demand Inlet Pipe,  !- Component 1 Name
  SHWSysLaundry Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysLaundry Demand Inlet Pipe-SHWSysLaundry Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Laundry_SHW,             !- Component 1 Name
  Laundry_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
  Laundry_SHW Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysLaundry Demand Bypass Pipe,  !- Component 1 Name
  SHWSysLaundry Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSysLaundry Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSysLaundry Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSysLaundry Demand Outlet Pipe,  !- Component 1 Name
  SHWSysLaundry Demand Mixer-SHWSysLaundry Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSysLaundry Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  SAC_FrontOffice Branches,  !- Name
  SAC_FrontOffice Main Branch;  !- Branch 1 Name

BranchList,
  SAC_FrontLounge Branches,  !- Name
  SAC_FrontLounge Main Branch;  !- Branch 1 Name

BranchList,
  SAC_MeetingRoom Branches,  !- Name
  SAC_MeetingRoom Main Branch;  !- Branch 1 Name

BranchList,
  SAC_Exc_EmpLge_RestRm Branches,  !- Name
  SAC_Exc_EmpLge_RestRm Main Branch;  !- Branch 1 Name

BranchList,
  SHWSysShower Supply Branches,  !- Name
  SHWSysShower Supply Inlet Branch,  !- Branch 1 Name
  SHWSysShower Supply Equipment Branch,  !- Branch 2 Name
  SHWSysShower Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSysShower Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SHWSysShower Demand Branches,  !- Name
  SHWSysShower Demand Inlet Branch,  !- Branch 1 Name
  SHWSysShower Demand Load Branch 1,  !- Branch 2 Name
  SHWSysShower Demand Load Branch 2,  !- Branch 3 Name
  SHWSysShower Demand Load Branch 3,  !- Branch 4 Name
  SHWSysShower Demand Load Branch 4,  !- Branch 5 Name
  SHWSysShower Demand Load Branch 5,  !- Branch 6 Name
  SHWSysShower Demand Load Branch 6,  !- Branch 7 Name
  SHWSysShower Demand Load Branch 7,  !- Branch 8 Name
  SHWSysShower Demand Load Branch 8,  !- Branch 9 Name
  SHWSysShower Demand Load Branch 9,  !- Branch 10 Name
  SHWSysShower Demand Load Branch 10,  !- Branch 11 Name
  SHWSysShower Demand Load Branch 11,  !- Branch 12 Name
  SHWSysShower Demand Load Branch 12,  !- Branch 13 Name
  SHWSysShower Demand Load Branch 13,  !- Branch 14 Name
  SHWSysShower Demand Load Branch 14,  !- Branch 15 Name
  SHWSysShower Demand Load Branch 15,  !- Branch 16 Name
  SHWSysShower Demand Load Branch 16,  !- Branch 17 Name
  SHWSysShower Demand Load Branch 17,  !- Branch 18 Name
  SHWSysShower Demand Load Branch 18,  !- Branch 19 Name
  SHWSysShower Demand Load Branch 19,  !- Branch 20 Name
  SHWSysShower Demand Load Branch 20,  !- Branch 21 Name
  SHWSysShower Demand Load Branch 21,  !- Branch 22 Name
  SHWSysShower Demand Load Branch 22,  !- Branch 23 Name
  SHWSysShower Demand Load Branch 23,  !- Branch 24 Name
  SHWSysShower Demand Load Branch 24,  !- Branch 25 Name
  SHWSysShower Demand Load Branch 25,  !- Branch 26 Name
  SHWSysShower Demand Load Branch 26,  !- Branch 27 Name
  SHWSysShower Demand Load Branch 27,  !- Branch 28 Name
  SHWSysShower Demand Load Branch 28,  !- Branch 29 Name
  SHWSysShower Demand Load Branch 29,  !- Branch 30 Name
  SHWSysShower Demand Load Branch 30,  !- Branch 31 Name
  SHWSysShower Demand Load Branch 31,  !- Branch 32 Name
  SHWSysShower Demand Load Branch 32,  !- Branch 33 Name
  SHWSysShower Demand Load Branch 33,  !- Branch 34 Name
  SHWSysShower Demand Load Branch 34,  !- Branch 35 Name
  SHWSysShower Demand Load Branch 35,  !- Branch 36 Name
  SHWSysShower Demand Load Branch 36,  !- Branch 37 Name
  SHWSysShower Demand Load Branch 37,  !- Branch 38 Name
  SHWSysShower Demand Load Branch 38,  !- Branch 39 Name
  SHWSysShower Demand Load Branch 39,  !- Branch 40 Name
  SHWSysShower Demand Load Branch 40,  !- Branch 41 Name
  SHWSysShower Demand Load Branch 41,  !- Branch 42 Name
  SHWSysShower Demand Load Branch 42,  !- Branch 43 Name
  SHWSysShower Demand Load Branch 43,  !- Branch 44 Name
  SHWSysShower Demand Load Branch 44,  !- Branch 45 Name
  SHWSysShower Demand Load Branch 45,  !- Branch 46 Name
  SHWSysShower Demand Load Branch 46,  !- Branch 47 Name
  SHWSysShower Demand Load Branch 47,  !- Branch 48 Name
  SHWSysShower Demand Load Branch 48,  !- Branch 49 Name
  SHWSysShower Demand Load Branch 49,  !- Branch 50 Name
  SHWSysShower Demand Load Branch 50,  !- Branch 51 Name
  SHWSysShower Demand Load Branch 51,  !- Branch 52 Name
  SHWSysShower Demand Load Branch 52,  !- Branch 53 Name
  SHWSysShower Demand Load Branch 53,  !- Branch 54 Name
  SHWSysShower Demand Load Branch 54,  !- Branch 55 Name
  SHWSysShower Demand Load Branch 55,  !- Branch 56 Name
  SHWSysShower Demand Load Branch 56,  !- Branch 57 Name
  SHWSysShower Demand Load Branch 57,  !- Branch 58 Name
  SHWSysShower Demand Load Branch 58,  !- Branch 59 Name
  SHWSysShower Demand Load Branch 59,  !- Branch 60 Name
  SHWSysShower Demand Load Branch 60,  !- Branch 61 Name
  SHWSysShower Demand Load Branch 61,  !- Branch 62 Name
  SHWSysShower Demand Load Branch 62,  !- Branch 63 Name
  SHWSysShower Demand Load Branch 63,  !- Branch 64 Name
  SHWSysShower Demand Load Branch 64,  !- Branch 65 Name
  SHWSysShower Demand Load Branch 65,  !- Branch 66 Name
  SHWSysShower Demand Load Branch 66,  !- Branch 67 Name
  SHWSysShower Demand Load Branch 67,  !- Branch 68 Name
  SHWSysShower Demand Load Branch 68,  !- Branch 69 Name
  SHWSysShower Demand Load Branch 69,  !- Branch 70 Name
  SHWSysShower Demand Load Branch 70,  !- Branch 71 Name
  SHWSysShower Demand Load Branch 71,  !- Branch 72 Name
  SHWSysShower Demand Load Branch 72,  !- Branch 73 Name
  SHWSysShower Demand Load Branch 73,  !- Branch 74 Name
  SHWSysShower Demand Load Branch 74,  !- Branch 75 Name
  SHWSysShower Demand Load Branch 75,  !- Branch 76 Name
  SHWSysShower Demand Load Branch 76,  !- Branch 77 Name
  SHWSysShower Demand Load Branch 77,  !- Branch 78 Name
  SHWSysShower Demand Bypass Branch,  !- Branch 79 Name
  SHWSysShower Demand Outlet Branch;  !- Branch 80 Name

BranchList,
  SHWSysLaundry Supply Branches,  !- Name
  SHWSysLaundry Supply Inlet Branch,  !- Branch 1 Name
  SHWSysLaundry Supply Equipment Branch,  !- Branch 2 Name
  SHWSysLaundry Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSysLaundry Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SHWSysLaundry Demand Branches,  !- Name
  SHWSysLaundry Demand Inlet Branch,  !- Branch 1 Name
  SHWSysLaundry Demand Load Branch 1,  !- Branch 2 Name
  SHWSysLaundry Demand Bypass Branch,  !- Branch 3 Name
  SHWSysLaundry Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  SHWSysShower Supply Splitter,  !- Name
  SHWSysShower Supply Inlet Branch,  !- Inlet Branch Name
  SHWSysShower Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSysShower Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SHWSysShower Demand Splitter,  !- Name
  SHWSysShower Demand Inlet Branch,  !- Inlet Branch Name
  SHWSysShower Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSysShower Demand Load Branch 2,  !- Outlet Branch 2 Name
  SHWSysShower Demand Load Branch 3,  !- Outlet Branch 3 Name
  SHWSysShower Demand Load Branch 4,  !- Outlet Branch 4 Name
  SHWSysShower Demand Load Branch 5,  !- Outlet Branch 5 Name
  SHWSysShower Demand Load Branch 6,  !- Outlet Branch 6 Name
  SHWSysShower Demand Load Branch 7,  !- Outlet Branch 7 Name
  SHWSysShower Demand Load Branch 8,  !- Outlet Branch 8 Name
  SHWSysShower Demand Load Branch 9,  !- Outlet Branch 9 Name
  SHWSysShower Demand Load Branch 10,  !- Outlet Branch 10 Name
  SHWSysShower Demand Load Branch 11,  !- Outlet Branch 11 Name
  SHWSysShower Demand Load Branch 12,  !- Outlet Branch 12 Name
  SHWSysShower Demand Load Branch 13,  !- Outlet Branch 13 Name
  SHWSysShower Demand Load Branch 14,  !- Outlet Branch 14 Name
  SHWSysShower Demand Load Branch 15,  !- Outlet Branch 15 Name
  SHWSysShower Demand Load Branch 16,  !- Outlet Branch 16 Name
  SHWSysShower Demand Load Branch 17,  !- Outlet Branch 17 Name
  SHWSysShower Demand Load Branch 18,  !- Outlet Branch 18 Name
  SHWSysShower Demand Load Branch 19,  !- Outlet Branch 19 Name
  SHWSysShower Demand Load Branch 20,  !- Outlet Branch 20 Name
  SHWSysShower Demand Load Branch 21,  !- Outlet Branch 21 Name
  SHWSysShower Demand Load Branch 22,  !- Outlet Branch 22 Name
  SHWSysShower Demand Load Branch 23,  !- Outlet Branch 23 Name
  SHWSysShower Demand Load Branch 24,  !- Outlet Branch 24 Name
  SHWSysShower Demand Load Branch 25,  !- Outlet Branch 25 Name
  SHWSysShower Demand Load Branch 26,  !- Outlet Branch 26 Name
  SHWSysShower Demand Load Branch 27,  !- Outlet Branch 27 Name
  SHWSysShower Demand Load Branch 28,  !- Outlet Branch 28 Name
  SHWSysShower Demand Load Branch 29,  !- Outlet Branch 29 Name
  SHWSysShower Demand Load Branch 30,  !- Outlet Branch 30 Name
  SHWSysShower Demand Load Branch 31,  !- Outlet Branch 31 Name
  SHWSysShower Demand Load Branch 32,  !- Outlet Branch 32 Name
  SHWSysShower Demand Load Branch 33,  !- Outlet Branch 33 Name
  SHWSysShower Demand Load Branch 34,  !- Outlet Branch 34 Name
  SHWSysShower Demand Load Branch 35,  !- Outlet Branch 35 Name
  SHWSysShower Demand Load Branch 36,  !- Outlet Branch 36 Name
  SHWSysShower Demand Load Branch 37,  !- Outlet Branch 37 Name
  SHWSysShower Demand Load Branch 38,  !- Outlet Branch 38 Name
  SHWSysShower Demand Load Branch 39,  !- Outlet Branch 39 Name
  SHWSysShower Demand Load Branch 40,  !- Outlet Branch 40 Name
  SHWSysShower Demand Load Branch 41,  !- Outlet Branch 41 Name
  SHWSysShower Demand Load Branch 42,  !- Outlet Branch 42 Name
  SHWSysShower Demand Load Branch 43,  !- Outlet Branch 43 Name
  SHWSysShower Demand Load Branch 44,  !- Outlet Branch 44 Name
  SHWSysShower Demand Load Branch 45,  !- Outlet Branch 45 Name
  SHWSysShower Demand Load Branch 46,  !- Outlet Branch 46 Name
  SHWSysShower Demand Load Branch 47,  !- Outlet Branch 47 Name
  SHWSysShower Demand Load Branch 48,  !- Outlet Branch 48 Name
  SHWSysShower Demand Load Branch 49,  !- Outlet Branch 49 Name
  SHWSysShower Demand Load Branch 50,  !- Outlet Branch 50 Name
  SHWSysShower Demand Load Branch 51,  !- Outlet Branch 51 Name
  SHWSysShower Demand Load Branch 52,  !- Outlet Branch 52 Name
  SHWSysShower Demand Load Branch 53,  !- Outlet Branch 53 Name
  SHWSysShower Demand Load Branch 54,  !- Outlet Branch 54 Name
  SHWSysShower Demand Load Branch 55,  !- Outlet Branch 55 Name
  SHWSysShower Demand Load Branch 56,  !- Outlet Branch 56 Name
  SHWSysShower Demand Load Branch 57,  !- Outlet Branch 57 Name
  SHWSysShower Demand Load Branch 58,  !- Outlet Branch 58 Name
  SHWSysShower Demand Load Branch 59,  !- Outlet Branch 59 Name
  SHWSysShower Demand Load Branch 60,  !- Outlet Branch 60 Name
  SHWSysShower Demand Load Branch 61,  !- Outlet Branch 61 Name
  SHWSysShower Demand Load Branch 62,  !- Outlet Branch 62 Name
  SHWSysShower Demand Load Branch 63,  !- Outlet Branch 63 Name
  SHWSysShower Demand Load Branch 64,  !- Outlet Branch 64 Name
  SHWSysShower Demand Load Branch 65,  !- Outlet Branch 65 Name
  SHWSysShower Demand Load Branch 66,  !- Outlet Branch 66 Name
  SHWSysShower Demand Load Branch 67,  !- Outlet Branch 67 Name
  SHWSysShower Demand Load Branch 68,  !- Outlet Branch 68 Name
  SHWSysShower Demand Load Branch 69,  !- Outlet Branch 69 Name
  SHWSysShower Demand Load Branch 70,  !- Outlet Branch 70 Name
  SHWSysShower Demand Load Branch 71,  !- Outlet Branch 71 Name
  SHWSysShower Demand Load Branch 72,  !- Outlet Branch 72 Name
  SHWSysShower Demand Load Branch 73,  !- Outlet Branch 73 Name
  SHWSysShower Demand Load Branch 74,  !- Outlet Branch 74 Name
  SHWSysShower Demand Load Branch 75,  !- Outlet Branch 75 Name
  SHWSysShower Demand Load Branch 76,  !- Outlet Branch 76 Name
  SHWSysShower Demand Load Branch 77,  !- Outlet Branch 77 Name
  SHWSysShower Demand Bypass Branch;  !- Outlet Branch 78 Name

Connector:Splitter,
  SHWSysLaundry Supply Splitter,  !- Name
  SHWSysLaundry Supply Inlet Branch,  !- Inlet Branch Name
  SHWSysLaundry Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSysLaundry Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SHWSysLaundry Demand Splitter,  !- Name
  SHWSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
  SHWSysLaundry Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSysLaundry Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  SHWSysShower Supply Mixer,  !- Name
  SHWSysShower Supply Outlet Branch,  !- Outlet Branch Name
  SHWSysShower Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSysShower Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SHWSysShower Demand Mixer,  !- Name
  SHWSysShower Demand Outlet Branch,  !- Outlet Branch Name
  SHWSysShower Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSysShower Demand Load Branch 2,  !- Inlet Branch 2 Name
  SHWSysShower Demand Load Branch 3,  !- Inlet Branch 3 Name
  SHWSysShower Demand Load Branch 4,  !- Inlet Branch 4 Name
  SHWSysShower Demand Load Branch 5,  !- Inlet Branch 5 Name
  SHWSysShower Demand Load Branch 6,  !- Inlet Branch 6 Name
  SHWSysShower Demand Load Branch 7,  !- Inlet Branch 7 Name
  SHWSysShower Demand Load Branch 8,  !- Inlet Branch 8 Name
  SHWSysShower Demand Load Branch 9,  !- Inlet Branch 9 Name
  SHWSysShower Demand Load Branch 10,  !- Inlet Branch 10 Name
  SHWSysShower Demand Load Branch 11,  !- Inlet Branch 11 Name
  SHWSysShower Demand Load Branch 12,  !- Inlet Branch 12 Name
  SHWSysShower Demand Load Branch 13,  !- Inlet Branch 13 Name
  SHWSysShower Demand Load Branch 14,  !- Inlet Branch 14 Name
  SHWSysShower Demand Load Branch 15,  !- Inlet Branch 15 Name
  SHWSysShower Demand Load Branch 16,  !- Inlet Branch 16 Name
  SHWSysShower Demand Load Branch 17,  !- Inlet Branch 17 Name
  SHWSysShower Demand Load Branch 18,  !- Inlet Branch 18 Name
  SHWSysShower Demand Load Branch 19,  !- Inlet Branch 19 Name
  SHWSysShower Demand Load Branch 20,  !- Inlet Branch 20 Name
  SHWSysShower Demand Load Branch 21,  !- Inlet Branch 21 Name
  SHWSysShower Demand Load Branch 22,  !- Inlet Branch 22 Name
  SHWSysShower Demand Load Branch 23,  !- Inlet Branch 23 Name
  SHWSysShower Demand Load Branch 24,  !- Inlet Branch 24 Name
  SHWSysShower Demand Load Branch 25,  !- Inlet Branch 25 Name
  SHWSysShower Demand Load Branch 26,  !- Inlet Branch 26 Name
  SHWSysShower Demand Load Branch 27,  !- Inlet Branch 27 Name
  SHWSysShower Demand Load Branch 28,  !- Inlet Branch 28 Name
  SHWSysShower Demand Load Branch 29,  !- Inlet Branch 29 Name
  SHWSysShower Demand Load Branch 30,  !- Inlet Branch 30 Name
  SHWSysShower Demand Load Branch 31,  !- Inlet Branch 31 Name
  SHWSysShower Demand Load Branch 32,  !- Inlet Branch 32 Name
  SHWSysShower Demand Load Branch 33,  !- Inlet Branch 33 Name
  SHWSysShower Demand Load Branch 34,  !- Inlet Branch 34 Name
  SHWSysShower Demand Load Branch 35,  !- Inlet Branch 35 Name
  SHWSysShower Demand Load Branch 36,  !- Inlet Branch 36 Name
  SHWSysShower Demand Load Branch 37,  !- Inlet Branch 37 Name
  SHWSysShower Demand Load Branch 38,  !- Inlet Branch 38 Name
  SHWSysShower Demand Load Branch 39,  !- Inlet Branch 39 Name
  SHWSysShower Demand Load Branch 40,  !- Inlet Branch 40 Name
  SHWSysShower Demand Load Branch 41,  !- Inlet Branch 41 Name
  SHWSysShower Demand Load Branch 42,  !- Inlet Branch 42 Name
  SHWSysShower Demand Load Branch 43,  !- Inlet Branch 43 Name
  SHWSysShower Demand Load Branch 44,  !- Inlet Branch 44 Name
  SHWSysShower Demand Load Branch 45,  !- Inlet Branch 45 Name
  SHWSysShower Demand Load Branch 46,  !- Inlet Branch 46 Name
  SHWSysShower Demand Load Branch 47,  !- Inlet Branch 47 Name
  SHWSysShower Demand Load Branch 48,  !- Inlet Branch 48 Name
  SHWSysShower Demand Load Branch 49,  !- Inlet Branch 49 Name
  SHWSysShower Demand Load Branch 50,  !- Inlet Branch 50 Name
  SHWSysShower Demand Load Branch 51,  !- Inlet Branch 51 Name
  SHWSysShower Demand Load Branch 52,  !- Inlet Branch 52 Name
  SHWSysShower Demand Load Branch 53,  !- Inlet Branch 53 Name
  SHWSysShower Demand Load Branch 54,  !- Inlet Branch 54 Name
  SHWSysShower Demand Load Branch 55,  !- Inlet Branch 55 Name
  SHWSysShower Demand Load Branch 56,  !- Inlet Branch 56 Name
  SHWSysShower Demand Load Branch 57,  !- Inlet Branch 57 Name
  SHWSysShower Demand Load Branch 58,  !- Inlet Branch 58 Name
  SHWSysShower Demand Load Branch 59,  !- Inlet Branch 59 Name
  SHWSysShower Demand Load Branch 60,  !- Inlet Branch 60 Name
  SHWSysShower Demand Load Branch 61,  !- Inlet Branch 61 Name
  SHWSysShower Demand Load Branch 62,  !- Inlet Branch 62 Name
  SHWSysShower Demand Load Branch 63,  !- Inlet Branch 63 Name
  SHWSysShower Demand Load Branch 64,  !- Inlet Branch 64 Name
  SHWSysShower Demand Load Branch 65,  !- Inlet Branch 65 Name
  SHWSysShower Demand Load Branch 66,  !- Inlet Branch 66 Name
  SHWSysShower Demand Load Branch 67,  !- Inlet Branch 67 Name
  SHWSysShower Demand Load Branch 68,  !- Inlet Branch 68 Name
  SHWSysShower Demand Load Branch 69,  !- Inlet Branch 69 Name
  SHWSysShower Demand Load Branch 70,  !- Inlet Branch 70 Name
  SHWSysShower Demand Load Branch 71,  !- Inlet Branch 71 Name
  SHWSysShower Demand Load Branch 72,  !- Inlet Branch 72 Name
  SHWSysShower Demand Load Branch 73,  !- Inlet Branch 73 Name
  SHWSysShower Demand Load Branch 74,  !- Inlet Branch 74 Name
  SHWSysShower Demand Load Branch 75,  !- Inlet Branch 75 Name
  SHWSysShower Demand Load Branch 76,  !- Inlet Branch 76 Name
  SHWSysShower Demand Load Branch 77,  !- Inlet Branch 77 Name
  SHWSysShower Demand Bypass Branch;  !- Inlet Branch 78 Name

Connector:Mixer,
  SHWSysLaundry Supply Mixer,  !- Name
  SHWSysLaundry Supply Outlet Branch,  !- Outlet Branch Name
  SHWSysLaundry Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSysLaundry Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SHWSysLaundry Demand Mixer,  !- Name
  SHWSysLaundry Demand Outlet Branch,  !- Outlet Branch Name
  SHWSysLaundry Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSysLaundry Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  SHWSysShower Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSysShower Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSysShower Supply Mixer;  !- Connector 2 Name

ConnectorList,
  SHWSysShower Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSysShower Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSysShower Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SHWSysLaundry Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSysLaundry Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSysLaundry Supply Mixer;  !- Connector 2 Name

ConnectorList,
  SHWSysLaundry Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSysLaundry Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSysLaundry Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  101 Exhausts,            !- Name
  101 PTAC Return;         !- Node 1 Name

NodeList,
  102 Exhausts,            !- Name
  102 PTAC Return;         !- Node 1 Name

NodeList,
  103 Exhausts,            !- Name
  103 PTAC Return;         !- Node 1 Name

NodeList,
  104 Exhausts,            !- Name
  104 PTAC Return;         !- Node 1 Name

NodeList,
  105 Exhausts,            !- Name
  105 PTAC Return;         !- Node 1 Name

NodeList,
  201 Exhausts,            !- Name
  201 PTAC Return;         !- Node 1 Name

NodeList,
  202_205 Exhausts,        !- Name
  202_205 PTAC Return;     !- Node 1 Name

NodeList,
  206_208 Exhausts,        !- Name
  206_208 PTAC Return;     !- Node 1 Name

NodeList,
  209_212 Exhausts,        !- Name
  209_212 PTAC Return;     !- Node 1 Name

NodeList,
  213 Exhausts,            !- Name
  213 PTAC Return;         !- Node 1 Name

NodeList,
  214 Exhausts,            !- Name
  214 PTAC Return;         !- Node 1 Name

NodeList,
  215_218 Exhausts,        !- Name
  215_218 PTAC Return;     !- Node 1 Name

NodeList,
  219 Exhausts,            !- Name
  219 PTAC Return;         !- Node 1 Name

NodeList,
  220_223 Exhausts,        !- Name
  220_223 PTAC Return;     !- Node 1 Name

NodeList,
  224 Exhausts,            !- Name
  224 PTAC Return;         !- Node 1 Name

NodeList,
  301 Exhausts,            !- Name
  301 PTAC Return;         !- Node 1 Name

NodeList,
  302_305 Exhausts,        !- Name
  302_305 PTAC Return;     !- Node 1 Name

NodeList,
  306_308 Exhausts,        !- Name
  306_308 PTAC Return;     !- Node 1 Name

NodeList,
  309_312 Exhausts,        !- Name
  309_312 PTAC Return;     !- Node 1 Name

NodeList,
  313 Exhausts,            !- Name
  313 PTAC Return;         !- Node 1 Name

NodeList,
  314 Exhausts,            !- Name
  314 PTAC Return;         !- Node 1 Name

NodeList,
  315_318 Exhausts,        !- Name
  315_318 PTAC Return;     !- Node 1 Name

NodeList,
  319 Exhausts,            !- Name
  319 PTAC Return;         !- Node 1 Name

NodeList,
  320_323 Exhausts,        !- Name
  320_323 PTAC Return;     !- Node 1 Name

NodeList,
  324 Exhausts,            !- Name
  324 PTAC Return;         !- Node 1 Name

NodeList,
  401 Exhausts,            !- Name
  401 PTAC Return;         !- Node 1 Name

NodeList,
  402_405 Exhausts,        !- Name
  402_405 PTAC Return;     !- Node 1 Name

NodeList,
  406_408 Exhausts,        !- Name
  406_408 PTAC Return;     !- Node 1 Name

NodeList,
  409_412 Exhausts,        !- Name
  409_412 PTAC Return;     !- Node 1 Name

NodeList,
  413 Exhausts,            !- Name
  413 PTAC Return;         !- Node 1 Name

NodeList,
  414 Exhausts,            !- Name
  414 PTAC Return;         !- Node 1 Name

NodeList,
  415_418 Exhausts,        !- Name
  415_418 PTAC Return;     !- Node 1 Name

NodeList,
  419 Exhausts,            !- Name
  419 PTAC Return;         !- Node 1 Name

NodeList,
  420_423 Exhausts,        !- Name
  420_423 PTAC Return;     !- Node 1 Name

NodeList,
  424 Exhausts,            !- Name
  424 PTAC Return;         !- Node 1 Name

NodeList,
  CorridorFlr1 Exhausts,   !- Name
  CorridorFlr1 PTAC Return;  !- Node 1 Name

NodeList,
  CorridorFlr2 Exhausts,   !- Name
  CorridorFlr2 PTAC Return;  !- Node 1 Name

NodeList,
  CorridorFlr3 Exhausts,   !- Name
  CorridorFlr3 PTAC Return;  !- Node 1 Name

NodeList,
  CorridorFlr4 Exhausts,   !- Name
  CorridorFlr4 PTAC Return;  !- Node 1 Name

NodeList,
  101 Inlets,              !- Name
  101 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  102 Inlets,              !- Name
  102 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  103 Inlets,              !- Name
  103 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  104 Inlets,              !- Name
  104 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  105 Inlets,              !- Name
  105 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  201 Inlets,              !- Name
  201 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  202_205 Inlets,          !- Name
  202_205 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  206_208 Inlets,          !- Name
  206_208 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  209_212 Inlets,          !- Name
  209_212 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  213 Inlets,              !- Name
  213 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  214 Inlets,              !- Name
  214 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  215_218 Inlets,          !- Name
  215_218 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  219 Inlets,              !- Name
  219 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  220_223 Inlets,          !- Name
  220_223 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  224 Inlets,              !- Name
  224 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  301 Inlets,              !- Name
  301 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  302_305 Inlets,          !- Name
  302_305 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  306_308 Inlets,          !- Name
  306_308 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  309_312 Inlets,          !- Name
  309_312 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  313 Inlets,              !- Name
  313 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  314 Inlets,              !- Name
  314 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  315_318 Inlets,          !- Name
  315_318 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  319 Inlets,              !- Name
  319 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  320_323 Inlets,          !- Name
  320_323 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  324 Inlets,              !- Name
  324 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  401 Inlets,              !- Name
  401 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  402_405 Inlets,          !- Name
  402_405 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  406_408 Inlets,          !- Name
  406_408 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  409_412 Inlets,          !- Name
  409_412 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  413 Inlets,              !- Name
  413 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  414 Inlets,              !- Name
  414 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  415_418 Inlets,          !- Name
  415_418 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  419 Inlets,              !- Name
  419 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  420_423 Inlets,          !- Name
  420_423 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  424 Inlets,              !- Name
  424 PTAC Supply Inlet;   !- Node 1 Name

NodeList,
  CorridorFlr1 Inlets,     !- Name
  CorridorFlr1 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  CorridorFlr2 Inlets,     !- Name
  CorridorFlr2 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  CorridorFlr3 Inlets,     !- Name
  CorridorFlr3 PTAC Supply Inlet;  !- Node 1 Name

NodeList,
  CorridorFlr4 Inlets,     !- Name
  CorridorFlr4 PTAC Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  101 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  102 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  103 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  104 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  105 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  201 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  202_205 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  206_208 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  209_212 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  213 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  214 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  215_218 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  219 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  220_223 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  224 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  301 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  302_305 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  306_308 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  309_312 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  313 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  314 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  315_318 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  319 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  320_323 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  324 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  401 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  402_405 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  406_408 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  409_412 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  413 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  414 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  415_418 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  419 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  420_423 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  424 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  CorridorFlr1 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  CorridorFlr2 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  CorridorFlr3 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

OutdoorAir:Node,
  CorridorFlr4 PTAC Outside Air Inlet,  !- Name
  3.0;                     !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  SAC_FrontOffice Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SAC_FrontLounge Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SAC_MeetingRoom Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SAC_Exc_EmpLge_RestRm Outside Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  SHWSysShower Supply Equipment Bypass Pipe,  !- Name
  SHWSysShower Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSysShower Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysShower Supply Outlet Pipe,  !- Name
  SHWSysShower Supply Mixer-SHWSysShower Supply Outlet Pipe,  !- Inlet Node Name
  SHWSysShower Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysShower Demand Inlet Pipe,  !- Name
  SHWSysShower Demand Inlet Node,  !- Inlet Node Name
  SHWSysShower Demand Inlet Pipe-SHWSysShower Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysShower Demand Bypass Pipe,  !- Name
  SHWSysShower Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSysShower Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysShower Demand Outlet Pipe,  !- Name
  SHWSysShower Demand Mixer-SHWSysShower Demand Outlet Pipe,  !- Inlet Node Name
  SHWSysShower Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysLaundry Supply Equipment Bypass Pipe,  !- Name
  SHWSysLaundry Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSysLaundry Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysLaundry Supply Outlet Pipe,  !- Name
  SHWSysLaundry Supply Mixer-SHWSysLaundry Supply Outlet Pipe,  !- Inlet Node Name
  SHWSysLaundry Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysLaundry Demand Inlet Pipe,  !- Name
  SHWSysLaundry Demand Inlet Node,  !- Inlet Node Name
  SHWSysLaundry Demand Inlet Pipe-SHWSysLaundry Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysLaundry Demand Bypass Pipe,  !- Name
  SHWSysLaundry Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSysLaundry Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSysLaundry Demand Outlet Pipe,  !- Name
  SHWSysLaundry Demand Mixer-SHWSysLaundry Demand Outlet Pipe,  !- Inlet Node Name
  SHWSysLaundry Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  SHWSysShower Pump,       !- Name
  SHWSysShower Supply Inlet Node,  !- Inlet Node Name
  SHWSysShower Pump-SHWSysShower Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  29891.0,                 !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.85,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  SHWSysLaundry Pump,      !- Name
  SHWSysLaundry Supply Inlet Node,  !- Inlet Node Name
  SHWSysLaundry Pump-SHWSysLaundry Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  0.001,                   !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.3,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  SHWSysShower Water Heater,  !- Name
  1.135624,                !- Tank Volume {m3}
  SHWSysShower Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  87921.32,                !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.803988738,             !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  7231.83,                 !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  7231.83,                 !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  MECHANICALROOMFLR1,      !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  11.25413987,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  11.25413987,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSysShower Pump-SHWSysShower Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSysShower Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
  SHWSysLaundry Water Heater,  !- Name
  0.7570824,               !- Tank Volume {m3}
  SHWSysLaundry Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  58614.21,                !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.80512672,              !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  0.0,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  LAUNDRYROOMFLR1,         !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  9.643286505,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  9.643286505,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  0.0,                     !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSysLaundry Pump-SHWSysLaundry Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSysLaundry Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  SHWSysShower,            !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSysShower Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSysShower Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSysShower Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSysShower Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSysShower Supply Branches,  !- Plant Side Branch List Name
  SHWSysShower Supply Connectors,  !- Plant Side Connector List Name
  SHWSysShower Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSysShower Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSysShower Demand Branches,  !- Demand Side Branch List Name
  SHWSysShower Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  SHWSysLaundry,           !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSysLaundry Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSysLaundry Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  82.22,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSysLaundry Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSysLaundry Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSysLaundry Supply Branches,  !- Plant Side Branch List Name
  SHWSysLaundry Supply Connectors,  !- Plant Side Connector List Name
  SHWSysLaundry Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSysLaundry Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSysLaundry Demand Branches,  !- Demand Side Branch List Name
  SHWSysLaundry Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  SHWSysShower Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SHWSysShower Water Heater;  !- Equipment 1 Name

PlantEquipmentList,
  SHWSysLaundry Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SHWSysLaundry Water Heater;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  SHWSysShower Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSysShower Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  SHWSysLaundry Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSysLaundry Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  SHWSysShower Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSysShower Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  SHWSysLaundry Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSysLaundry Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  OAT_F,                   !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  GuestRoom315_318_Sliding_Door_Ventilation_Sensor,  !- Name
  GuestRoom315_318,        !- Output:Variable or Output:Meter Index Key Name
  Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  GuestRoom309_312_Sliding_Door_Ventilation_Sensor,  !- Name
  GuestRoom309_312,        !- Output:Variable or Output:Meter Index Key Name
  Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  S_Guestroom_CLGSETP_Actuator,  !- Name
  OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  S_Guestroom_HTGSETP_Actuator,  !- Name
  OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  N_Guestroom_CLGSETP_Actuator,  !- Name
  OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  N_Guestroom_HTGSETP_Actuator,  !- Name
  OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  Door_Switch_Enabled_Thermostat_Reset,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  Door_Switch_Enabled_Thermostat_Reset_Program_N_Guestroom,  !- Program Name 1
  Door_Switch_Enabled_Thermostat_Reset_Program_S_Guestroom;  !- Program Name 2

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_S_Guestroom,  !- Name
  IF (Guestroom315_318_Sliding_Door_Ventilation_Sensor > 0),  !- Program Line 1
  SET S_Guestroom_CLGSETP_Actuator = 32.22,  !- Program Line 2
  SET S_Guestroom_HTGSETP_Actuator = 12.78,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET S_Guestroom_CLGSETP_Actuator = null,  !- Program Line 5
  SET S_Guestroom_HTGSETP_Actuator = null,  !- Program Line 6
  ENDIF;                   !- Program Line 7

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_N_Guestroom,  !- Name
  IF (Guestroom309_312_Sliding_Door_Ventilation_Sensor > 0),  !- Program Line 1
  SET N_Guestroom_CLGSETP_Actuator = 32.22,  !- Program Line 2
  SET N_Guestroom_HTGSETP_Actuator = 12.78,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET N_Guestroom_CLGSETP_Actuator = null,  !- Program Line 5
  SET N_Guestroom_HTGSETP_Actuator = null,  !- Program Line 6
  ENDIF;                   !- Program Line 7

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  SAC_FrontOffice Availability Manager,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  SAC_FrontLounge Availability Manager,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  SAC_MeetingRoom Availability Manager,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  SAC_Exc_EmpLge_RestRm Availability Manager,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  SAC_FrontOffice Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  SAC_FrontOffice Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  SAC_FrontLounge Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  SAC_FrontLounge Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  SAC_MeetingRoom Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  SAC_MeetingRoom Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  SAC_Exc_EmpLge_RestRm Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  SAC_Exc_EmpLge_RestRm Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  SHWSysShower Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSysShower-Loop-Temp-Schedule,  !- Schedule Name
  SHWSysShower Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  SHWSysLaundry Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSysLaundry-Loop-Temp-Schedule,  !- Schedule Name
  SHWSysLaundry Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

SetpointManager:SingleZone:Heating,
  SAC_FrontOffice Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  FrontOfficeFlr1,         !- Control Zone Name
  FrontOfficeFlr1 Zone Air Node,  !- Zone Node Name
  FrontOfficeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  FrontOfficeFlr1 Zone Equip Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SAC_FrontLounge Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  FrontLoungeFlr1,         !- Control Zone Name
  FrontLoungeFlr1 Zone Air Node,  !- Zone Node Name
  FrontLoungeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  FrontLoungeFlr1 Zone Equip Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SAC_MeetingRoom Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  MeetingRoomFlr1,         !- Control Zone Name
  MeetingRoomFlr1 Zone Air Node,  !- Zone Node Name
  MeetingRoomFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  MeetingRoomFlr1 Zone Equip Inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SAC_Exc_EmpLge_RestRm Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  ExerciseCenterFlr1,      !- Control Zone Name
  ExerciseCenterFlr1 Zone Air Node,  !- Zone Node Name
  ExerciseCenterFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  ExerciseCenterFlr1 Zone Equip Inlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
  SAC_FrontOffice Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  FrontOfficeFlr1,         !- Control Zone Name
  FrontOfficeFlr1 Zone Air Node,  !- Zone Node Name
  FrontOfficeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  SAC_FrontOffice Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SAC_FrontLounge Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  FrontLoungeFlr1,         !- Control Zone Name
  FrontLoungeFlr1 Zone Air Node,  !- Zone Node Name
  FrontLoungeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  SAC_FrontLounge Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SAC_MeetingRoom Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  MeetingRoomFlr1,         !- Control Zone Name
  MeetingRoomFlr1 Zone Air Node,  !- Zone Node Name
  MeetingRoomFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  SAC_MeetingRoom Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SAC_Exc_EmpLge_RestRm Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  ExerciseCenterFlr1,      !- Control Zone Name
  ExerciseCenterFlr1 Zone Air Node,  !- Zone Node Name
  ExerciseCenterFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
  SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  SAC_FrontOffice Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  SAC_FrontOffice Air Loop Outlet,  !- Reference Setpoint Node Name
  SAC_FrontOffice Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_FrontOffice Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_FrontOffice Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_FrontLounge Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  SAC_FrontLounge Air Loop Outlet,  !- Reference Setpoint Node Name
  SAC_FrontLounge Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_FrontLounge Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_FrontLounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_MeetingRoom Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  SAC_MeetingRoom Air Loop Outlet,  !- Reference Setpoint Node Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_MeetingRoom Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_MeetingRoom Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_Exc_EmpLge_RestRm Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Reference Setpoint Node Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_FrontOffice Htg Temp Manager,  !- Name
  Temperature,             !- Control Variable
  FrontOfficeFlr1 Zone Equip Inlet,  !- Reference Setpoint Node Name
  SAC_FrontOffice Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_FrontOffice Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_FrontOffice Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_FrontLounge Htg Temp Manager,  !- Name
  Temperature,             !- Control Variable
  FrontLoungeFlr1 Zone Equip Inlet,  !- Reference Setpoint Node Name
  SAC_FrontLounge Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_FrontLounge Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_FrontLounge Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_MeetingRoom Htg Temp Manager,  !- Name
  Temperature,             !- Control Variable
  MeetingRoomFlr1 Zone Equip Inlet,  !- Reference Setpoint Node Name
  SAC_MeetingRoom Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_MeetingRoom Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_MeetingRoom Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  SAC_Exc_EmpLge_RestRm Htg Temp Manager,  !- Name
  Temperature,             !- Control Variable
  ExerciseCenterFlr1 Zone Equip Inlet,  !- Reference Setpoint Node Name
  SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Fan Inlet Node Name
  SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Fan Outlet Node Name
  SAC_Exc_EmpLge_RestRm Heating Coil Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  101_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom101,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  102_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom102,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  103_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom103,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  104_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom104,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  105_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom105,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  201_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom201,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  202_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  203_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  204_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  205_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  206_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom206_208,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  207_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom206_208,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  208_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom206_208,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  209_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  210_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  211_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  212_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  213_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom213,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  214_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom214,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  215_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  216_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  217_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  218_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  219_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom219,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  220_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  221_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  222_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  223_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  224_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom224,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  301_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom301,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  302_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  303_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  304_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  305_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  306_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom306_308,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  307_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom306_308,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  308_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom306_308,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  309_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  310_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  311_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  312_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  313_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom313,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  314_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom314,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  315_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  316_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  317_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  318_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  319_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom319,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  320_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  321_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  322_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  323_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  324_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom324,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  401_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom401,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  402_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  403_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  404_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  405_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  406_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom406_408,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  407_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom406_408,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  408_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom406_408,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  409_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  410_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  411_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  412_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  413_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom413,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  414_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  AlwaysOff,               !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom414,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  415_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  416_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  417_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  418_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  419_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom419,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  420_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  421_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  422_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  423_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,        !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  424_SHW,                 !- Name
  WaterUse,                !- End-Use Subcategory
  2.337e-06,               !- Peak Flow Rate {m3/s}
  GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  GuestRoom424,            !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Laundry_SHW,             !- Name
  WaterUse,                !- End-Use Subcategory
  0.00012933,              !- Peak Flow Rate {m3/s}
  LaundryRoom_SHW_Sch,     !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  LaundryRoomFlr1,         !- Zone Name
  SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
  SHW Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  101_SHW,                 !- Name
  101_SHW Water Inlet Node,  !- Inlet Node Name
  101_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  101_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  102_SHW,                 !- Name
  102_SHW Water Inlet Node,  !- Inlet Node Name
  102_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  102_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  103_SHW,                 !- Name
  103_SHW Water Inlet Node,  !- Inlet Node Name
  103_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  103_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  104_SHW,                 !- Name
  104_SHW Water Inlet Node,  !- Inlet Node Name
  104_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  104_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  105_SHW,                 !- Name
  105_SHW Water Inlet Node,  !- Inlet Node Name
  105_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  105_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  201_SHW,                 !- Name
  201_SHW Water Inlet Node,  !- Inlet Node Name
  201_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  201_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  202_SHW,                 !- Name
  202_SHW Water Inlet Node,  !- Inlet Node Name
  202_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  202_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  203_SHW,                 !- Name
  203_SHW Water Inlet Node,  !- Inlet Node Name
  203_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  203_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  204_SHW,                 !- Name
  204_SHW Water Inlet Node,  !- Inlet Node Name
  204_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  204_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  205_SHW,                 !- Name
  205_SHW Water Inlet Node,  !- Inlet Node Name
  205_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  205_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  206_SHW,                 !- Name
  206_SHW Water Inlet Node,  !- Inlet Node Name
  206_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  206_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  207_SHW,                 !- Name
  207_SHW Water Inlet Node,  !- Inlet Node Name
  207_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  207_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  208_SHW,                 !- Name
  208_SHW Water Inlet Node,  !- Inlet Node Name
  208_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  208_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  209_SHW,                 !- Name
  209_SHW Water Inlet Node,  !- Inlet Node Name
  209_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  209_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  210_SHW,                 !- Name
  210_SHW Water Inlet Node,  !- Inlet Node Name
  210_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  210_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  211_SHW,                 !- Name
  211_SHW Water Inlet Node,  !- Inlet Node Name
  211_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  211_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  212_SHW,                 !- Name
  212_SHW Water Inlet Node,  !- Inlet Node Name
  212_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  212_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  213_SHW,                 !- Name
  213_SHW Water Inlet Node,  !- Inlet Node Name
  213_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  213_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  214_SHW,                 !- Name
  214_SHW Water Inlet Node,  !- Inlet Node Name
  214_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  214_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  215_SHW,                 !- Name
  215_SHW Water Inlet Node,  !- Inlet Node Name
  215_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  215_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  216_SHW,                 !- Name
  216_SHW Water Inlet Node,  !- Inlet Node Name
  216_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  216_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  217_SHW,                 !- Name
  217_SHW Water Inlet Node,  !- Inlet Node Name
  217_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  217_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  218_SHW,                 !- Name
  218_SHW Water Inlet Node,  !- Inlet Node Name
  218_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  218_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  219_SHW,                 !- Name
  219_SHW Water Inlet Node,  !- Inlet Node Name
  219_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  219_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  220_SHW,                 !- Name
  220_SHW Water Inlet Node,  !- Inlet Node Name
  220_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  220_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  221_SHW,                 !- Name
  221_SHW Water Inlet Node,  !- Inlet Node Name
  221_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  221_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  222_SHW,                 !- Name
  222_SHW Water Inlet Node,  !- Inlet Node Name
  222_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  222_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  223_SHW,                 !- Name
  223_SHW Water Inlet Node,  !- Inlet Node Name
  223_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  223_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  224_SHW,                 !- Name
  224_SHW Water Inlet Node,  !- Inlet Node Name
  224_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  224_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  301_SHW,                 !- Name
  301_SHW Water Inlet Node,  !- Inlet Node Name
  301_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  301_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  302_SHW,                 !- Name
  302_SHW Water Inlet Node,  !- Inlet Node Name
  302_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  302_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  303_SHW,                 !- Name
  303_SHW Water Inlet Node,  !- Inlet Node Name
  303_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  303_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  304_SHW,                 !- Name
  304_SHW Water Inlet Node,  !- Inlet Node Name
  304_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  304_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  305_SHW,                 !- Name
  305_SHW Water Inlet Node,  !- Inlet Node Name
  305_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  305_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  306_SHW,                 !- Name
  306_SHW Water Inlet Node,  !- Inlet Node Name
  306_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  306_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  307_SHW,                 !- Name
  307_SHW Water Inlet Node,  !- Inlet Node Name
  307_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  307_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  308_SHW,                 !- Name
  308_SHW Water Inlet Node,  !- Inlet Node Name
  308_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  308_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  309_SHW,                 !- Name
  309_SHW Water Inlet Node,  !- Inlet Node Name
  309_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  309_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  310_SHW,                 !- Name
  310_SHW Water Inlet Node,  !- Inlet Node Name
  310_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  310_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  311_SHW,                 !- Name
  311_SHW Water Inlet Node,  !- Inlet Node Name
  311_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  311_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  312_SHW,                 !- Name
  312_SHW Water Inlet Node,  !- Inlet Node Name
  312_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  312_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  313_SHW,                 !- Name
  313_SHW Water Inlet Node,  !- Inlet Node Name
  313_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  313_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  314_SHW,                 !- Name
  314_SHW Water Inlet Node,  !- Inlet Node Name
  314_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  314_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  315_SHW,                 !- Name
  315_SHW Water Inlet Node,  !- Inlet Node Name
  315_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  315_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  316_SHW,                 !- Name
  316_SHW Water Inlet Node,  !- Inlet Node Name
  316_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  316_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  317_SHW,                 !- Name
  317_SHW Water Inlet Node,  !- Inlet Node Name
  317_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  317_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  318_SHW,                 !- Name
  318_SHW Water Inlet Node,  !- Inlet Node Name
  318_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  318_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  319_SHW,                 !- Name
  319_SHW Water Inlet Node,  !- Inlet Node Name
  319_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  319_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  320_SHW,                 !- Name
  320_SHW Water Inlet Node,  !- Inlet Node Name
  320_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  320_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  321_SHW,                 !- Name
  321_SHW Water Inlet Node,  !- Inlet Node Name
  321_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  321_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  322_SHW,                 !- Name
  322_SHW Water Inlet Node,  !- Inlet Node Name
  322_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  322_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  323_SHW,                 !- Name
  323_SHW Water Inlet Node,  !- Inlet Node Name
  323_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  323_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  324_SHW,                 !- Name
  324_SHW Water Inlet Node,  !- Inlet Node Name
  324_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  324_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  401_SHW,                 !- Name
  401_SHW Water Inlet Node,  !- Inlet Node Name
  401_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  401_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  402_SHW,                 !- Name
  402_SHW Water Inlet Node,  !- Inlet Node Name
  402_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  402_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  403_SHW,                 !- Name
  403_SHW Water Inlet Node,  !- Inlet Node Name
  403_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  403_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  404_SHW,                 !- Name
  404_SHW Water Inlet Node,  !- Inlet Node Name
  404_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  404_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  405_SHW,                 !- Name
  405_SHW Water Inlet Node,  !- Inlet Node Name
  405_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  405_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  406_SHW,                 !- Name
  406_SHW Water Inlet Node,  !- Inlet Node Name
  406_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  406_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  407_SHW,                 !- Name
  407_SHW Water Inlet Node,  !- Inlet Node Name
  407_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  407_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  408_SHW,                 !- Name
  408_SHW Water Inlet Node,  !- Inlet Node Name
  408_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  408_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  409_SHW,                 !- Name
  409_SHW Water Inlet Node,  !- Inlet Node Name
  409_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  409_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  410_SHW,                 !- Name
  410_SHW Water Inlet Node,  !- Inlet Node Name
  410_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  410_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  411_SHW,                 !- Name
  411_SHW Water Inlet Node,  !- Inlet Node Name
  411_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  411_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  412_SHW,                 !- Name
  412_SHW Water Inlet Node,  !- Inlet Node Name
  412_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  412_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  413_SHW,                 !- Name
  413_SHW Water Inlet Node,  !- Inlet Node Name
  413_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  413_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  414_SHW,                 !- Name
  414_SHW Water Inlet Node,  !- Inlet Node Name
  414_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  414_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  415_SHW,                 !- Name
  415_SHW Water Inlet Node,  !- Inlet Node Name
  415_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  415_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  416_SHW,                 !- Name
  416_SHW Water Inlet Node,  !- Inlet Node Name
  416_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  416_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  417_SHW,                 !- Name
  417_SHW Water Inlet Node,  !- Inlet Node Name
  417_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  417_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  418_SHW,                 !- Name
  418_SHW Water Inlet Node,  !- Inlet Node Name
  418_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  418_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  419_SHW,                 !- Name
  419_SHW Water Inlet Node,  !- Inlet Node Name
  419_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  419_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  420_SHW,                 !- Name
  420_SHW Water Inlet Node,  !- Inlet Node Name
  420_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  420_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  421_SHW,                 !- Name
  421_SHW Water Inlet Node,  !- Inlet Node Name
  421_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  421_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  422_SHW,                 !- Name
  422_SHW Water Inlet Node,  !- Inlet Node Name
  422_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  422_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  423_SHW,                 !- Name
  423_SHW Water Inlet Node,  !- Inlet Node Name
  423_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  423_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  424_SHW,                 !- Name
  424_SHW Water Inlet Node,  !- Inlet Node Name
  424_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  424_SHW;                 !- Water Use Equipment 1 Name

WaterUse:Connections,
  Laundry_SHW,             !- Name
  Laundry_SHW Water Inlet Node,  !- Inlet Node Name
  Laundry_SHW Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Laundry_SHW;             !- Water Use Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  PTAC Cooling Coil Cap-FF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PTAC Cooling Coil EIR-FF,  !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PTAC Cooling Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SAC DX Cooling Coil Cap-FF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  SAC DX Cooling Coil EIR-FF,  !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  SAC DX Cooling Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  MAU DX Cooling Coil Cap-FF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  MAU DX Cooling Coil EIR-FF,  !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  MAU DX Cooling Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  PTHP Cooling Coil Cap-FF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PTHP Cooling Coil EIR-FF,  !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PTHP Cooling Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SHP DX Cooling Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SHP DX Heating Coil PLF-FPLR,  !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SHP DX Cooling Coil Cap-FF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PTHP DX Heating Coil EIR-FF,  !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SHP DX Heating Coil EIR-FF,  !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  PTHP DX Heating Coil PLF-FPLR,  !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  SHP DX Cooling Coil EIR-FF,  !- Name
  1.156,                   !- Coefficient1 Constant
  -0.1816,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  SAC Heating Coil PLF-FPLR,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Cubic,
  MAU Heating Coil PLF-FPLR,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Cubic,
  PTHP DX Heating Coil Cap-FT,  !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SHP DX Heating Coil Cap-FT,  !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  PTHP DX Heating Coil Cap-FF,  !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  SHP DX Heating Coil Cap-FF,  !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  PTHP DX Heating Coil EIR-FT,  !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  SHP DX Heating Coil EIR-FT,  !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  PTAC Cooling Coil Cap-FT,  !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  PTAC Cooling Coil EIR-FT,  !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  PTHP Cooling Coil Cap-FT,  !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  PTHP Cooling Coil EIR-FT,  !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  SAC DX Cooling Coil Cap-FT,  !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  SAC DX Cooling Coil EIR-FT,  !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  SHP DX Cooling Coil Cap-FT,  !- Name
  0.766956,                !- Coefficient1 Constant
  0.0107756,               !- Coefficient2 x
  -4.14703e-05,            !- Coefficient3 x**2
  0.00134961,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  SHP DX Cooling Coil EIR-FT,  !- Name
  0.297145,                !- Coefficient1 Constant
  0.0430933,               !- Coefficient2 x
  -0.000748766,            !- Coefficient3 x**2
  0.00597727,              !- Coefficient4 y
  0.000482112,             !- Coefficient5 y**2
  -0.000956448,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  MAU DX Cooling Coil Cap-FT,  !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  MAU DX Cooling Coil EIR-FT,  !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName HotelSmall,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;
