!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  OfficeLarge,             !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30;                      !- Shading Calculation Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  DataCenter_ExtraElecHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

Schedule:Compact,
  DataCenter_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Exterior_lighting_schedule_a,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0,          !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_b,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.7,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0,          !- Field 3
  Until: 22:00,1,          !- Field 5
  Until: 24:00,0,          !- Field 7
  For:Saturdays,           !- Field 9
  Until: 07:00,0,          !- Field 10
  Until: 18:00,1,          !- Field 12
  Until: 24:00,0,          !- Field 14
  For:AllOtherDays,        !- Field 16
  Until: 24:00,0;          !- Field 17

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 19:00,1,          !- Field 5
  Until: 24:00,0.5;        !- Field 7

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Exterior_Lgt_189_1,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays,            !- Field 2
  Until:  9:00,0.5,        !- Field 3
  Until: 24:00,1.0,        !- Field 5
  For:Saturday,            !- Field 7
  Until:  9:00,0.5,        !- Field 8
  Until: 19:00,1.0,        !- Field 10
  Until: 24:00,0.5,        !- Field 12
  FOR: Sunday Holidays AllOtherDays,  !- Field 14
  Until:  9:00,0.5,        !- Field 15
  Until: 18:00,1.0,        !- Field 17
  Until: 24:00,0.5;        !- Field 19

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 5:00,0.05,        !- Field 3
  Until: 6:00,0.1,         !- Field 5
  Until: 7:00,0.090560114,  !- Field 7
  Until: 8:00,0.271680342,  !- Field 9
  Until: 17:00,0.815041026,  !- Field 11
  Until: 18:00,0.45280057,  !- Field 13
  Until: 20:00,0.271680342,  !- Field 15
  Until: 22:00,0.181120228,  !- Field 17
  Until: 23:00,0.090560114,  !- Field 19
  Until: 24:00,0.045280057,  !- Field 21
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,1,          !- Field 24
  For: Saturday,           !- Field 26
  Until: 6:00,0.05,        !- Field 27
  Until: 8:00,0.090560114,  !- Field 29
  Until: 12:00,0.271680342,  !- Field 31
  Until: 17:00,0.135840171,  !- Field 33
  Until: 19:00,0.045280057,  !- Field 35
  Until: 24:00,0.05,       !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 6:00,0.05,        !- Field 43
  Until: 18:00,0.045280057,  !- Field 45
  Until: 24:00,0.05;       !- Field 47

Schedule:Compact,
  EXTERIOR_LIGHT_SCH,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,1.0,        !- Field 3
  Until: 19:00,0.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.2947764352,  !- Field 3
  Until: 08:00,0.3796573052,  !- Field 5
  Until: 12:00,0.8542289367,  !- Field 7
  Until: 13:00,0.7593146104,  !- Field 9
  Until: 17:00,0.8542289367,  !- Field 11
  Until: 18:00,0.4745716315,  !- Field 13
  Until: 24:00,0.3796573052,  !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 24:00,1.0,        !- Field 18
  For: Saturday,           !- Field 20
  Until: 06:00,0.2210823264,  !- Field 21
  Until: 08:00,0.3796573052,  !- Field 23
  Until: 12:00,0.4745716315,  !- Field 25
  Until: 17:00,0.33220014205,  !- Field 27
  Until: 19:00,0.2847429789,  !- Field 29
  Until: 24:00,0.2210823264,  !- Field 31
  For: WinterDesignDay,    !- Field 33
  Until: 24:00,0.0,        !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 06:00,0.2210823264,  !- Field 37
  Until: 18:00,0.2847429789,  !- Field 39
  Until: 24:00,0.2210823264;  !- Field 41

Schedule:Compact,
  DataCenter_EQUIP_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 1/31,           !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1.0,        !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.25,       !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,0.25,       !- Field 9
  Through: 2/28,           !- Field 11
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,0.25,       !- Field 16
  For: AllOtherDays,       !- Field 18
  Until: 24:00,0.5,        !- Field 19
  Through: 3/31,           !- Field 21
  For: SummerDesignDay,    !- Field 22
  Until: 24:00,1.0,        !- Field 23
  For: WinterDesignDay,    !- Field 25
  Until: 24:00,0.25,       !- Field 26
  For: AllOtherDays,       !- Field 28
  Until: 24:00,0.75,       !- Field 29
  Through: 4/30,           !- Field 31
  For: SummerDesignDay,    !- Field 32
  Until: 24:00,1.0,        !- Field 33
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,0.25,       !- Field 36
  For: AllOtherDays,       !- Field 38
  Until: 24:00,1,          !- Field 39
  Through: 5/31,           !- Field 41
  For: SummerDesignDay,    !- Field 42
  Until: 24:00,1.0,        !- Field 43
  For: WinterDesignDay,    !- Field 45
  Until: 24:00,0.25,       !- Field 46
  For: AllOtherDays,       !- Field 48
  Until: 24:00,0.25,       !- Field 49
  Through: 6/30,           !- Field 51
  For: SummerDesignDay,    !- Field 52
  Until: 24:00,1.0,        !- Field 53
  For: WinterDesignDay,    !- Field 55
  Until: 24:00,0.25,       !- Field 56
  For: AllOtherDays,       !- Field 58
  Until: 24:00,0.5,        !- Field 59
  Through: 7/31,           !- Field 61
  For: SummerDesignDay,    !- Field 62
  Until: 24:00,1.0,        !- Field 63
  For: WinterDesignDay,    !- Field 65
  Until: 24:00,0.25,       !- Field 66
  For: AllOtherDays,       !- Field 68
  Until: 24:00,0.75,       !- Field 69
  Through: 8/31,           !- Field 71
  For: SummerDesignDay,    !- Field 72
  Until: 24:00,1.0,        !- Field 73
  For: WinterDesignDay,    !- Field 75
  Until: 24:00,0.25,       !- Field 76
  For: AllOtherDays,       !- Field 78
  Until: 24:00,1,          !- Field 79
  Through: 9/30,           !- Field 81
  For: SummerDesignDay,    !- Field 82
  Until: 24:00,1.0,        !- Field 83
  For: WinterDesignDay,    !- Field 85
  Until: 24:00,0.25,       !- Field 86
  For: AllOtherDays,       !- Field 88
  Until: 24:00,0.25,       !- Field 89
  Through: 10/31,          !- Field 91
  For: SummerDesignDay,    !- Field 92
  Until: 24:00,1.0,        !- Field 93
  For: WinterDesignDay,    !- Field 95
  Until: 24:00,0.25,       !- Field 96
  For: AllOtherDays,       !- Field 98
  Until: 24:00,0.5,        !- Field 99
  Through: 11/30,          !- Field 101
  For: SummerDesignDay,    !- Field 102
  Until: 24:00,1.0,        !- Field 103
  For: WinterDesignDay,    !- Field 105
  Until: 24:00,0.25,       !- Field 106
  For: AllOtherDays,       !- Field 108
  Until: 24:00,0.75,       !- Field 109
  Through: 12/31,          !- Field 111
  For: SummerDesignDay,    !- Field 112
  Until: 24:00,1.0,        !- Field 113
  For: WinterDesignDay,    !- Field 115
  Until: 24:00,0.25,       !- Field 116
  For: AllOtherDays,       !- Field 118
  Until: 24:00,1;          !- Field 119

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.2,        !- Field 7
  Until: 12:00,0.95,       !- Field 9
  Until: 13:00,0.5,        !- Field 11
  Until: 17:00,0.95,       !- Field 13
  Until: 18:00,0.3,        !- Field 15
  Until: 22:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,0.000000001,  !- Field 22
  Until: 22:00,1.0,        !- Field 24
  Until: 24:00,0.05,       !- Field 26
  For: Saturday,           !- Field 28
  Until: 06:00,0.0,        !- Field 29
  Until: 08:00,0.1,        !- Field 31
  Until: 12:00,0.3,        !- Field 33
  Until: 17:00,0.1,        !- Field 35
  Until: 19:00,0.05,       !- Field 37
  Until: 24:00,0.0,        !- Field 39
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,0.0,        !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,0.0,        !- Field 45
  Until: 18:00,0.05,       !- Field 47
  Until: 24:00,0.0;        !- Field 49

Schedule:Compact,
  BLDG_OCC_SCH_w_SB,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0,          !- Field 3
  Until: 02:00,0,          !- Field 5
  Until: 03:00,0,          !- Field 7
  Until: 04:00,0,          !- Field 9
  Until: 05:00,0,          !- Field 11
  Until: 06:00,0,          !- Field 13
  Until: 07:00,0.1,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.95,       !- Field 19
  Until: 10:00,0.95,       !- Field 21
  Until: 11:00,0,          !- Field 23
  Until: 12:00,0.95,       !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.95,       !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.95,       !- Field 33
  Until: 17:00,0.95,       !- Field 35
  Until: 18:00,0.3,        !- Field 37
  Until: 19:00,0.1,        !- Field 39
  Until: 20:00,0.1,        !- Field 41
  Until: 21:00,0.1,        !- Field 43
  Until: 22:00,0.1,        !- Field 45
  Until: 23:00,0.05,       !- Field 47
  Until: 24:00,0.05,       !- Field 49
  For: Saturday,           !- Field 51
  Until: 01:00,0,          !- Field 52
  Until: 02:00,0,          !- Field 54
  Until: 03:00,0,          !- Field 56
  Until: 04:00,0,          !- Field 58
  Until: 05:00,0,          !- Field 60
  Until: 06:00,0,          !- Field 62
  Until: 07:00,0.1,        !- Field 64
  Until: 08:00,0.1,        !- Field 66
  Until: 09:00,0.3,        !- Field 68
  Until: 10:00,0.3,        !- Field 70
  Until: 11:00,0,          !- Field 72
  Until: 12:00,0.3,        !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0.1,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.1,        !- Field 82
  Until: 17:00,0.1,        !- Field 84
  Until: 18:00,0.05,       !- Field 86
  Until: 19:00,0.05,       !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0,          !- Field 92
  Until: 22:00,0,          !- Field 94
  Until: 23:00,0,          !- Field 96
  Until: 24:00,0,          !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 06:00,0.000000001,  !- Field 101
  Until: 22:00,1.0,        !- Field 103
  Until: 24:00,0.05,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 24:00,0.0,        !- Field 108
  For:Sunday Holidays AllOtherDays,  !- Field 110
  Until: 06:00,0.0,        !- Field 111
  Until: 18:00,0.05,       !- Field 113
  Until: 24:00,0.0;        !- Field 115

Schedule:Compact,
  BLDG_OCC_SCH_wo_SB,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0,          !- Field 3
  Until: 02:00,0,          !- Field 5
  Until: 03:00,0,          !- Field 7
  Until: 04:00,0,          !- Field 9
  Until: 05:00,0,          !- Field 11
  Until: 06:00,0,          !- Field 13
  Until: 07:00,0.1,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.95,       !- Field 19
  Until: 10:00,0.95,       !- Field 21
  Until: 11:00,0.993313428402066,  !- Field 23
  Until: 12:00,0.95,       !- Field 25
  Until: 13:00,0.522796541264245,  !- Field 27
  Until: 14:00,0.95,       !- Field 29
  Until: 15:00,0.993313428402066,  !- Field 31
  Until: 16:00,0.95,       !- Field 33
  Until: 17:00,0.95,       !- Field 35
  Until: 18:00,0.3,        !- Field 37
  Until: 19:00,0.1,        !- Field 39
  Until: 20:00,0.1,        !- Field 41
  Until: 21:00,0.1,        !- Field 43
  Until: 22:00,0.1,        !- Field 45
  Until: 23:00,0.05,       !- Field 47
  Until: 24:00,0.05,       !- Field 49
  For: Saturday,           !- Field 51
  Until: 01:00,0,          !- Field 52
  Until: 02:00,0,          !- Field 54
  Until: 03:00,0,          !- Field 56
  Until: 04:00,0,          !- Field 58
  Until: 05:00,0,          !- Field 60
  Until: 06:00,0,          !- Field 62
  Until: 07:00,0.1,        !- Field 64
  Until: 08:00,0.1,        !- Field 66
  Until: 09:00,0.3,        !- Field 68
  Until: 10:00,0.3,        !- Field 70
  Until: 11:00,0.313677924758547,  !- Field 72
  Until: 12:00,0.3,        !- Field 74
  Until: 13:00,0.104559308252849,  !- Field 76
  Until: 14:00,0.1,        !- Field 78
  Until: 15:00,0.104559308252849,  !- Field 80
  Until: 16:00,0.1,        !- Field 82
  Until: 17:00,0.1,        !- Field 84
  Until: 18:00,0.05,       !- Field 86
  Until: 19:00,0.05,       !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0,          !- Field 92
  Until: 22:00,0,          !- Field 94
  Until: 23:00,0,          !- Field 96
  Until: 24:00,0,          !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 06:00,0.000000001,  !- Field 101
  Until: 22:00,1.0,        !- Field 103
  Until: 24:00,0.05,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 24:00,0.0,        !- Field 108
  For:Sunday Holidays AllOtherDays,  !- Field 110
  Until: 06:00,0.0,        !- Field 111
  Until: 18:00,0.05,       !- Field 113
  Until: 24:00,0.0;        !- Field 115

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0.5,        !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.05,       !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0.5,        !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.05,       !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,0.00,       !- Field 3
  Until: 06:00,0.00,       !- Field 5
  Until: 07:00,0.07,       !- Field 7
  Until: 08:00,0.19,       !- Field 9
  Until: 09:00,0.35,       !- Field 11
  Until: 10:00,0.38,       !- Field 13
  Until: 11:00,0.39,       !- Field 15
  Until: 12:00,0.47,       !- Field 17
  Until: 13:00,0.57,       !- Field 19
  Until: 14:00,0.54,       !- Field 21
  Until: 15:00,0.34,       !- Field 23
  Until: 16:00,0.33,       !- Field 25
  Until: 17:00,0.44,       !- Field 27
  Until: 18:00,0.26,       !- Field 29
  Until: 19:00,0.21,       !- Field 31
  Until: 20:00,0.15,       !- Field 33
  Until: 21:00,0.17,       !- Field 35
  Until: 22:00,0.08,       !- Field 37
  Until: 24:00,0.05,       !- Field 39
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,0.00,       !- Field 42
  Until: 06:00,0.00,       !- Field 44
  Until: 07:00,0.07,       !- Field 46
  Until: 08:00,0.11,       !- Field 48
  Until: 09:00,0.15,       !- Field 50
  Until: 10:00,0.21,       !- Field 52
  Until: 11:00,0.19,       !- Field 54
  Until: 12:00,0.23,       !- Field 56
  Until: 13:00,0.20,       !- Field 58
  Until: 14:00,0.19,       !- Field 60
  Until: 15:00,0.15,       !- Field 62
  Until: 16:00,0.13,       !- Field 64
  Until: 17:00,0.14,       !- Field 66
  Until: 21:00,0.07,       !- Field 68
  Until: 22:00,0.09,       !- Field 70
  Until: 24:00,0.05,       !- Field 72
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 06:00,0.00,       !- Field 75
  Until: 07:00,0.07,       !- Field 77
  Until: 11:00,0.04,       !- Field 79
  Until: 13:00,0.06,       !- Field 81
  Until: 14:00,0.09,       !- Field 83
  Until: 15:00,0.06,       !- Field 85
  Until: 21:00,0.04,       !- Field 87
  Until: 22:00,0.07,       !- Field 89
  Until: 24:00,0.04;       !- Field 91

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  INFIL_SCH_PNNL,          !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.25,       !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.25,       !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.5,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.5,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 05:00,15.6,       !- Field 3
  Until: 06:00,17.6,       !- Field 5
  Until: 07:00,19.6,       !- Field 7
  Until: 22:00,21.0,       !- Field 9
  Until: 24:00,15.6,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,15.6,       !- Field 14
  Until: 05:00,17.8,       !- Field 16
  Until: 06:00,20.0,       !- Field 18
  Until: 22:00,21.0,       !- Field 20
  Until: 24:00,15.6,       !- Field 22
  For SummerDesignDay,     !- Field 24
  Until: 24:00,15.6,       !- Field 25
  For: Saturday,           !- Field 27
  Until: 04:00,15.6,       !- Field 28
  Until: 05:00,17.8,       !- Field 30
  Until: 06:00,20.0,       !- Field 32
  Until: 17:00,21.0,       !- Field 34
  Until: 24:00,15.6,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,15.6;       !- Field 39

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,15.6,       !- Field 3
  Until: 02:00,15.6,       !- Field 5
  Until: 03:00,15.6,       !- Field 7
  Until: 04:00,15.6,       !- Field 9
  Until: 05:00,17.8,       !- Field 11
  Until: 06:00,20,         !- Field 13
  Until: 07:00,21,         !- Field 15
  Until: 08:00,21,         !- Field 17
  Until: 09:00,21,         !- Field 19
  Until: 10:00,21,         !- Field 21
  Until: 11:00,20.4444444444444,  !- Field 23
  Until: 12:00,21,         !- Field 25
  Until: 13:00,20.4444444444444,  !- Field 27
  Until: 14:00,21,         !- Field 29
  Until: 15:00,20.4444444444444,  !- Field 31
  Until: 16:00,21,         !- Field 33
  Until: 17:00,21,         !- Field 35
  Until: 18:00,21,         !- Field 37
  Until: 19:00,21,         !- Field 39
  Until: 20:00,21,         !- Field 41
  Until: 21:00,21,         !- Field 43
  Until: 22:00,21,         !- Field 45
  Until: 23:00,15.6,       !- Field 47
  Until: 24:00,15.6,       !- Field 49
  For: Saturday,           !- Field 51
  Until: 01:00,15.6,       !- Field 52
  Until: 02:00,15.6,       !- Field 54
  Until: 03:00,15.6,       !- Field 56
  Until: 04:00,15.6,       !- Field 58
  Until: 05:00,17.8,       !- Field 60
  Until: 06:00,20,         !- Field 62
  Until: 07:00,21,         !- Field 64
  Until: 08:00,21,         !- Field 66
  Until: 09:00,21,         !- Field 68
  Until: 10:00,21,         !- Field 70
  Until: 11:00,20.4444444444444,  !- Field 72
  Until: 12:00,21,         !- Field 74
  Until: 13:00,20.4444444444444,  !- Field 76
  Until: 14:00,21,         !- Field 78
  Until: 15:00,20.4444444444444,  !- Field 80
  Until: 16:00,21,         !- Field 82
  Until: 17:00,21,         !- Field 84
  Until: 18:00,15.6,       !- Field 86
  Until: 19:00,15.6,       !- Field 88
  Until: 20:00,15.6,       !- Field 90
  Until: 21:00,15.6,       !- Field 92
  Until: 22:00,15.6,       !- Field 94
  Until: 23:00,15.6,       !- Field 96
  Until: 24:00,15.6,       !- Field 98
  For: WinterDesignDay,    !- Field 100
  Until: 05:00,15.6,       !- Field 101
  Until: 06:00,17.6,       !- Field 103
  Until: 07:00,19.6,       !- Field 105
  Until: 22:00,21.0,       !- Field 107
  Until: 24:00,15.6,       !- Field 109
  For SummerDesignDay,     !- Field 111
  Until: 24:00,15.6,       !- Field 112
  For:Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,15.6;       !- Field 115

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 05:00,15.6,       !- Field 3
  Until: 06:00,17.6,       !- Field 5
  Until: 07:00,19.6,       !- Field 7
  Until: 22:00,21.0,       !- Field 9
  Until: 24:00,15.6,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,15.6,       !- Field 14
  Until: 05:00,17.8,       !- Field 16
  Until: 06:00,20.0,       !- Field 18
  Until: 22:00,21.0,       !- Field 20
  Until: 24:00,15.6,       !- Field 22
  For SummerDesignDay,     !- Field 24
  Until: 24:00,15.6,       !- Field 25
  For: Saturday,           !- Field 27
  Until: 04:00,15.6,       !- Field 28
  Until: 05:00,17.8,       !- Field 30
  Until: 06:00,20.0,       !- Field 32
  Until: 17:00,21.0,       !- Field 34
  Until: 24:00,15.6,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,15.6;       !- Field 39

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 05:00,15.6,       !- Field 3
  Until: 06:00,17.6,       !- Field 5
  Until: 07:00,19.6,       !- Field 7
  Until: 22:00,21.0,       !- Field 9
  Until: 24:00,15.6,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,15.6,       !- Field 14
  Until: 05:00,21.0,       !- Field 16
  Until: 06:00,21.0,       !- Field 18
  Until: 22:00,21.0,       !- Field 20
  Until: 24:00,15.6,       !- Field 22
  For SummerDesignDay,     !- Field 24
  Until: 24:00,15.6,       !- Field 25
  For: Saturday,           !- Field 27
  Until: 04:00,15.6,       !- Field 28
  Until: 05:00,21.0,       !- Field 30
  Until: 06:00,21.0,       !- Field 32
  Until: 17:00,21.0,       !- Field 34
  Until: 24:00,15.6,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,15.6;       !- Field 39

Schedule:Compact,
  HTGSETP_SCH_CAV_bas,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 05:00,15.6,       !- Field 3
  Until: 06:00,17.6,       !- Field 5
  Until: 07:00,19.6,       !- Field 7
  Until: 22:00,21.0,       !- Field 9
  Until: 24:00,15.6,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,15.6,       !- Field 14
  Until: 05:00,21.0,       !- Field 16
  Until: 06:00,21.0,       !- Field 18
  Until: 22:00,21.0,       !- Field 20
  Until: 24:00,15.6,       !- Field 22
  For SummerDesignDay,     !- Field 24
  Until: 24:00,15.6,       !- Field 25
  For: Saturday,           !- Field 27
  Until: 04:00,15.6,       !- Field 28
  Until: 05:00,21.0,       !- Field 30
  Until: 06:00,21.0,       !- Field 32
  Until: 17:00,21.0,       !- Field 34
  Until: 24:00,15.6,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,15.6;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,26.7,       !- Field 3
  Until: 06:00,25.7,       !- Field 5
  Until: 07:00,25.0,       !- Field 7
  Until: 22:00,24.0,       !- Field 9
  Until: 24:00,26.7,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,26.7,       !- Field 14
  Until: 05:00,25.6,       !- Field 16
  Until: 06:00,25.0,       !- Field 18
  Until: 22:00,24.0,       !- Field 20
  Until: 24:00,26.7,       !- Field 22
  For: Saturday,           !- Field 24
  Until: 04:00,26.7,       !- Field 25
  Until: 05:00,25.6,       !- Field 27
  Until: 06:00,25.0,       !- Field 29
  Until: 17:00,24.0,       !- Field 31
  Until: 24:00,26.7,       !- Field 33
  For WinterDesignDay,     !- Field 35
  Until: 24:00,26.7,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,26.7;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,26.7,       !- Field 3
  Until: 02:00,26.7,       !- Field 5
  Until: 03:00,26.7,       !- Field 7
  Until: 04:00,26.7,       !- Field 9
  Until: 05:00,25.6,       !- Field 11
  Until: 06:00,25,         !- Field 13
  Until: 07:00,24,         !- Field 15
  Until: 08:00,24,         !- Field 17
  Until: 09:00,24,         !- Field 19
  Until: 10:00,24,         !- Field 21
  Until: 11:00,24.5555555555556,  !- Field 23
  Until: 12:00,24,         !- Field 25
  Until: 13:00,24.5555555555556,  !- Field 27
  Until: 14:00,24,         !- Field 29
  Until: 15:00,24.5555555555556,  !- Field 31
  Until: 16:00,24,         !- Field 33
  Until: 17:00,24,         !- Field 35
  Until: 18:00,24,         !- Field 37
  Until: 19:00,24,         !- Field 39
  Until: 20:00,24,         !- Field 41
  Until: 21:00,24,         !- Field 43
  Until: 22:00,24,         !- Field 45
  Until: 23:00,26.7,       !- Field 47
  Until: 24:00,26.7,       !- Field 49
  For: Saturday,           !- Field 51
  Until: 01:00,26.7,       !- Field 52
  Until: 02:00,26.7,       !- Field 54
  Until: 03:00,26.7,       !- Field 56
  Until: 04:00,26.7,       !- Field 58
  Until: 05:00,25.6,       !- Field 60
  Until: 06:00,25,         !- Field 62
  Until: 07:00,24,         !- Field 64
  Until: 08:00,24,         !- Field 66
  Until: 09:00,24,         !- Field 68
  Until: 10:00,24,         !- Field 70
  Until: 11:00,24.5555555555556,  !- Field 72
  Until: 12:00,24,         !- Field 74
  Until: 13:00,24.5555555555556,  !- Field 76
  Until: 14:00,24,         !- Field 78
  Until: 15:00,24.5555555555556,  !- Field 80
  Until: 16:00,24,         !- Field 82
  Until: 17:00,24,         !- Field 84
  Until: 18:00,26.7,       !- Field 86
  Until: 19:00,26.7,       !- Field 88
  Until: 20:00,26.7,       !- Field 90
  Until: 21:00,26.7,       !- Field 92
  Until: 22:00,26.7,       !- Field 94
  Until: 23:00,26.7,       !- Field 96
  Until: 24:00,26.7,       !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 05:00,26.7,       !- Field 101
  Until: 06:00,25.7,       !- Field 103
  Until: 07:00,25.0,       !- Field 105
  Until: 22:00,24.0,       !- Field 107
  Until: 24:00,26.7,       !- Field 109
  For WinterDesignDay,     !- Field 111
  Until: 24:00,26.7,       !- Field 112
  For:Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,26.7;       !- Field 115

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,26.7,       !- Field 3
  Until: 06:00,25.7,       !- Field 5
  Until: 07:00,25.0,       !- Field 7
  Until: 22:00,24.0,       !- Field 9
  Until: 24:00,26.7,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,26.7,       !- Field 14
  Until: 05:00,25.6,       !- Field 16
  Until: 06:00,25.0,       !- Field 18
  Until: 22:00,24.0,       !- Field 20
  Until: 24:00,26.7,       !- Field 22
  For: Saturday,           !- Field 24
  Until: 04:00,26.7,       !- Field 25
  Until: 05:00,25.6,       !- Field 27
  Until: 06:00,25.0,       !- Field 29
  Until: 17:00,24.0,       !- Field 31
  Until: 24:00,26.7,       !- Field 33
  For WinterDesignDay,     !- Field 35
  Until: 24:00,26.7,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,26.7;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,26.7,       !- Field 3
  Until: 06:00,25.7,       !- Field 5
  Until: 07:00,25.0,       !- Field 7
  Until: 22:00,24.0,       !- Field 9
  Until: 24:00,26.7,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,26.7,       !- Field 14
  Until: 05:00,24.0,       !- Field 16
  Until: 06:00,24.0,       !- Field 18
  Until: 22:00,24.0,       !- Field 20
  Until: 24:00,26.7,       !- Field 22
  For: Saturday,           !- Field 24
  Until: 04:00,26.7,       !- Field 25
  Until: 05:00,24.0,       !- Field 27
  Until: 06:00,24.0,       !- Field 29
  Until: 17:00,24.0,       !- Field 31
  Until: 24:00,26.7,       !- Field 33
  For WinterDesignDay,     !- Field 35
  Until: 24:00,26.7,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,26.7;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,26.7,       !- Field 3
  Until: 06:00,25.7,       !- Field 5
  Until: 07:00,25.0,       !- Field 7
  Until: 22:00,24.0,       !- Field 9
  Until: 24:00,26.7,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 05:00,24.0,       !- Field 14
  Until: 06:00,24.0,       !- Field 16
  Until: 07:00,24.0,       !- Field 18
  Until: 22:00,24.0,       !- Field 20
  Until: 24:00,24.0,       !- Field 22
  For: Saturday,           !- Field 24
  Until: 05:00,24.0,       !- Field 25
  Until: 06:00,24.0,       !- Field 27
  Until: 07:00,24.0,       !- Field 29
  Until: 17:00,24.0,       !- Field 31
  Until: 24:00,24.0,       !- Field 33
  For WinterDesignDay,     !- Field 35
  Until: 24:00,24.0,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,24.0;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_CAV_bas,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,26.7,       !- Field 3
  Until: 06:00,25.7,       !- Field 5
  Until: 07:00,25.0,       !- Field 7
  Until: 22:00,24.0,       !- Field 9
  Until: 24:00,26.7,       !- Field 11
  For: Weekdays,           !- Field 13
  Until: 04:00,26.7,       !- Field 14
  Until: 05:00,24.0,       !- Field 16
  Until: 06:00,24.0,       !- Field 18
  Until: 22:00,24.0,       !- Field 20
  Until: 24:00,26.7,       !- Field 22
  For: Saturday,           !- Field 24
  Until: 04:00,26.7,       !- Field 25
  Until: 05:00,24.0,       !- Field 27
  Until: 06:00,24.0,       !- Field 29
  Until: 17:00,24.0,       !- Field 31
  Until: 24:00,26.7,       !- Field 33
  For WinterDesignDay,     !- Field 35
  Until: 24:00,26.7,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,26.7;       !- Field 39

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  Heat-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,82;         !- Field 3

Schedule:Compact,
  Tower-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,21.1;       !- Field 3

Schedule:Compact,
  Core_bottom sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Core_bottom sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Core_bottom sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Core_mid sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Core_mid sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Core_mid sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Core_top sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Core_top sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Core_top sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  CLGSETP_DC_SCH,          !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR SummerDesignDay,     !- Field 2
  UNTIL: 24:00,27,         !- Field 3
  FOR WinterDesignDay,     !- Field 5
  UNTIL: 24:00,27,         !- Field 6
  FOR:AllOtherDays,        !- Field 8
  UNTIL: 24:00,27;         !- Field 9

Schedule:Compact,
  HTGSETP_DC_SCH,          !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,18;         !- Field 3

Schedule:Compact,
  PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,18.33;      !- Field 3

Schedule:Compact,
  PLANT LOOP LOW TEMP SCHEDULE,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,5;          !- Field 3

Schedule:Compact,
  SupplyFanSch,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  DC_MinRelHumSetSch,      !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  PERIMETER_MID_ZN_2_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.085,      !- Field 3
  Until: 02:00,0.085,      !- Field 5
  Until: 03:00,0.085,      !- Field 7
  Until: 04:00,0.085,      !- Field 9
  Until: 05:00,0.085,      !- Field 11
  Until: 06:00,0.085,      !- Field 13
  Until: 07:00,0.085,      !- Field 15
  Until: 08:00,0.085,      !- Field 17
  Until: 09:00,0.085,      !- Field 19
  Until: 10:00,0.085,      !- Field 21
  Until: 11:00,0,          !- Field 23
  Until: 12:00,0.085,      !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.085,      !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.085,      !- Field 33
  Until: 17:00,0.085,      !- Field 35
  Until: 18:00,0.085,      !- Field 37
  Until: 19:00,0.085,      !- Field 39
  Until: 20:00,0.085,      !- Field 41
  Until: 21:00,0.085,      !- Field 43
  Until: 22:00,0.085,      !- Field 45
  Until: 23:00,0.085,      !- Field 47
  Until: 24:00,0.085,      !- Field 49
  For: Saturday,           !- Field 51
  Until: 01:00,0.085,      !- Field 52
  Until: 02:00,0.085,      !- Field 54
  Until: 03:00,0.085,      !- Field 56
  Until: 04:00,0.085,      !- Field 58
  Until: 05:00,0.085,      !- Field 60
  Until: 06:00,0.085,      !- Field 62
  Until: 07:00,0.085,      !- Field 64
  Until: 08:00,0.085,      !- Field 66
  Until: 09:00,0.085,      !- Field 68
  Until: 10:00,0.085,      !- Field 70
  Until: 11:00,0,          !- Field 72
  Until: 12:00,0.085,      !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0.085,      !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.085,      !- Field 82
  Until: 17:00,0.085,      !- Field 84
  Until: 18:00,0.085,      !- Field 86
  Until: 19:00,0.085,      !- Field 88
  Until: 20:00,0.085,      !- Field 90
  Until: 21:00,0.085,      !- Field 92
  Until: 22:00,0.085,      !- Field 94
  Until: 23:00,0.085,      !- Field 96
  Until: 24:00,0.085,      !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.085;      !- Field 101

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,VAV_BOT WITH REHEAT Max OA Fraction,,1.0;

Schedule:Constant,VAV_MID WITH REHEAT Max OA Fraction,,1.0;

Schedule:Constant,VAV_TOP WITH REHEAT Max OA Fraction,,1.0;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Opaque Door panel_con,   !- Name
  MediumRough,             !- Roughness
  0.475963827,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  1.63974590315506,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,           !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,       !- Name
  Opaque Door panel_con;   !- Outside Layer

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Nonres_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  res_ext_wall,            !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Res_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  semiheated_ext_wall,     !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Semiheated_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  Window_U_0.36_SHGC_0.38,  !- Name
  Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:CFACTORUNDERGROUNDWALL ===========

Construction:CfactorUndergroundWall,
  Basement_Wall_East_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  Basement_Wall_South_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  Basement_Wall_North_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  DataCenter_basement_ZN_6_Wall_North_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  DataCenter_basement_ZN_6_Wall_South_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  DataCenter_basement_ZN_6_Wall_West_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Basement,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Core_bottom,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Core_mid,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Core_top,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_3,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_2,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_1,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_4,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_3,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_2,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_1,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_4,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_3,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_2,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_1,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_4,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  GroundFloor_Plenum,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  No;                      !- Part of Total Floor Area

Zone,
  MidFloor_Plenum,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  10,                      !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  No;                      !- Part of Total Floor Area

Zone,
  TopFloor_Plenum,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  No;                      !- Part of Total Floor Area

Zone,
  DataCenter_bot_ZN_6,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  5.4876,                  !- X Origin {m}
  44.165,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

Zone,
  DataCenter_mid_ZN_6,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.5732,                  !- X Origin {m}
  4.5732,                  !- Y Origin {m}
  16.7683,                 !- Z Origin {m}
  ,                        !- Type
  10;                      !- Multiplier

Zone,
  DataCenter_top_ZN_6,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.5732,                  !- X Origin {m}
  4.5732,                  !- Y Origin {m}
  33.5366,                 !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

Zone,
  DataCenter_basement_ZN_6,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  16.0794,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  -2.439,                  !- Z Origin {m}
  ,                        !- Type
  1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Basement_Wall_East,      !- Name
  Wall,                    !- Surface Type
  Basement_Wall_East_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0794,4.5732,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0794,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0782,44.165,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0782,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_mid,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,33.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_top,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  16.0782,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  16.0782,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0782,4.5732,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0782,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,16.7683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,33.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,33.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Int-Per3S-NE-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_2,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Int-Per3S-NE,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,33.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Int-Per3S-NE,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Int-Per3S-NE-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4876,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  5.4876,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,33.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.5732,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_4,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  GroundFloor_Plenum,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,3.9632;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  GroundFloor_Plenum,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.9632;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  GroundFloor_Plenum,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,3.9632;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  GroundFloor_Plenum,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,3.9632;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  MidFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,20.7315,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,20.7315;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  MidFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,20.7315,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,20.7315;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  MidFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,20.7315,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,20.7315;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  MidFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,20.7315,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,19.5123,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,19.5123,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,20.7315;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  TopFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,37.4998,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,37.4998;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  TopFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,0.0,37.4998,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.7381,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,37.4998;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Building_Roof,           !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  TopFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,37.4998,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,37.4998,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,37.4998,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,37.4998;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  TopFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,37.4998,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,37.4998;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  TopFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,37.4998,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,36.2806,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,36.2806,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,37.4998;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  GroundFloor_Plenum_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  GroundFloor_Plenum,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,3.9632,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.9632,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,3.9632,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,3.9632;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  MidFloor_Plenum,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,20.7315,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,20.7315,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,20.7315,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,20.7315;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,-39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  GroundFloor_Plenum,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-39.5918,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-39.5918,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_bot_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,-39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,39.5918,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  DataCenter_mid_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  MidFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_mid_ZN_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,19.5123,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,16.7683,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,16.7683,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,19.5123;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.5732,44.165,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  4.5732,44.165,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,44.165,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,44.165,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Perimeter_top_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,36.2806,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,33.5366,  !- X,Y,Z ==> Vertex 2 {m}
  5.4876,4.5732,33.5366,  !- X,Y,Z ==> Vertex 3 {m}
  5.4876,4.5732,36.2806;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,39.5918,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,0.0,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_ceiling,  !- Name
  Ceiling,                 !- Surface Type
  DropCeiling,             !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  TopFloor_Plenum,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.744,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,2.744,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_top_ZN_6,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,39.5918,2.744,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,39.5918,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,39.5918,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,39.5918,2.744;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0794,44.165,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0794,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  68.534,44.165,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,     !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Core_bottom,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  16.0782,4.5732,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  16.0782,44.165,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0794,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0794,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  68.534,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_South,     !- Name
  Wall,                    !- Surface Type
  Basement_Wall_South_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0794,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0794,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Floor,          !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,-2.439,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  16.0794,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  16.0794,48.7381,-2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_North,     !- Name
  Wall,                    !- Surface Type
  Basement_Wall_North_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  73.1072,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,48.7381,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  16.0794,48.7381,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  16.0794,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_West,      !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0794,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0794,48.7381,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  16.0794,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  16.0794,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Floor,  !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -16.0794,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.0794,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Wall_North,  !- Name
  Wall,                    !- Surface Type
  DataCenter_basement_ZN_6_Wall_North_Cfactor,  !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.0012,48.7381,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -16.0794,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.0794,48.7381,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Wall_South,  !- Name
  Wall,                    !- Surface Type
  DataCenter_basement_ZN_6_Wall_South_Cfactor,  !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.0794,0.0,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -16.0794,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Wall_West,  !- Name
  Wall,                    !- Surface Type
  DataCenter_basement_ZN_6_Wall_West_Cfactor,  !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.0794,48.7381,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -16.0794,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -16.0794,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.0794,0.0,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_bot_ZN_6_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -11.5062,44.165,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -11.5062,4.5732,2.439,  !- X,Y,Z ==> Vertex 2 {m}
  -10.5918,4.5732,2.439,  !- X,Y,Z ==> Vertex 3 {m}
  -10.5918,44.165,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -10.5918,44.165,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -10.5918,4.5732,2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.5732,2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,44.165,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.0794,48.7381,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -16.0794,0.0,2.439,  !- X,Y,Z ==> Vertex 2 {m}
  -11.5062,4.5732,2.439,  !- X,Y,Z ==> Vertex 3 {m}
  -11.5062,44.165,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -11.5062,4.5732,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -16.0794,0.0,2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.5732,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.0794,48.7381,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  -11.5062,44.165,2.439,  !- X,Y,Z ==> Vertex 2 {m}
  -0.0012,44.165,2.439,  !- X,Y,Z ==> Vertex 3 {m}
  -0.0012,48.7381,2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  68.534,4.5732,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  16.0782,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  16.0782,4.5732,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  16.0782,48.7381,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  16.0782,44.165,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.5732,44.165,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_basement_ZN_6_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  DataCenter_basement_ZN_6,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Wall_West,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.439,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,2.439;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.107,48.7381,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  73.107,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  59.46085,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  59.46085,48.7381,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  58.24165,48.7381,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  58.24165,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  44.5955,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  44.5955,48.7381,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  43.3763,48.7381,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  43.3763,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  29.73015,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  29.73015,48.7381,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window4,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  28.51095,48.7381,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  28.51095,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  14.8648,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  14.8648,48.7381,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window5,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.6456,48.7381,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  13.6456,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window1,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.1072,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,15.433294,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,15.433294,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window2,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.1072,16.652494,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,16.652494,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,32.085788,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,32.085788,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window3,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.1072,33.304988,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,33.304988,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.738,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.738,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  13.64615,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  13.64615,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  14.86535,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  14.86535,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  28.5115,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  28.5115,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  29.7307,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  29.7307,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  43.37685,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  43.37685,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window4,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  44.59605,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  44.59605,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  58.2422,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  58.2422,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window5,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  59.4614,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  59.4614,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 2 {m}
  73.107,0.0,0.8014041856,  !- X,Y,Z ==> Vertex 3 {m}
  73.107,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window1,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,48.738,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.738,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.304706,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.304706,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window2,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,32.085506,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,32.085506,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,16.652212,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,16.652212,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window3,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,15.433012,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.433012,0.8312233024,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.8312233024,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.107,48.7381,19.2683,  !- X,Y,Z ==> Vertex 1 {m}
  73.107,48.7381,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,19.2683;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.1072,0.0,19.2683,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.738,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.738,19.2683;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.0,19.2683,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
  73.107,0.0,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
  73.107,0.0,19.2683;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,48.738,19.2683,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.738,17.68302,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,17.68302,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,19.2683;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.107,48.7381,36.0366,  !- X,Y,Z ==> Vertex 1 {m}
  73.107,48.7381,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.7381,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.7381,36.0366;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  73.1072,0.0,36.0366,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,0.0,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,48.738,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,48.738,36.0366;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.0,36.0366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
  73.107,0.0,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
  73.107,0.0,36.0366;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  Window_U_0.36_SHGC_0.38,  !- Construction Name
  Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,48.738,36.0366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.738,34.45132,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,34.45132,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,36.0366;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,33.185179805763,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.185179805763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,32.270779805763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,32.270779805763,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,16.552817982567,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,16.552817982567,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.638417982567,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.638417982567,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  13.810736114328,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  13.810736114328,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  14.725136114328,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  14.725136114328,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  28.643695630079,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  28.643695630079,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  29.558095630079,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  29.558095630079,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door3,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  43.526278450605,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  43.526278450605,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  44.440678450605,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  44.440678450605,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door4,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  58.430380500539,0.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  58.430380500539,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  59.344780500539,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  59.344780500539,0.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  73.1072,15.598040704848,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,15.598040704848,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,16.512440704848,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,16.512440704848,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  73.1072,32.208787109866,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  73.1072,32.208787109866,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  73.1072,33.123187109866,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  73.1072,33.123187109866,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  59.294409384709,48.7381,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  59.294409384709,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  58.380009384709,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  58.380009384709,48.7381,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  44.438376131067,48.7381,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  44.438376131067,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  43.523976131067,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  43.523976131067,48.7381,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door3,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  29.612533284962,48.7381,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  29.612533284962,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.698133284962,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.698133284962,48.7381,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door4,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  14.737252885612,48.7381,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  14.737252885612,48.7381,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  13.822852885612,48.7381,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  13.822852885612,48.7381,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  Basement_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Basement,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  7126.212;                !- Surface Area {m2}

InternalMass,
  Core_bottom_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Core_bottom,             !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  5064.6526;               !- Surface Area {m2}

InternalMass,
  Core_mid_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Core_mid,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  5064.6526;               !- Surface Area {m2}

InternalMass,
  Core_top_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Core_top,                !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  5064.6526;               !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8258;                !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9504;                !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8354;                !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9478;                !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8258;                !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9504;                !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8354;                !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9478;                !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8258;                !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9504;                !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  626.8354;                !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  403.9478;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Basement,                !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Core_bottom,             !- Name
  Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Core_mid,                !- Name
  Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Core_top,                !- Name
  Core_top,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_bot_ZN_3,      !- Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_bot_ZN_2,      !- Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_bot_ZN_1,      !- Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_bot_ZN_4,      !- Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_mid_ZN_3,      !- Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_mid_ZN_2,      !- Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_w_SB,       !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_mid_ZN_1,      !- Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_mid_ZN_4,      !- Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_top_ZN_3,      !- Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_top_ZN_2,      !- Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_top_ZN_1,      !- Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Perimeter_top_ZN_4,      !- Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_wo_SB,      !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  18.5787942465724,        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Basement_Lights,         !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_bottom_Lights,      !- Name
  Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_mid_Lights,         !- Name
  Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_top_Lights,         !- Name
  Core_top,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_3_Lights,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_2_Lights,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_1_Lights,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_4_Lights,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_3_Lights,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_2_Lights,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_1_Lights,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_4_Lights,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_3_Lights,  !- Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_2_Lights,  !- Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_1_Lights,  !- Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_4_Lights,  !- Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  DataCenter_Basement_Lights,  !- Name
  DataCenter_basement_ZN_6,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  DataCenter_bot_Lights,   !- Name
  DataCenter_bot_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  DataCenter_mid_Lights,   !- Name
  DataCenter_mid_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  DataCenter_top_Lights,   !- Name
  DataCenter_top_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.888902667,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Basement_MiscPlug_Equip,  !- Name
  Basement,                !- Zone or ZoneList or Space or SpaceList Name
  Always_on,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  13457.544,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Core_bottom_MiscPlug_Equip,  !- Name
  Core_bottom,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  20142.877,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Core_mid_MiscPlug_Equip,  !- Name
  Core_mid,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  20142.8,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Core_top_MiscPlug_Equip,  !- Name
  Core_top,                !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  20142.8,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2421,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.94,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2809,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.9293,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2421,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.94,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2809,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.9293,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2421,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.94,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2529.2809,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1629.9293,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  DataCenter_Basement_MiscPlug_Equip,  !- Name
  DataCenter_basement_ZN_6,  !- Zone or ZoneList or Space or SpaceList Name
  DataCenter_EQUIP_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  484.423246742185,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  DataCenterPlugLoads;     !- End-Use Subcategory

ElectricEquipment,
  DataCenter_bot_MiscPlug_Equip,  !- Name
  DataCenter_bot_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  DataCenter_EQUIP_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  215.299220774304,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  DataCenterPlugLoads;     !- End-Use Subcategory

ElectricEquipment,
  DataCenter_mid_MiscPlug_Equip,  !- Name
  DataCenter_mid_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  DataCenter_EQUIP_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  215.299220774304,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  DataCenterPlugLoads;     !- End-Use Subcategory

ElectricEquipment,
  DataCenter_top_MiscPlug_Equip,  !- Name
  DataCenter_top_ZN_6,     !- Zone or ZoneList or Space or SpaceList Name
  DataCenter_EQUIP_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  0.0,                     !- Design Level {W}
  215.299220774304,        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  DataCenterPlugLoads;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
  Perimeter_bot_ZN_1_DaylCtrl,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_bot_ZN_2_DaylCtrl,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_bot_ZN_3_DaylCtrl,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_bot_ZN_4_DaylCtrl,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_mid_ZN_1_DaylCtrl,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_mid_ZN_2_DaylCtrl,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_mid_ZN_3_DaylCtrl,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_mid_ZN_4_DaylCtrl,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_top_ZN_1_DaylCtrl,  !- Name
  Perimeter_top_ZN_1,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_top_ZN_2_DaylCtrl,  !- Name
  Perimeter_top_ZN_2,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_top_ZN_3_DaylCtrl,  !- Name
  Perimeter_top_ZN_3,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_3_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
  Perimeter_top_ZN_4_DaylCtrl,  !- Name
  Perimeter_top_ZN_4,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.3857,                  !- Fraction of Lights Controlled by Reference Point 1
  377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_4_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.1385,                  !- Fraction of Lights Controlled by Reference Point 2
  377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1_DaylRefPt1,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  1.6764,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1_DaylRefPt2,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  3.3528,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2_DaylRefPt1,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or Space Name
  71.4308,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2_DaylRefPt2,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or Space Name
  69.7544,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3_DaylRefPt1,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  47.0617,                 !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3_DaylRefPt2,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  45.3847,                 !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4_DaylRefPt1,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or Space Name
  1.6764,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4_DaylRefPt2,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or Space Name
  3.3528,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1_DaylRefPt1,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  1.6764,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1_DaylRefPt2,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  3.3528,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_2_DaylRefPt1,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or Space Name
  71.4308,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_2_DaylRefPt2,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or Space Name
  69.7544,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_3_DaylRefPt1,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  47.0617,                 !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_3_DaylRefPt2,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  45.3847,                 !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_4_DaylRefPt1,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or Space Name
  1.6764,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_4_DaylRefPt2,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or Space Name
  3.3528,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  17.526;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_1_DaylRefPt1,  !- Name
  Perimeter_top_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  1.6764,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_1_DaylRefPt2,  !- Name
  Perimeter_top_ZN_1,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  3.3528,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_2_DaylRefPt1,  !- Name
  Perimeter_top_ZN_2,      !- Zone or Space Name
  71.4308,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_2_DaylRefPt2,  !- Name
  Perimeter_top_ZN_2,      !- Zone or Space Name
  69.7544,                 !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_3_DaylRefPt1,  !- Name
  Perimeter_top_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  47.0617,                 !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_3_DaylRefPt2,  !- Name
  Perimeter_top_ZN_3,      !- Zone or Space Name
  36.576,                  !- X-Coordinate of Reference Point {m}
  45.3847,                 !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_4_DaylRefPt1,  !- Name
  Perimeter_top_ZN_4,      !- Zone or Space Name
  1.6764,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_4_DaylRefPt2,  !- Name
  Perimeter_top_ZN_4,      !- Zone or Space Name
  3.3528,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  34.29;                   !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3_Infiltration,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2_Infiltration,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1_Infiltration,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4_Infiltration,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3_Infiltration,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2_Infiltration,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1_Infiltration,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4_Infiltration,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3_Infiltration,  !- Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2_Infiltration,  !- Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1_Infiltration,  !- Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4_Infiltration,  !- Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  GroundFloor_Plenum_Infiltration,  !- Name
  GroundFloor_Plenum,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum_Infiltration,  !- Name
  MidFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum_Infiltration,  !- Name
  TopFloor_Plenum,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  4.37644032e-05,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior_Lights_a,       !- Name
  Exterior_lighting_schedule_a,  !- Schedule Name
  12979.2,                 !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_b,       !- Name
  Exterior_lighting_schedule_b_2016,  !- Schedule Name
  968.0,                   !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_c,       !- Name
  Exterior_lighting_schedule_c_2016,  !- Schedule Name
  26027.0,                 !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
  Elevators,               !- Name
  Electricity,             !- Fuel Use Type
  BLDG_ELEVATORS,          !- Schedule Name
  244443.956043956,        !- Design Level {W}
  ElevatorLift;            !- End-Use Subcategory

Exterior:FuelEquipment,
  Elevators_Lights_Fan,    !- Name
  Electricity,             !- Fuel Use Type
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  752.0,                   !- Design Level {W}
  ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA Basement,        !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_bottom,     !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_mid,        !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_top,        !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_3,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_2,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_1,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_4,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA DataCenter_basement_ZN_6,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA DataCenter_bot_ZN_6,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA DataCenter_mid_ZN_6,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA DataCenter_top_ZN_6,  !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  CM DSOA Core_top,        !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Core_bottom,     !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Core_mid,        !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_1,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_2,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_3,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_4,  !- Name
  Sum,                     !- Outdoor Air Method
  1e-08,                   !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
  VAV_Zone_AirDistribution,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                        !- Zone Air Distribution Effectiveness Schedule Name
  ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_top,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_bottom,    !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_mid,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_1,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_2,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_3,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_4,  !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.0,                     !- Heating Sizing Factor
  1.0,                     !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Basement,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Core_bottom,             !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Core_mid,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Core_top,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_top_ZN_3,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_top_ZN_2,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_top_ZN_1,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Perimeter_top_ZN_4,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  VAV_Zone_AirDistribution,  !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  DataCenter_basement_ZN_6,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA DataCenter_basement_ZN_6,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA DataCenter_bot_ZN_6,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA DataCenter_mid_ZN_6,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  DataCenter_top_ZN_6,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA DataCenter_top_ZN_6,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.3,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  CAV_bas,                 !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  VAV_bot WITH REHEAT,     !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  2.0304,                  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  VAV_mid WITH REHEAT,     !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  20.304,                  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  VAV_top WITH REHEAT,     !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  2.0304,                  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  AirLoop DataCenter Basement,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
