  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  AirLoop DataCenter bot,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  AirLoop DataCenter mid,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  AirLoop DataCenter top,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  SHWSys1,                 !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  HeatSys1,                !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  CoolSys1_Supply,         !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  6.67,                    !- Design Loop Exit Temperature {C}
  8.33;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  CoolSys1_Demand,         !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  6.67,                    !- Design Loop Exit Temperature {C}
  8.33;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  TowerWaterSys,           !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.4444444444444,        !- Design Loop Exit Temperature {C}
  5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
  Coincident,              !- Sizing Option
  6,                       !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;  !- Coincident Sizing Factor Mode

Sizing:Plant,
  Single Water Plant Loop,  !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  39.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
  DataCenter Basement Humidistat,  !- Name
  DataCenter_basement_ZN_6,  !- Zone Name
  DC_MinRelHumSetSch;      !- Humidifying Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Basement Thermostat,     !- Name
  Basement,                !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
  Core_bottom Thermostat,  !- Name
  Core_bottom,             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_bottom DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_mid Thermostat,     !- Name
  Core_mid,                !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_mid DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
  Core_top Thermostat,     !- Name
  Core_top,                !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_top DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 Thermostat,  !- Name
  Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 Thermostat,  !- Name
  Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 Thermostat,  !- Name
  Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 Thermostat,  !- Name
  Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 Thermostat,  !- Name
  Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 Thermostat,  !- Name
  Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 Thermostat,  !- Name
  Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermostat,  !- Name
  Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermostat,  !- Name
  Perimeter_top_ZN_3,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermostat,  !- Name
  Perimeter_top_ZN_2,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermostat,  !- Name
  Perimeter_top_ZN_1,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermostat,  !- Name
  Perimeter_top_ZN_4,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  DataCenter Basement Thermostat,  !- Name
  DataCenter_basement_ZN_6,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  DataCenter bot Thermostat,  !- Name
  DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  DataCenter mid Thermostat,  !- Name
  DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  DataCenter top Thermostat,  !- Name
  DataCenter_top_ZN_6,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DataCenter Cooling Setpoints Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,    !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_bottom DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched,    !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_top DualSPSched,    !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM_w_SB,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM_w_SB;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  DataCenter Cooling Setpoints Dual SP Control,  !- Name
  HTGSETP_DC_SCH,          !- Heating Setpoint Temperature Schedule Name
  CLGSETP_DC_SCH;          !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Basement Direct Air,     !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Basement Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Basement Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  DataCenter Basement Direct Air,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter Basement Supply Inlet ATInlet,  !- Air Inlet Node Name
  DataCenter Basement Supply Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  DataCenter bot Direct Air,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter bot Supply Inlet ATInlet,  !- Air Inlet Node Name
  DataCenter bot Supply Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  DataCenter mid Direct Air,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter mid Supply Inlet ATInlet,  !- Air Inlet Node Name
  DataCenter mid Supply Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  DataCenter top Direct Air,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter top Supply Inlet ATInlet,  !- Air Inlet Node Name
  DataCenter top Supply Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_bottom VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.245,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_mid VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.261,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_top VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.262,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.198,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.09,                    !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.174,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.072,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.216,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  PERIMETER_MID_ZN_2_MDP_Sch,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.183,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.078,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.186,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.085,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.163,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.074,                   !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                     !- Maximum Flow Fraction During Reheat
  40.0;                    !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  Core_bottom VAV Box,     !- Name
  Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_bottom VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_mid VAV Box,        !- Name
  Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_mid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_top VAV Box,        !- Name
  Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_top VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_3 VAV Box,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_2 VAV Box,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_1 VAV Box,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_4 VAV Box,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_3 VAV Box,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_2 VAV Box,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_1 VAV Box,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_4 VAV Box,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_3 VAV Box,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_2 VAV Box,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_1 VAV Box,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_4 VAV Box,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Basement Direct Air ADU,  !- Name
  Basement Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Basement Direct Air;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  DataCenter Basement Direct Air ADU,  !- Name
  DataCenter Basement Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  DataCenter Basement Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  DataCenter bot Direct Air ADU,  !- Name
  DataCenter bot Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  DataCenter bot Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  DataCenter mid Direct Air ADU,  !- Name
  DataCenter mid Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  DataCenter mid Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  DataCenter top Direct Air ADU,  !- Name
  DataCenter top Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  DataCenter top Direct Air;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Basement Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Core_bottom Equipment,   !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_bottom VAV Box,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Core_mid Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_mid VAV Box,        !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Core_top Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_top VAV Box,        !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  DataCenter Basement Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  DataCenter Basement Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  DataCenter bot Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  DataCenter bot Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  DataCenter mid Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  DataCenter mid Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  DataCenter top Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  DataCenter top Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  Basement,                !- Zone Name
  Basement Equipment,      !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,       !- Zone Air Node Name
  Basement Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_bottom,             !- Zone Name
  Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
  Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Core_bottom Air Node,    !- Zone Air Node Name
  Core_bottom Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_mid,                !- Zone Name
  Core_mid Equipment,      !- Zone Conditioning Equipment List Name
  Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Core_mid Air Node,       !- Zone Air Node Name
  Core_mid Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_top,                !- Zone Name
  Core_top Equipment,      !- Zone Conditioning Equipment List Name
  Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Core_top Air Node,       !- Zone Air Node Name
  Core_top Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3,      !- Zone Name
  Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2,      !- Zone Name
  Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1,      !- Zone Name
  Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4,      !- Zone Name
  Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3,      !- Zone Name
  Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2,      !- Zone Name
  Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1,      !- Zone Name
  Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4,      !- Zone Name
  Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3,      !- Zone Name
  Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2,      !- Zone Name
  Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1,      !- Zone Name
  Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4,      !- Zone Name
  Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  DataCenter_basement_ZN_6,  !- Zone Name
  DataCenter Basement Equipment,  !- Zone Conditioning Equipment List Name
  DataCenter Basement Inlets,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  DataCenter Basement Zone Air Node,  !- Zone Air Node Name
  DataCenter Basement Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  DataCenter_bot_ZN_6,     !- Zone Name
  DataCenter bot Equipment,  !- Zone Conditioning Equipment List Name
  DataCenter bot Inlets,   !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  DataCenter bot Zone Air Node,  !- Zone Air Node Name
  DataCenter bot Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  DataCenter_mid_ZN_6,     !- Zone Name
  DataCenter mid Equipment,  !- Zone Conditioning Equipment List Name
  DataCenter mid Inlets,   !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  DataCenter mid Zone Air Node,  !- Zone Air Node Name
  DataCenter mid Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  DataCenter_top_ZN_6,     !- Zone Name
  DataCenter top Equipment,  !- Zone Conditioning Equipment List Name
  DataCenter top Inlets,   !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  DataCenter top Zone Air Node,  !- Zone Air Node Name
  DataCenter top Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
  CAV_bas Fan,             !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.6006,                  !- Fan Total Efficiency
  1018.41,                 !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.924,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  CAV_bas_HeatC-CAV_FanNode,  !- Air Inlet Node Name
  CAV_bas Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
  VAV_bot WITH REHEAT Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.61165,                 !- Fan Total Efficiency
  1314.72,                 !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0408,                  !- Fan Power Coefficient 1
  0.088,                   !- Fan Power Coefficient 2
  -0.0729,                 !- Fan Power Coefficient 3
  0.9437,                  !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
  VAV_mid WITH REHEAT Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.6084,                  !- Fan Total Efficiency
  1314.72,                 !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0408,                  !- Fan Power Coefficient 1
  0.088,                   !- Fan Power Coefficient 2
  -0.0729,                 !- Fan Power Coefficient 3
  0.9437,                  !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
  VAV_top WITH REHEAT Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.61165,                 !- Fan Total Efficiency
  1314.72,                 !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0408,                  !- Fan Power Coefficient 1
  0.088,                   !- Fan Power Coefficient 2
  -0.0729,                 !- Fan Power Coefficient 3
  0.9437,                  !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Inlet Node Name
  VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  DataCenter Basement Supply Fan,  !- Name
  Always_On,               !- Availability Schedule Name
  0.6201,                  !- Fan Total Efficiency
  1018.41,                 !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.954,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter Basement Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  DataCenter bot Supply Fan,  !- Name
  Always_On,               !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter bot Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  DataCenter mid Supply Fan,  !- Name
  Always_On,               !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter mid Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  DataCenter top Supply Fan,  !- Name
  Always_On,               !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter top Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
  CAV_bas_CoolC,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  CAV_bas_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_bas_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_bas_OA-CAV_CoolCNode,  !- Air Inlet Node Name
  CAV_bas_CoolC-CAV_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  VAV_bot WITH REHEAT_CoolC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_bot WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  VAV_mid WITH REHEAT_CoolC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_mid WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  VAV_top WITH REHEAT_CoolC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_top WITH REHEAT_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Air Inlet Node Name
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
  DataCenter_ExtraWaterHeatC,  !- Name
  DataCenter_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
  ,                        !- U-Factor Times Area Value {W/K}
  ,                        !- Maximum Water Flow Rate {m3/s}
  DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
  DataCenter_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Inlet Node Name
  AirLoop DataCenter Basement Supply Air Outlet,  !- Air Outlet Node Name
  NominalCapacity,         !- Performance Input Method
  0.0,                     !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Core_bottom VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
  Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Core_mid VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
  Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Core_top VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_top VAV Box Damper Node,  !- Air Inlet Node Name
  Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  CAV_bas_HeatC,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  CAV_bas_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_bas_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_bas_CoolC-CAV_HeatCNode,  !- Air Inlet Node Name
  CAV_bas_HeatC-CAV_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  VAV_bot WITH REHEAT_HeatC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_bot WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  VAV_mid WITH REHEAT_HeatC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_mid WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  VAV_top WITH REHEAT_HeatC,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_top WITH REHEAT_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Air Inlet Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  12.8,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  40.0,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  DataCenter_ExtraElecHeatC,  !- Name
  DataCenter_ExtraElecHeatC_Sch,  !- Availability Schedule Name
  1.0,                     !- Efficiency
  10000000.0,              !- Nominal Capacity {W}
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Air Inlet Node Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Air Outlet Node Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Name
  ALWAYS_OFF,              !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
  AirLoop DataCenter Basement Humidifier Inlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Name
  ALWAYS_OFF,              !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
  AirLoop DataCenter bot Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Name
  ALWAYS_OFF,              !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
  AirLoop DataCenter mid Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Name
  ALWAYS_OFF,              !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
  AirLoop DataCenter top Supply Air Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop DataCenter Basement Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  3.878739046,             !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 1,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 1,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 1,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop DataCenter bot Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.005260634,             !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 2,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 2,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 2,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop DataCenter mid Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.005260634,             !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 3,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 3,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 3,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop DataCenter top,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop DataCenter top Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.005260634,             !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 4,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 4,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 4,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop DataCenter Basement,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.2,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 1,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 1,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop DataCenter bot,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.2,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 2,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 2,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop DataCenter mid,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.2,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 3,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 3,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop DataCenter top,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop DataCenter top,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.2,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 4,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 4,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

Humidifier:Steam:Electric,
  DataCenter Basement Humidifier,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  3.72e-05,                !- Rated Capacity {m3/s}
  100000.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  AirLoop DataCenter Basement Humidifier Inlet,  !- Air Inlet Node Name
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop DataCenter Basement DXAC Heat Pump,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter Basement Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter Basement Humidifier Inlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  DataCenter_basement_ZN_6,  !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  DataCenter Basement Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump HEATING Mode AirLoop DataCenter Basement,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop DataCenter Basement,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop DataCenter bot DXAC Heat Pump,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter bot Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter bot Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  DataCenter_bot_ZN_6,     !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  DataCenter bot Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump HEATING Mode AirLoop DataCenter bot,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop DataCenter bot,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop DataCenter mid DXAC Heat Pump,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter mid Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter mid Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  DataCenter_mid_ZN_6,     !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  DataCenter mid Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump HEATING Mode AirLoop DataCenter mid,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop DataCenter mid,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop DataCenter top DXAC Heat Pump,  !- Name
  Always_On,               !- Availability Schedule Name
  DataCenter top Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop DataCenter top Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  DataCenter_top_ZN_6,     !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  DataCenter top Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump HEATING Mode AirLoop DataCenter top,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop DataCenter top,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop DataCenter top,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
  CAV_bas_CoolC_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  CAV_bas_CoolC-CAV_HeatCNode,  !- Sensor Node Name
  CAV_bas_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_bas_HeatC_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  CAV_bas_HeatC-CAV_FanNode,  !- Sensor Node Name
  CAV_bas_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_bot WITH REHEAT_CoolC_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
  VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_bot WITH REHEAT_HeatC_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
  VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_mid WITH REHEAT_CoolC_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
  VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_mid WITH REHEAT_HeatC_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
  VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_top WITH REHEAT_CoolC_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
  VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_top WITH REHEAT_HeatC_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Sensor Node Name
  VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DataCenter_bas_HeatC_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  AirLoop DataCenter Basement Supply Air Outlet,  !- Sensor Node Name
  DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  CAV_bas_OA_Controller,   !- Name
  CAV_bas_OARelief Node,   !- Relief Air Outlet Node Name
  CAV_bas Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_bas_OA-CAV_CoolCNode,  !- Mixed Air Node Name
  CAV_bas_OAInlet Node,    !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  VAV_bot WITH REHEAT_OA_Controller,  !- Name
  VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_bot WITH REHEAT_OAInlet Node,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  VAV_BOT WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_bot WITH REHEAT_DCV;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_mid WITH REHEAT_OA_Controller,  !- Name
  VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_mid WITH REHEAT_OAInlet Node,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  VAV_MID WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_mid WITH REHEAT_DCV;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_top WITH REHEAT_OA_Controller,  !- Name
  VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_top WITH REHEAT_OAInlet Node,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  VAV_TOP WITH REHEAT Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_top WITH REHEAT_DCV;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  AirLoop DataCenter Basement OA Controller,  !- Name
  DataCenter Basement Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop DataCenter Basement Return Air Inlet,  !- Return Air Node Name
  DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter Basement Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  AirLoop DataCenter bot OA Controller,  !- Name
  DataCenter bot Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop DataCenter bot Return Air Inlet,  !- Return Air Node Name
  DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter bot Outside Air Inlet,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  AirLoop DataCenter mid OA Controller,  !- Name
  DataCenter mid Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop DataCenter mid Return Air Inlet,  !- Return Air Node Name
  DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter mid Outside Air Inlet,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  AirLoop DataCenter top OA Controller,  !- Name
  DataCenter top Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop DataCenter top Return Air Inlet,  !- Return Air Node Name
  DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter top Outside Air Inlet,  !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched;  !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
  VAV_top WITH REHEAT_DCV,  !- Name
  MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  Yes,                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_top,                !- Zone or ZoneList 1 Name
  CM DSOA Core_top,        !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_top,       !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_top_ZN_1,      !- Zone or ZoneList 2 Name
  CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_top_ZN_2,      !- Zone or ZoneList 3 Name
  CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_top_ZN_3,      !- Zone or ZoneList 4 Name
  CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_top_ZN_4,      !- Zone or ZoneList 5 Name
  CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
  VAV_bot WITH REHEAT_DCV,  !- Name
  MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  Yes,                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_bottom,             !- Zone or ZoneList 1 Name
  CM DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_bottom,    !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_bot_ZN_1,      !- Zone or ZoneList 2 Name
  CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_bot_ZN_2,      !- Zone or ZoneList 3 Name
  CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_bot_ZN_3,      !- Zone or ZoneList 4 Name
  CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_bot_ZN_4,      !- Zone or ZoneList 5 Name
  CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
  VAV_mid WITH REHEAT_DCV,  !- Name
  MinOA_MotorizedDamper_Sched,  !- Availability Schedule Name
  Yes,                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit,  !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_mid,                !- Zone or ZoneList 1 Name
  CM DSOA Core_mid,        !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_mid,       !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_mid_ZN_1,      !- Zone or ZoneList 2 Name
  CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_mid_ZN_2,      !- Zone or ZoneList 3 Name
  CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_mid_ZN_3,      !- Zone or ZoneList 4 Name
  CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_mid_ZN_4,      !- Zone or ZoneList 5 Name
  CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name 5

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  DataCenter_bas_HeatC_Controllers,  !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DataCenter_bas_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  CAV_bas_Controllers,     !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  CAV_bas_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  CAV_bas_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT_Controllers,  !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  VAV_bot WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  VAV_bot WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT_Controllers,  !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  VAV_mid WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  VAV_mid WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT_Controllers,  !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  VAV_top WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  VAV_top WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  CAV_bas_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  CAV_bas_OA_Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  VAV_bot WITH REHEAT_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  VAV_mid WITH REHEAT_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  VAV_top WITH REHEAT_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop DataCenter Basement OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop DataCenter Basement OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop DataCenter bot OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop DataCenter bot OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop DataCenter mid OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop DataCenter mid OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop DataCenter top OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop DataCenter top OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  CAV_bas,                 !- Name
  CAV_bas_Controllers,     !- Controller List Name
  CAV_bas Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  CAV_bas Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  CAV_bas Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_bas Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_bas Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_bas Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_bot WITH REHEAT,     !- Name
  VAV_bot WITH REHEAT_Controllers,  !- Controller List Name
  VAV_bot WITH REHEAT Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV_bot WITH REHEAT Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_mid WITH REHEAT,     !- Name
  VAV_mid WITH REHEAT_Controllers,  !- Controller List Name
  VAV_mid WITH REHEAT Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV_mid WITH REHEAT Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_top WITH REHEAT,     !- Name
  VAV_top WITH REHEAT_Controllers,  !- Controller List Name
  VAV_top WITH REHEAT Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV_top WITH REHEAT Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop DataCenter Basement,  !- Name
  DataCenter_bas_HeatC_Controllers,  !- Controller List Name
  AirLoop DataCenter Basement Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop DataCenter Basement Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop DataCenter Basement Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer DataCenter Basement Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop DataCenter Basement Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop DataCenter bot,  !- Name
  ,                        !- Controller List Name
  AirLoop DataCenter bot Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop DataCenter bot Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop DataCenter bot Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer DataCenter bot Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter DataCenter bot Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop DataCenter bot Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop DataCenter mid,  !- Name
  ,                        !- Controller List Name
  AirLoop DataCenter mid Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop DataCenter mid Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop DataCenter mid Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer DataCenter mid Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter DataCenter mid Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop DataCenter mid Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop DataCenter top,  !- Name
  ,                        !- Controller List Name
  AirLoop DataCenter top Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop DataCenter top Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop DataCenter top Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer DataCenter top Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter DataCenter top Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop DataCenter top Supply Air Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_bas_OA_Equipment,    !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  CAV_bas_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_bot WITH REHEAT_OA_Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  VAV_bot WITH REHEAT_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_mid WITH REHEAT_OA_Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  VAV_mid WITH REHEAT_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_top WITH REHEAT_OA_Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  VAV_top WITH REHEAT_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop DataCenter Basement OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DataCenter Basement OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop DataCenter bot OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DataCenter bot OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop DataCenter mid OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DataCenter mid OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop DataCenter top OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DataCenter top OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  CAV_bas_OA,              !- Name
  CAV_bas_OA_Controllers,  !- Controller List Name
  CAV_bas_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_bot WITH REHEAT_OA,  !- Name
  VAV_bot WITH REHEAT_OA_Controllers,  !- Controller List Name
  VAV_bot WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_mid WITH REHEAT_OA,  !- Name
  VAV_mid WITH REHEAT_OA_Controllers,  !- Controller List Name
  VAV_mid WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_top WITH REHEAT_OA,  !- Name
  VAV_top WITH REHEAT_OA_Controllers,  !- Controller List Name
  VAV_top WITH REHEAT_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop DataCenter Basement OA System,  !- Name
  AirLoop DataCenter Basement OA System Controllers,  !- Controller List Name
  AirLoop DataCenter Basement OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop DataCenter bot OA System,  !- Name
  AirLoop DataCenter bot OA System Controllers,  !- Controller List Name
  AirLoop DataCenter bot OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop DataCenter mid OA System,  !- Name
  AirLoop DataCenter mid OA System Controllers,  !- Controller List Name
  AirLoop DataCenter mid OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop DataCenter top OA System,  !- Name
  AirLoop DataCenter top OA System Controllers,  !- Controller List Name
  AirLoop DataCenter top OA System Equipment;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  CAV_bas_OAMixing Box,    !- Name
  CAV_bas_OA-CAV_CoolCNode,  !- Mixed Air Node Name
  CAV_bas_OAInlet Node,    !- Outdoor Air Stream Node Name
  CAV_bas_OARelief Node,   !- Relief Air Stream Node Name
  CAV_bas Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_bot WITH REHEAT_OAMixing Box,  !- Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_bot WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_bot WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
  VAV_bot WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_mid WITH REHEAT_OAMixing Box,  !- Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_mid WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_mid WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
  VAV_mid WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_top WITH REHEAT_OAMixing Box,  !- Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
  VAV_top WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_top WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
  VAV_top WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  DataCenter Basement OA Mixing Box,  !- Name
  DataCenter Basement Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter Basement Outside Air Inlet,  !- Outdoor Air Stream Node Name
  DataCenter Basement Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop DataCenter Basement Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  DataCenter bot OA Mixing Box,  !- Name
  DataCenter bot Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter bot Outside Air Inlet,  !- Outdoor Air Stream Node Name
  DataCenter bot Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop DataCenter bot Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  DataCenter mid OA Mixing Box,  !- Name
  DataCenter mid Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter mid Outside Air Inlet,  !- Outdoor Air Stream Node Name
  DataCenter mid Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop DataCenter mid Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  DataCenter top OA Mixing Box,  !- Name
  DataCenter top Mixed Air Outlet,  !- Mixed Air Node Name
  DataCenter top Outside Air Inlet,  !- Outdoor Air Stream Node Name
  DataCenter top Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop DataCenter top Return Air Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  CAV_bas Supply Air Splitter,  !- Name
  CAV_bas Zone Equipment Inlet Node,  !- Inlet Node Name
  Basement Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_bot WITH REHEAT Supply Air Splitter,  !- Name
  VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_mid WITH REHEAT Supply Air Splitter,  !- Name
  VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_top WITH REHEAT Supply Air Splitter,  !- Name
  VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop DataCenter Basement Zone Splitter,  !- Name
  ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Inlet Node Name
  DataCenter Basement Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop DataCenter bot Zone Splitter,  !- Name
  ZoneSplitter DataCenter bot Supply Air Inlet,  !- Inlet Node Name
  DataCenter bot Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop DataCenter mid Zone Splitter,  !- Name
  ZoneSplitter DataCenter mid Supply Air Inlet,  !- Inlet Node Name
  DataCenter mid Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop DataCenter top Zone Splitter,  !- Name
  ZoneSplitter DataCenter top Supply Air Inlet,  !- Inlet Node Name
  DataCenter top Supply Inlet ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  CAV_bas,                 !- Name
  CAV_bas Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_bas Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_bot WITH REHEAT,     !- Name
  VAV_bot WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_bot WITH REHEAT Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_mid WITH REHEAT,     !- Name
  VAV_mid WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_mid WITH REHEAT Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_top WITH REHEAT,     !- Name
  VAV_top WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_top WITH REHEAT Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop DataCenter Basement Supply Path,  !- Name
  ZoneSplitter DataCenter Basement Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop DataCenter Basement Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop DataCenter bot Supply Path,  !- Name
  ZoneSplitter DataCenter bot Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop DataCenter bot Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop DataCenter mid Supply Path,  !- Name
  ZoneSplitter DataCenter mid Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop DataCenter mid Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop DataCenter top Supply Path,  !- Name
  ZoneSplitter DataCenter top Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop DataCenter top Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  CAV_bas Return Air Mixer,  !- Name
  CAV_bas Zone Equipment Outlet Node,  !- Outlet Node Name
  Basement Return Air Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_bot WITH REHEAT Return Air Mixer,  !- Name
  VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
  GroundFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_mid WITH REHEAT Return Air Mixer,  !- Name
  VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
  MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_top WITH REHEAT Return Air Mixer,  !- Name
  VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
  TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop DataCenter Basement Zone Mixer,  !- Name
  ZoneMixer DataCenter Basement Return Air Outlet,  !- Outlet Node Name
  DataCenter Basement Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop DataCenter bot Zone Mixer,  !- Name
  ZoneMixer DataCenter bot Return Air Outlet,  !- Outlet Node Name
  DataCenter bot Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop DataCenter mid Zone Mixer,  !- Name
  ZoneMixer DataCenter mid Return Air Outlet,  !- Outlet Node Name
  DataCenter mid Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop DataCenter top Zone Mixer,  !- Name
  ZoneMixer DataCenter top Return Air Outlet,  !- Outlet Node Name
  DataCenter top Return Outlet;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
  GroundFloor_Return_Plenum,  !- Name
  GroundFloor_Plenum,      !- Zone Name
  GroundFloor_Plenum Node,  !- Zone Node Name
  GroundFloor_Plenum Outlet Node,  !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  Perimeter_bot_ZN_1 Return Air Node,  !- Inlet 1 Node Name
  Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 2 Node Name
  Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 4 Node Name
  Core_bottom Return Air Node;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
  MidFloor_Return_Plenum,  !- Name
  MidFloor_Plenum,         !- Zone Name
  MidFloor_Plenum Node,    !- Zone Node Name
  MidFloor_Plenum Outlet Node,  !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  Perimeter_mid_ZN_1 Return Air Node,  !- Inlet 1 Node Name
  Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 2 Node Name
  Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 4 Node Name
  Core_mid Return Air Node;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
  TopFloor_Return_Plenum,  !- Name
  TopFloor_Plenum,         !- Zone Name
  TopFloor_Plenum Node,    !- Zone Node Name
  TopFloor_Plenum Outlet Node,  !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  Perimeter_top_ZN_1 Return Air Node,  !- Inlet 1 Node Name
  Perimeter_top_ZN_2 Return Air Node,  !- Inlet 2 Node Name
  Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
  Perimeter_top_ZN_4 Return Air Node,  !- Inlet 4 Node Name
  Core_top Return Air Node;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  CAV_bas Return Air Path,  !- Name
  CAV_bas Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  CAV_bas Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV_bot WITH REHEAT Return Air Path,  !- Name
  VAV_bot WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  GroundFloor_Return_Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  VAV_bot WITH REHEAT Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV_mid WITH REHEAT Return Air Path,  !- Name
  VAV_mid WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  MidFloor_Return_Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  VAV_mid WITH REHEAT Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV_top WITH REHEAT Return Air Path,  !- Name
  VAV_top WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  TopFloor_Return_Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  VAV_top WITH REHEAT Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  AirLoop DataCenter Basement Return Path,  !- Name
  ZoneMixer DataCenter Basement Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop DataCenter Basement Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop DataCenter bot Return Path,  !- Name
  ZoneMixer DataCenter bot Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop DataCenter bot Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop DataCenter mid Return Path,  !- Name
  ZoneMixer DataCenter mid Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop DataCenter mid Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop DataCenter top Return Path,  !- Name
  ZoneMixer DataCenter top Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop DataCenter top Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  CAV_bas Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_bas_OA,              !- Component 1 Name
  CAV_bas Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_bas_OA-CAV_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  CAV_bas_CoolC,           !- Component 2 Name
  CAV_bas_OA-CAV_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_bas_CoolC-CAV_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  CAV_bas_HeatC,           !- Component 3 Name
  CAV_bas_CoolC-CAV_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_bas_HeatC-CAV_FanNode,  !- Component 3 Outlet Node Name
  Fan:ConstantVolume,      !- Component 4 Object Type
  CAV_bas Fan,             !- Component 4 Name
  CAV_bas_HeatC-CAV_FanNode,  !- Component 4 Inlet Node Name
  CAV_bas Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  VAV_bot WITH REHEAT Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_bot WITH REHEAT_OA,  !- Component 1 Name
  VAV_bot WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV_bot WITH REHEAT_CoolC,  !- Component 2 Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV_bot WITH REHEAT_HeatC,  !- Component 3 Name
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV_bot WITH REHEAT Fan,  !- Component 4 Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  VAV_mid WITH REHEAT Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_mid WITH REHEAT_OA,  !- Component 1 Name
  VAV_mid WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV_mid WITH REHEAT_CoolC,  !- Component 2 Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV_mid WITH REHEAT_HeatC,  !- Component 3 Name
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV_mid WITH REHEAT Fan,  !- Component 4 Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  VAV_top WITH REHEAT Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_top WITH REHEAT_OA,  !- Component 1 Name
  VAV_top WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV_top WITH REHEAT_CoolC,  !- Component 2 Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV_top WITH REHEAT_HeatC,  !- Component 3 Name
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV_top WITH REHEAT Fan,  !- Component 4 Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Component 4 Inlet Node Name
  VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSys1 Pump,            !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSys1 Water Heater,    !- Component 1 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Core_bottom sub cat,     !- Component 1 Name
  Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Core_mid sub cat,        !- Component 1 Name
  Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_mid sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Core_top sub cat,        !- Component 1 Name
  Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_top sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HeatSys1 Pump,           !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  HeatSys1 Boiler,         !- Component 1 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Core_bottom VAV Box Reheat Coil,  !- Component 1 Name
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Core_mid VAV Box Reheat Coil,  !- Component 1 Name
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Core_top VAV Box Reheat Coil,  !- Component 1 Name
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 1 Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_bot WITH REHEAT_HeatC,  !- Component 1 Name
  VAV_bot WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_bot WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_mid WITH REHEAT_HeatC,  !- Component 1 Name
  VAV_mid WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_mid WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV_top WITH REHEAT_HeatC,  !- Component 1 Name
  VAV_top WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_top WITH REHEAT_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  CAV_bas_HeatC,           !- Component 1 Name
  CAV_bas_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  CAV_bas_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  DataCenter_ExtraWaterHeatC,  !- Component 1 Name
  DataCenter_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
  DataCenter_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  CoolSys1 Chiller1 Pump,  !- Component 1 Name
  CoolSys1 Chiller1 Pump Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Outlet Node Name
  Chiller:Electric:EIR,    !- Component 2 Object Type
  CoolSys1 Chiller1,       !- Component 2 Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1;  !- Component 2 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  CoolSys1 Chiller2 Pump,  !- Component 1 Name
  CoolSys1 Chiller2 Pump Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Outlet Node Name
  Chiller:Electric:EIR,    !- Component 2 Object Type
  CoolSys1 Chiller2,       !- Component 2 Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2;  !- Component 2 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  CoolSys1 Pump Secondary,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_bot WITH REHEAT_CoolC,  !- Component 1 Name
  VAV_bot WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_bot WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_mid WITH REHEAT_CoolC,  !- Component 1 Name
  VAV_mid WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_mid WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV_top WITH REHEAT_CoolC,  !- Component 1 Name
  VAV_top WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_top WITH REHEAT_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  CAV_bas_CoolC,           !- Component 1 Name
  CAV_bas_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  CAV_bas_CoolCDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeaderedPumps:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys Pump,      !- Component 1 Name
  TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys CoolTower 1,  !- Component 1 Name
  TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,  !- Component 1 Object Type
  TowerWaterSys CoolTower 2,  !- Component 1 Name
  TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 2;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,    !- Component 1 Object Type
  CoolSys1 Chiller1,       !- Component 1 Name
  CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:EIR,    !- Component 1 Object Type
  CoolSys1 Chiller2,       !- Component 1 Name
  CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller2 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  TowerWaterSys Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Heat Exchanger Supply Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,  !- Component 1 Object Type
  Bypass Heat exchanger,   !- Component 1 Name
  CoolSys1 Exchancher Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Exchancher Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Heat Exchanger Demand Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,  !- Component 1 Object Type
  Bypass Heat exchanger,   !- Component 1 Name
  CoolSys1 Exchancher Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Exchancher Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Side Bypass,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Bypass,  !- Component 1 Name
  CoolSys1 Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Side Bypass,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Bypass,  !- Component 1 Name
  CoolSys1 Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Demand Side Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Demand Side Inlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Demand Side Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Demand Side Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Supply Side Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Supply Side Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Supply Side Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Supply Side Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  AirLoop DataCenter Basement Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop DataCenter Basement OA System,  !- Component 1 Name
  AirLoop DataCenter Basement Return Air Inlet,  !- Component 1 Inlet Node Name
  DataCenter Basement Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop DataCenter Basement DXAC Heat Pump,  !- Component 2 Name
  DataCenter Basement Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop DataCenter Basement Humidifier Inlet,  !- Component 2 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 3 Object Type
  DataCenter Basement Humidifier,  !- Component 3 Name
  AirLoop DataCenter Basement Humidifier Inlet,  !- Component 3 Inlet Node Name
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 3 Outlet Node Name
  Coil:Heating:Electric,   !- Component 4 Object Type
  DataCenter_ExtraElecHeatC,  !- Component 4 Name
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Component 4 Inlet Node Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DataCenter_ExtraWaterHeatC,  !- Component 5 Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode,  !- Component 5 Inlet Node Name
  AirLoop DataCenter Basement Supply Air Outlet;  !- Component 5 Outlet Node Name

Branch,
  AirLoop DataCenter bot Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop DataCenter bot OA System,  !- Component 1 Name
  AirLoop DataCenter bot Return Air Inlet,  !- Component 1 Inlet Node Name
  DataCenter bot Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop DataCenter bot DXAC Heat Pump,  !- Component 2 Name
  DataCenter bot Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop DataCenter bot Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop DataCenter mid Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop DataCenter mid OA System,  !- Component 1 Name
  AirLoop DataCenter mid Return Air Inlet,  !- Component 1 Inlet Node Name
  DataCenter mid Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop DataCenter mid DXAC Heat Pump,  !- Component 2 Name
  DataCenter mid Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop DataCenter mid Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop DataCenter top Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop DataCenter top OA System,  !- Component 1 Name
  AirLoop DataCenter top Return Air Inlet,  !- Component 1 Inlet Node Name
  DataCenter top Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop DataCenter top DXAC Heat Pump,  !- Component 2 Name
  DataCenter top Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop DataCenter top Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  Plant Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Plant Circ Pump,         !- Component 1 Name
  Plant Supply Inlet Node,  !- Component 1 Inlet Node Name
  Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Tower Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  FluidCooler:TwoSpeed,    !- Component 1 Object Type
  Central Tower,           !- Component 1 Name
  Central Tower Inlet Node,  !- Component 1 Inlet Node Name
  Central Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Dummy Boiler Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  Dummy Boiler,            !- Component 1 Name
  Dummy Boiler Inlet Node,  !- Component 1 Inlet Node Name
  Dummy Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Supply Side Bypass,  !- Component 1 Name
  Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Supply Outlet,     !- Component 1 Name
  Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Plant Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Inlet Pipe,  !- Component 1 Name
  Plant Demand Inlet Node,  !- Component 1 Inlet Node Name
  Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Outlet Pipe,  !- Component 1 Name
  Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Plant Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop DataCenter Basement,  !- Component 1 Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Heating Mode AirLoop DataCenter Basement,  !- Component 1 Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter Basement Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop DataCenter bot,  !- Component 1 Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop DataCenter mid,  !- Component 1 Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop DataCenter top,  !- Component 1 Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Heating Mode AirLoop DataCenter bot,  !- Component 1 Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter bot Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Heating Mode AirLoop DataCenter mid,  !- Component 1 Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter mid Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Heating Plant Branch AirLoop DataCenter top,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Heating Mode AirLoop DataCenter top,  !- Component 1 Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop DataCenter top Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  CAV_bas Air Loop Branches,  !- Name
  CAV_bas Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_bot WITH REHEAT Air Loop Branches,  !- Name
  VAV_bot WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_mid WITH REHEAT Air Loop Branches,  !- Name
  VAV_mid WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_top WITH REHEAT Air Loop Branches,  !- Name
  VAV_top WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
  SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
  SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
  SHWSys1 Demand Bypass Branch,  !- Branch 5 Name
  SHWSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Branch 21 Name
  HeatSys1 Demand Bypass Branch,  !- Branch 22 Name
  HeatSys1 Demand Outlet Branch;  !- Branch 23 Name

BranchList,
  CoolSys1 Supply Supply Side Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
  CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  CoolSys1 Demand Demand Side Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
  CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
  TowerWaterSys Supply Branches,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Supply Equipment Branch 1,  !- Branch 2 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Branch 3 Name
  TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 4 Name
  TowerWaterSys Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  TowerWaterSys Demand Branches,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
  TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
  TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
  TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

BranchList,
  AirLoop DataCenter Basement Branches,  !- Name
  AirLoop DataCenter Basement Main Branch;  !- Branch 1 Name

BranchList,
  AirLoop DataCenter bot Branches,  !- Name
  AirLoop DataCenter bot Main Branch;  !- Branch 1 Name

BranchList,
  AirLoop DataCenter mid Branches,  !- Name
  AirLoop DataCenter mid Main Branch;  !- Branch 1 Name

BranchList,
  AirLoop DataCenter top Branches,  !- Name
  AirLoop DataCenter top Main Branch;  !- Branch 1 Name

BranchList,
  Plant Supply Side Branches,  !- Name
  Plant Supply Inlet Branch,  !- Branch 1 Name
  Plant Supply Tower Branch,  !- Branch 2 Name
  Dummy Boiler Branch,     !- Branch 3 Name
  Plant Supply Bypass Branch,  !- Branch 4 Name
  Plant Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  Plant Demand Side Branches,  !- Name
  Plant Demand Inlet Branch,  !- Branch 1 Name
  WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Branch 2 Name
  WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Branch 3 Name
  WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Branch 4 Name
  WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Branch 5 Name
  WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Branch 6 Name
  WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Branch 7 Name
  WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Branch 8 Name
  WLHP Heating Plant Branch AirLoop DataCenter top,  !- Branch 9 Name
  Plant Demand Bypass Branch,  !- Branch 10 Name
  Plant Demand Outlet Branch;  !- Branch 11 Name

BranchList,
  CoolSys1 Supply Demand Side Branches,  !- Name
  CoolSys1 Supply Demand Side Inlet Branch,  !- Branch 1 Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Branch 2 Name
  CoolSys1 Supply Side Bypass,  !- Branch 3 Name
  CoolSys1 Supply Demand Side Outlet Branch;  !- Branch 4 Name

BranchList,
  CoolSys1 Demand Supply Side Branches,  !- Name
  CoolSys1 Demand Supply Side Inlet Branch,  !- Branch 1 Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Branch 2 Name
  CoolSys1 Demand Side Bypass,  !- Branch 3 Name
  CoolSys1 Demand Supply Side Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 20 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

Connector:Splitter,
  CoolSys1 Supply Supply Side Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  CoolSys1 Demand Demand Side Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name

Connector:Splitter,
  TowerWaterSys Supply Splitter,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  TowerWaterSys Demand Splitter,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
  TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  CoolSys1 Supply Demand Side Splitter,  !- Name
  CoolSys1 Supply Demand Side Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Outlet Branch 1 Name
  CoolSys1 Supply Side Bypass;  !- Outlet Branch 2 Name

Connector:Splitter,
  CoolSys1 Demand Supply Side Splitter,  !- Name
  CoolSys1 Demand Supply Side Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Outlet Branch 1 Name
  CoolSys1 Demand Side Bypass;  !- Outlet Branch 2 Name

Connector:Splitter,
  Plant Supply Splitter,   !- Name
  Plant Supply Inlet Branch,  !- Inlet Branch Name
  Plant Supply Tower Branch,  !- Outlet Branch 1 Name
  Dummy Boiler Branch,     !- Outlet Branch 2 Name
  Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  Plant Demand Splitter,   !- Name
  Plant Demand Inlet Branch,  !- Inlet Branch Name
  WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 1 Name
  WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Outlet Branch 2 Name
  WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 3 Name
  WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Outlet Branch 4 Name
  WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 5 Name
  WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Outlet Branch 6 Name
  WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Outlet Branch 7 Name
  WLHP Heating Plant Branch AirLoop DataCenter top,  !- Outlet Branch 8 Name
  Plant Demand Bypass Branch;  !- Outlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  SHWSys1 Supply Mixer,    !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,    !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,   !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,   !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 20 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

Connector:Mixer,
  CoolSys1 Supply Supply Side Mixer,  !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  CoolSys1 Demand Demand Side Mixer,  !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name

Connector:Mixer,
  TowerWaterSys Supply Mixer,  !- Name
  TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  TowerWaterSys Demand Mixer,  !- Name
  TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
  TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  CoolSys1 Supply Demand Side Mixer,  !- Name
  CoolSys1 Supply Demand Side Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Heat Exchanger Supply Branch,  !- Inlet Branch 1 Name
  CoolSys1 Supply Side Bypass;  !- Inlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Demand Supply Side Mixer,  !- Name
  CoolSys1 Demand Supply Side Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Heat Exchanger Demand Branch,  !- Inlet Branch 1 Name
  CoolSys1 Demand Side Bypass;  !- Inlet Branch 2 Name

Connector:Mixer,
  Plant Supply Mixer,      !- Name
  Plant Supply Outlet Branch,  !- Outlet Branch Name
  Plant Supply Tower Branch,  !- Inlet Branch 1 Name
  Dummy Boiler Branch,     !- Inlet Branch 2 Name
  Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  Plant Demand Mixer,      !- Name
  Plant Demand Outlet Branch,  !- Outlet Branch Name
  WLHP Cooling Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 1 Name
  WLHP Heating Plant Branch AirLoop DataCenter Basement,  !- Inlet Branch 2 Name
  WLHP Cooling Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 3 Name
  WLHP Heating Plant Branch AirLoop DataCenter bot,  !- Inlet Branch 4 Name
  WLHP Cooling Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 5 Name
  WLHP Heating Plant Branch AirLoop DataCenter mid,  !- Inlet Branch 6 Name
  WLHP Cooling Plant Branch AirLoop DataCenter top,  !- Inlet Branch 7 Name
  WLHP Heating Plant Branch AirLoop DataCenter top,  !- Inlet Branch 8 Name
  Plant Demand Bypass Branch;  !- Inlet Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Supply Supply Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Supply Supply Side Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Demand Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Demand Demand Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Demand Demand Side Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  TowerWaterSys Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  TowerWaterSys Supply Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  TowerWaterSys Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Supply Demand Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Supply Demand Side Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Demand Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Demand Supply Side Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Demand Supply Side Mixer;  !- Connector 2 Name

ConnectorList,
  Plant Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Plant Supply Splitter,   !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Plant Supply Mixer;      !- Connector 2 Name

ConnectorList,
  Plant Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Plant Demand Splitter,   !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Plant Demand Mixer;      !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Basement Inlet Nodes,    !- Name
  Basement Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Core_bottom Inlet Nodes,  !- Name
  Core_bottom VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Core_mid Inlet Nodes,    !- Name
  Core_mid VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Core_top Inlet Nodes,    !- Name
  Core_top VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_3 Inlet Nodes,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_2 Inlet Nodes,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_1 Inlet Nodes,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_4 Inlet Nodes,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
  CAV_bas_OANode List,     !- Name
  CAV_bas_OAInlet Node;    !- Node 1 Name

NodeList,
  VAV_bot WITH REHEAT_OANode List,  !- Name
  VAV_bot WITH REHEAT_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_mid WITH REHEAT_OANode List,  !- Name
  VAV_mid WITH REHEAT_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_top WITH REHEAT_OANode List,  !- Name
  VAV_top WITH REHEAT_OAInlet Node;  !- Node 1 Name

NodeList,
  DataCenter Basement Inlets,  !- Name
  DataCenter Basement Supply Inlet;  !- Node 1 Name

NodeList,
  DataCenter bot Inlets,   !- Name
  DataCenter bot Supply Inlet;  !- Node 1 Name

NodeList,
  DataCenter mid Inlets,   !- Name
  DataCenter mid Supply Inlet;  !- Node 1 Name

NodeList,
  DataCenter top Inlets,   !- Name
  DataCenter top Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  DataCenter Basement Outside Air Inlet;  !- Name

OutdoorAir:Node,
  DataCenter bot Outside Air Inlet;  !- Name

OutdoorAir:Node,
  DataCenter mid Outside Air Inlet;  !- Name

OutdoorAir:Node,
  DataCenter top Outside Air Inlet;  !- Name

OutdoorAir:Node,
  Common OSA Inlet Node,   !- Name
  -1.0;                    !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  CAV_bas_OANode List;     !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_bot WITH REHEAT_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_mid WITH REHEAT_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_top WITH REHEAT_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Inlet Pipe,  !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Outlet Pipe,  !- Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Inlet Pipe,  !- Name
  TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Bypass Pipe,  !- Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Outlet Pipe,  !- Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Plant Demand Inlet Pipe,  !- Name
  Plant Demand Inlet Node,  !- Inlet Node Name
  Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Plant Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Plant Demand Outlet Pipe,  !- Name
  Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Plant Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Plant Supply Side Bypass,  !- Name
  Plant Supply Bypass Inlet Node,  !- Inlet Node Name
  Plant Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Plant Supply Outlet,     !- Name
  Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Plant Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Bypass,  !- Name
  CoolSys1 Supply Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Bypass,  !- Name
  CoolSys1 Demand Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Demand Side Inlet Pipe,  !- Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Demand Side Outlet Pipe,  !- Name
  CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Supply Side Outlet Pipe,  !- Name
  CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Supply Side Inlet Pipe,  !- Name
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
  HeatSys1 Pump,           !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
  CoolSys1 Pump Secondary,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  134283.8305,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  SHWSys1 Pump,            !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  29891.0,                 !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.3,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  CoolSys1 Chiller1 Pump,  !- Name
  CoolSys1 Chiller1 Pump Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  44761.27683,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  CoolSys1 Chiller2 Pump,  !- Name
  CoolSys1 Chiller2 Pump Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  44761.27683,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  Plant Circ Pump,         !- Name
  Plant Supply Inlet Node,  !- Inlet Node Name
  Plant Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179045.1073,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: HEADEREDPUMPS:VARIABLESPEED ===========

HeaderedPumps:VariableSpeed,
  TowerWaterSys Pump,      !- Name
  TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Total Design Flow Rate {m3/s}
  2,                       !- Number of Pumps in Bank
  Sequential,              !- Flow Sequencing Control Scheme
  148556.6249,             !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.909,                   !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Minimum Flow Rate Fraction
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
  HeatSys1 Boiler,         !- Name
  NaturalGas,              !- Fuel Type
  1614618.465,             !- Nominal Capacity {W}
  0.8125,                  !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,                    !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated;  !- Boiler Flow Mode

Boiler:HotWater,
  Dummy Boiler,            !- Name
  NaturalGas,              !- Fuel Type
  93894.07,                !- Nominal Capacity {W}
  0.8,                     !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  Dummy Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  Dummy Boiler Inlet Node,  !- Boiler Water Inlet Node Name
  Dummy Boiler Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,                    !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow;            !- Boiler Flow Mode

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
  CoolSys1 Chiller1,       !- Name
  999070.745,              !- Reference Capacity {W}
  5.33,                    !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
  0.04280733733343951,     !- Reference Chilled Water Flow Rate {m3/s}
  0.05517136253079016,     !- Reference Condenser Fluid Flow Rate {m3/s}
  WC_PD_2019_BD_X_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
  WC_PD_2019_BD_X_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WC_PD_2019_BD_X_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                    !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.25,                    !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
  WaterCooled,             !- Condenser Type
  ,                        !- Condenser Fan Power Ratio {W/W}
  ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,            !- Chiller Flow Mode
  0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

Curve:Biquadratic,
  WC_PD_2019_BD_X_CAPFT,   !- Name
  0.850133,                !- Coefficient1 Constant
  0.050234,                !- Coefficient2 x
  -0.001951,               !- Coefficient3 x**2
  0.000606,                !- Coefficient4 y
  -0.000161,               !- Coefficient5 y**2
  0.000118,                !- Coefficient6 x*y
  3.89,                    !- Minimum Value of x
  15.56,                   !- Maximum Value of x
  12.78,                   !- Minimum Value of y
  40.0;                    !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2019_BD_X_EIRFT,   !- Name
  0.627193,                !- Coefficient1 Constant
  -0.015646,               !- Coefficient2 x
  0.001067,                !- Coefficient3 x**2
  0.00827,                 !- Coefficient4 y
  0.000331,                !- Coefficient5 y**2
  -0.000515,               !- Coefficient6 x*y
  3.89,                    !- Minimum Value of x
  15.56,                   !- Maximum Value of x
  12.78,                   !- Minimum Value of y
  40.0;                    !- Maximum Value of y

Curve:Cubic,
  WC_PD_2019_BD_X_EIRFPLR,  !- Name
  0.250801,                !- Coefficient1 Constant
  0.345915,                !- Coefficient2 x
  0.399138,                !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Chiller:Electric:EIR,
  CoolSys1 Chiller2,       !- Name
  999070.745,              !- Reference Capacity {W}
  5.33,                    !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
  0.04280733733343951,     !- Reference Chilled Water Flow Rate {m3/s}
  0.05517136253079016,     !- Reference Condenser Fluid Flow Rate {m3/s}
  WC_PD_2019_BD_X_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
  WC_PD_2019_BD_X_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WC_PD_2019_BD_X_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                    !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.25,                    !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
  WaterCooled,             !- Condenser Type
  ,                        !- Condenser Fan Power Ratio {W/W}
  ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,            !- Chiller Flow Mode
  0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========

CoolingTower:VariableSpeed,
  TowerWaterSys CoolTower 1,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTower1Node,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 1,  !- Water Outlet Node Name
  CoolToolsCrossFlow,      !- Model Type
  ,                        !- Model Coefficient Name
  20.0,                    !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,        !- Design Approach Temperature {deltaC}
  5.55555555555556,        !- Design Range Temperature {deltaC}
  0.041082,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  14519.4580279133,        !- Design Fan Power {W}
  Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                     !- Minimum Air Flow Rate Ratio
  0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ,                        !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Outdoor Air Inlet Node Name
  2,                       !- Number of Cells
  MaximalCell,             !- Cell Control
  ,                        !- Cell Minimum  Water Flow Rate Fraction
  ,                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                     !- Sizing Factor

CoolingTower:VariableSpeed,
  TowerWaterSys CoolTower 2,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTower2Node,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node 2,  !- Water Outlet Node Name
  CoolToolsCrossFlow,      !- Model Type
  ,                        !- Model Coefficient Name
  20.0,                    !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,        !- Design Approach Temperature {deltaC}
  5.55555555555556,        !- Design Range Temperature {deltaC}
  0.041082,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  14519.4580279133,        !- Design Fan Power {W}
  Tower_Fan_Curve,         !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                     !- Minimum Air Flow Rate Ratio
  0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ,                        !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Outdoor Air Inlet Node Name
  2,                       !- Number of Cells
  MaximalCell,             !- Cell Control
  ,                        !- Cell Minimum  Water Flow Rate Fraction
  ,                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                     !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: FLUIDCOOLER:TWOSPEED ===========

FluidCooler:TwoSpeed,
  Central Tower,           !- Name
  Central Tower Inlet Node,  !- Water Inlet Node Name
  Central Tower Outlet Node,  !- Water Outlet Node Name
  NominalCapacity,         !- Performance Input Method
  ,                        !- High Fan Speed U-factor Times Area Value {W/K}
  ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
  0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
  582060.0,                !- High Speed Nominal Capacity {W}
  291030.0,                !- Low Speed Nominal Capacity {W}
  0.5,                     !- Low Speed Nominal Capacity Sizing Factor
  51.67,                   !- Design Entering Water Temperature {C}
  35.0,                    !- Design Entering Air Temperature {C}
  25.6,                    !- Design Entering Air Wet-bulb Temperature {C}
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- High Fan Speed Air Flow Rate {m3/s}
  43776.2410666667,        !- High Fan Speed Fan Power {W}
  Autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
  Autocalculate,           !- Low Fan Speed Fan Power {W}
  0.16;                    !- Low Fan Speed Fan Power Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:FLUIDTOFLUID ===========

HeatExchanger:FluidToFluid,
  Bypass Heat exchanger,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  CoolSys1 Exchancher Supply Inlet Node,  !- Loop Demand Side Inlet Node Name
  CoolSys1 Exchancher Supply Outlet Node,  !- Loop Demand Side Outlet Node Name
  Autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
  CoolSys1 Exchancher Demand Inlet Node,  !- Loop Supply Side Inlet Node Name
  CoolSys1 Exchancher Demand Outlet Node,  !- Loop Supply Side Outlet Node Name
  Autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                   !- Heat Exchange Model Type
  Autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,          !- Control Type
  ,                        !- Heat Exchanger Setpoint Node Name
  0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,              !- Heat Transfer Metering End Use Type
  ,                        !- Component Override Loop Supply Side Inlet Node Name
  ,                        !- Component Override Loop Demand Side Inlet Node Name
  Loop,                    !- Component Override Cooling Control Temperature Mode
  1.0;                     !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  SHWSys1 Water Heater,    !- Name
  1.135624,                !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  87921.32,                !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.803988738,             !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  7280.88,                 !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  7280.88,                 !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  BASEMENT,                !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  11.25413987,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  11.25413987,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  SHWSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,  !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  HeatSys1,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  HeatSys1 Supply Branches,  !- Plant Side Branch List Name
  HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  CoolSys1_Supply,         !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  CoolSys1 Supply Supply Side Branches,  !- Plant Side Branch List Name
  CoolSys1 Supply Supply Side Connectors,  !- Plant Side Connector List Name
  CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Supply Demand Side Branches,  !- Demand Side Branch List Name
  CoolSys1 Supply Demand Side Connectors,  !- Demand Side Connector List Name
  UniformLoad;             !- Load Distribution Scheme

PlantLoop,
  CoolSys1_Demand,         !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Sec Loop Operation,  !- Plant Equipment Operation Scheme Name
  CoolSys1 Demand Inlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,  !- Plant Side Inlet Node Name
  CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,  !- Plant Side Outlet Node Name
  CoolSys1 Demand Supply Side Branches,  !- Plant Side Branch List Name
  CoolSys1 Demand Supply Side Connectors,  !- Plant Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Demand Demand Side Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Demand Side Connectors,  !- Demand Side Connector List Name
  UniformLoad;             !- Load Distribution Scheme

PlantLoop,
  Single Water Plant Loop,  !- Name
  UserDefinedFluidType,    !- Fluid Type
  EthyleneGlycol40Percent,  !- User Defined Fluid Type
  Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
  Plant Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  35.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Plant Supply Inlet Node,  !- Plant Side Inlet Node Name
  Plant Supply Outlet Node,  !- Plant Side Outlet Node Name
  Plant Supply Side Branches,  !- Plant Side Branch List Name
  Plant Supply Side Connectors,  !- Plant Side Connector List Name
  Plant Demand Inlet Node,  !- Demand Side Inlet Node Name
  Plant Demand Outlet Node,  !- Demand Side Outlet Node Name
  Plant Demand Side Branches,  !- Demand Side Branch List Name
  Plant Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad,          !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
  TowerWaterSys,           !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
  TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
  TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
  TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
  TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
  TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
  TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
  TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
  TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SHWSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  HeatSys1 Boiler;         !- Equipment 1 Name

PlantEquipmentList,
  CoolSys1 Equipment List 1,  !- Name
  Chiller:Electric:EIR,    !- Equipment 1 Object Type
  CoolSys1 Chiller1;       !- Equipment 1 Name

PlantEquipmentList,
  CoolSys1 Equipment List 2,  !- Name
  Chiller:Electric:EIR,    !- Equipment 1 Object Type
  CoolSys1 Chiller1,       !- Equipment 1 Name
  Chiller:Electric:EIR,    !- Equipment 2 Object Type
  CoolSys1 Chiller2;       !- Equipment 2 Name

PlantEquipmentList,
  CoolSys1 HeatExchanger,  !- Name
  HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
  Bypass Heat exchanger;   !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
  TowerWaterSys Equipment List 1,  !- Name
  CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
  TowerWaterSys CoolTower 1;  !- Equipment 1 Name

CondenserEquipmentList,
  TowerWaterSys Equipment List 2,  !- Name
  CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
  TowerWaterSys CoolTower 1,  !- Equipment 1 Name
  CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
  TowerWaterSys CoolTower 2;  !- Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  999070.745,              !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
  999070.745,              !- Load Range 2 Lower Limit {W}
  100000000000000.0,       !- Load Range 2 Upper Limit {W}
  CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Sec Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  999070.745,              !- Load Range 1 Upper Limit {W}
  CoolSys1 HeatExchanger;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  TowerWaterSys Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  999070.745,              !- Load Range 1 Upper Limit {W}
  TowerWaterSys Equipment List 1,  !- Range 1 Equipment List Name
  999070.745,              !- Load Range 2 Lower Limit {W}
  100000000000000.0,       !- Load Range 2 Upper Limit {W}
  TowerWaterSys Equipment List 2;  !- Range 2 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========

PlantEquipmentOperation:ComponentSetpoint,
  WSHPPlant Operation Scheme,  !- Name
  FluidCooler:TwoSpeed,    !- Equipment 1 Object Type
  Central Tower,           !- Equipment 1 Name
  Central Tower Inlet Node,  !- Demand Calculation 1 Node Name
  Plant Supply Outlet Node,  !- Setpoint 1 Node Name
  Autosize,                !- Component 1 Flow Rate {m3/s}
  Cooling,                 !- Operation 1 Type
  Boiler:HotWater,         !- Equipment 2 Object Type
  Dummy Boiler,            !- Equipment 2 Name
  Dummy Boiler Inlet Node,  !- Demand Calculation 2 Node Name
  Plant Supply Outlet Node,  !- Setpoint 2 Node Name
  Autosize,                !- Component 2 Flow Rate {m3/s}
  Heating;                 !- Operation 2 Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  CoolSys1 Sec Loop Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Sec Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Plant Loop Operation,    !- Name
  PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
  WSHPPlant Operation Scheme,  !- Control Scheme 1 Name
  Always_On;               !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
  TowerWaterSys Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  T_OA,                    !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_FanMassFlow,  !- Name
  AirLoop DataCenter Basement Supply Fan Outlet,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_Humidifier_Status,  !- Name
  DataCenter Basement Humidifier,  !- Output:Variable or Output:Meter Index Key Name
  Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_CLG_SP,       !- Name
  Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_HeatC_Status,  !- Name
  HEAT PUMP HEATING MODE AIRLOOP DATACENTER BASEMENT,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_AfterHumidifier_Temp,  !- Name
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  DataCenter_AfterElecHeatC_Temp,  !- Name
  DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_bot_WITH_REHEAT_OA_VRP,  !- Name
  VAV_bot WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_bot_WITH_REHEAT_OA,  !- Name
  VAV_bot WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_bot_SUPPLY_FLOW,     !- Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_OA_VRP,  !- Name
  VAV_mid WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_WITH_REHEAT_OA,  !- Name
  VAV_mid WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_mid_SUPPLY_FLOW,     !- Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_top_WITH_REHEAT_OA_VRP,  !- Name
  VAV_top WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_top_WITH_REHEAT_OA,  !- Name
  VAV_top WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
  Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  VAV_top_SUPPLY_FLOW,     !- Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Output:Variable or Output:Meter Index Key Name
  System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Facility_Int_LTG,        !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Tower_PumpMassFlow,      !- Name
  TowerWaterSys Supply Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Chiller1_Status,         !- Name
  CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
  Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Chiller2_Status,         !- Name
  CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
  Chiller Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SensedCurveInput,        !- Name
  Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Input Variable 1 Value;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SensedCurveValue,        !- Name
  Tower_Fan_Curve,         !- Output:Variable or Output:Meter Index Key Name
  Performance Curve Output Value;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  BoilerPLR,               !- Name
  HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
  Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                     !- Name
  Environment,             !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ChillerPlantDemandLoad,  !- Name
  CoolSys1_Supply,         !- Output:Variable or Output:Meter Index Key Name
  Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Basement_LSr,            !- Name
  Basement,                !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Basement_Occ_Sensor,     !- Name
  Basement,                !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_bottom_LSr,         !- Name
  Core_bottom,             !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_bottom_Occ_Sensor,  !- Name
  Core_bottom,             !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_mid_LSr,            !- Name
  Core_mid,                !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_mid_Occ_Sensor,     !- Name
  Core_mid,                !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_top_LSr,            !- Name
  Core_top,                !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_top_Occ_Sensor,     !- Name
  Core_top,                !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_3_LSr,  !- Name
  Perimeter_bot_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_3_Occ_Sensor,  !- Name
  Perimeter_bot_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_2_LSr,  !- Name
  Perimeter_bot_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_2_Occ_Sensor,  !- Name
  Perimeter_bot_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_1_LSr,  !- Name
  Perimeter_bot_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_1_Occ_Sensor,  !- Name
  Perimeter_bot_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_4_LSr,  !- Name
  Perimeter_bot_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_4_Occ_Sensor,  !- Name
  Perimeter_bot_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_3_LSr,  !- Name
  Perimeter_mid_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_3_Occ_Sensor,  !- Name
  Perimeter_mid_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_2_LSr,  !- Name
  Perimeter_mid_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_2_Occ_Sensor,  !- Name
  Perimeter_mid_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_1_LSr,  !- Name
  Perimeter_mid_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_1_Occ_Sensor,  !- Name
  Perimeter_mid_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_4_LSr,  !- Name
  Perimeter_mid_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_4_Occ_Sensor,  !- Name
  Perimeter_mid_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_3_LSr,  !- Name
  Perimeter_top_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_3_Occ_Sensor,  !- Name
  Perimeter_top_ZN_3,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_2_LSr,  !- Name
  Perimeter_top_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_2_Occ_Sensor,  !- Name
  Perimeter_top_ZN_2,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_1_LSr,  !- Name
  Perimeter_top_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_1_Occ_Sensor,  !- Name
  Perimeter_top_ZN_1,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_4_LSr,  !- Name
  Perimeter_top_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_4_Occ_Sensor,  !- Name
  Perimeter_top_ZN_4,      !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  DataCenter_ExtraElecHeatC_SP,  !- Name
  DataCenter_EXTRAELECHEATC-DataCenter_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenter_ExtraWaterHeatC_SP,  !- Name
  AirLoop DataCenter Basement Supply Air Outlet,  !- Actuated Component Unique Name
  System Node Setpoint,    !- Actuated Component Type
  Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenter_ExtraElecHeatC_Status,  !- Name
  DataCenter_ExtraElecHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenter_ExtraWaterHeatC_Status,  !- Name
  DataCenter_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  TowerCurveOutput,        !- Name
  Tower_Fan_Curve,         !- Actuated Component Unique Name
  Curve,                   !- Actuated Component Type
  Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  BoilerCurve,             !- Name
  HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
  Curve,                   !- Actuated Component Type
  Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CLGSETP_SCH_Actuator,    !- Name
  CLGSETP_SCH_Yes_Optimum,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CLGSETP_SCH_w_SB_Actuator,  !- Name
  CLGSETP_SCH_Yes_Optimum_w_SB,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HTGSETP_SCH_Actuator,    !- Name
  HTGSETP_SCH_Yes_Optimum,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HTGSETP_SCH_w_SB_Actuator,  !- Name
  HTGSETP_SCH_Yes_Optimum_w_SB,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2PumpStatus,      !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
  Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
  On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2PumpFlow,        !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Actuated Component Unique Name
  Pump,                    !- Actuated Component Type
  Pump Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Chiller2Status,          !- Name
  COOLSYS1 CHILLER2,       !- Actuated Component Unique Name
  Plant Component Chiller:Electric:EIR,  !- Actuated Component Type
  On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Basement_Light_Actuator,  !- Name
  Basement_lights,         !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Core_bottom_Light_Actuator,  !- Name
  Core_bottom_lights,      !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Core_mid_Light_Actuator,  !- Name
  Core_mid_lights,         !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Core_top_Light_Actuator,  !- Name
  Core_top_lights,         !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_3_Light_Actuator,  !- Name
  Perimeter_bot_ZN_3_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_2_Light_Actuator,  !- Name
  Perimeter_bot_ZN_2_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_1_Light_Actuator,  !- Name
  Perimeter_bot_ZN_1_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_4_Light_Actuator,  !- Name
  Perimeter_bot_ZN_4_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_3_Light_Actuator,  !- Name
  Perimeter_mid_ZN_3_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_2_Light_Actuator,  !- Name
  Perimeter_mid_ZN_2_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_1_Light_Actuator,  !- Name
  Perimeter_mid_ZN_1_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_4_Light_Actuator,  !- Name
  Perimeter_mid_ZN_4_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_3_Light_Actuator,  !- Name
  Perimeter_top_ZN_3_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_2_Light_Actuator,  !- Name
  Perimeter_top_ZN_2_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_1_Light_Actuator,  !- Name
  Perimeter_top_ZN_1_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_4_Light_Actuator,  !- Name
  Perimeter_top_ZN_4_lights,  !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  DataCenter_Main_Manager,  !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  DataCenter_Main;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Transformer_Load_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  Transformer_Load_Prog;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ChangeTowerFlow_Manager,  !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  ChangTowerFlow;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerParManager,        !- Name
  BeginNewEnvironment,     !- EnergyPlus Model Calling Point
  SetBoilerPar;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  BoilerCurveManager,      !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  SetBoilerCurve;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  PlantPump_EMS_Program Manager,  !- Name
  InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
  PlantPump_EMS_Program;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Basement_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Basement_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_bottom_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Core_bottom_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_mid_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Core_mid_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_top_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Core_top_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_3_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_4_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_3_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_4_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_3_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_2_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_1_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,  !- Name
  AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_4_Light_EMS_Program;  !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  DataCenter_Main,         !- Name
  IF DataCenter_Humidifier_Status > 0,  !- Program Line 1
  SET DataCenter_ExtraElecHeatC_Status = 0,  !- Program Line 2
  SET DataCenter_ExtraElecHeatC_SP = DataCenter_AfterHumidifier_Temp + 0.36,  !- Program Line 3
  SET DataCenter_ExtraWaterHeatC_SP = DataCenter_CLG_SP,  !- Program Line 4
  ELSE,                    !- Program Line 5
  SET DataCenter_ExtraElecHeatC_Status = 0,  !- Program Line 6
  SET DataCenter_ExtraElecHeatC_SP = NULL,  !- Program Line 7
  ENDIF,                   !- Program Line 8
  IF T_OA < 10 && DataCenter_HeatC_Status >0,  !- Program Line 9
  SET HeatGain = 0 * (DataCenter_FanDesignMass/1.2) *2118,  !- Program Line 10
  SET FlowRate = (DataCenter_FanMassFlow/1.2)*2118,  !- Program Line 11
  SET DataCenter_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- Program Line 12
  SET DataCenter_ExtraWaterHeatC_Status = 1,  !- Program Line 13
  SET DataCenter_ExtraWaterHeatC_SP = DataCenter_AfterElecHeatC_Temp + DataCenter_PreheatDeltaT,  !- Program Line 14
  ELSE,                    !- Program Line 15
  SET DataCenter_ExtraWaterHeatC_Status = 0,  !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  Transformer_Load_Prog,   !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

EnergyManagementSystem:Program,
  ChangTowerFlow,          !- Name
  IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,  !- Program Line 1
  IF (0.5 * SensedCurveInput) > 0.2,  !- Program Line 2
  SET AirInput = 0.5 * SensedCurveInput,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET AirInput = 0.2,      !- Program Line 5
  ENDIF,                   !- Program Line 6
  SET TowerCurveOutput =  2* (AirInput^3),  !- Program Line 7
  ELSE,                    !- Program Line 8
  SET TowerCurveOutput = SensedCurveValue,  !- Program Line 9
  ENDIF;                   !- Program Line 10

EnergyManagementSystem:Program,
  SetBoilerPar,            !- Name
  SET CapRated =  1614618.465,  !- Program Line 1
  SET EtRated =  0.8125,   !- Program Line 2
  SET CapRated = (CapRated *3.412)/1000,  !- Program Line 3
  SET SkinLossRate = 0.02,  !- Program Line 4
  SET BoilerType = 1,      !- Program Line 5
  IF BoilerType  == 1,     !- Program Line 6
  IF CapRated >10000,      !- Program Line 7
  SET PLRx = 0.2,          !- Program Line 8
  ELSEIF CapRated >5000,   !- Program Line 9
  SET PLRx = 0.25,         !- Program Line 10
  ELSEIF CapRated >1000,   !- Program Line 11
  SET PLRx = 0.33,         !- Program Line 12
  ELSE,                    !- Program Line 13
  SET BoilerType = 2,      !- Program Line 14
  SET PLRx = 0.2,          !- Program Line 15
  ENDIF,                   !- Program Line 16
  ELSE,                    !- Program Line 17
  SET PLRx = 0.2,          !- Program Line 18
  ENDIF,                   !- Program Line 19
  IF BoilerType == 1,      !- Program Line 20
  SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- Program Line 21
  ELSE,                    !- Program Line 22
  SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- Program Line 23
  ENDIF,                   !- Program Line 24
  SET LoadX = CapRated * PLRx,  !- Program Line 25
  SET Etx = CurveX * EtRated,  !- Program Line 26
  SET InputEx = LoadX/Etx,  !- Program Line 27
  SET SkinEx = CapRated * SkinLossRate,  !- Program Line 28
  SET Ecx = (LoadX + SkinEx)/InputEx;  !- Program Line 29

EnergyManagementSystem:Program,
  SetBoilerCurve,          !- Name
  IF BoilerPLR >= PLRx,    !- Program Line 1
  IF BoilerType == 1,      !- Program Line 2
  SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- Program Line 5
  ENDIF,                   !- Program Line 6
  ELSE,                    !- Program Line 7
  IF BoilerPLR == 0,       !- Program Line 8
  SET BoilerCurve = NULL,  !- Program Line 9
  ELSE,                    !- Program Line 10
  IF BoilerPLR <0.05,      !- Program Line 11
  SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- Program Line 12
  ELSE,                    !- Program Line 13
  SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- Program Line 14
  ENDIF,                   !- Program Line 15
  ENDIF,                   !- Program Line 16
  ENDIF;                   !- Program Line 17

EnergyManagementSystem:Program,
  OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 3
  SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line 4
  SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line 5
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7,  !- Program Line 6
  SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 7
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 8
  SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line 9
  SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line 10
  ELSE,                    !- Program Line 11
  SET CLGSETP_SCH_Actuator = NULL,  !- Program Line 12
  SET HTGSETP_SCH_Actuator = NULL,  !- Program Line 13
  SET CLGSETP_SCH_w_SB_Actuator = NULL,  !- Program Line 14
  SET HTGSETP_SCH_w_SB_Actuator = NULL,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  PlantPump_EMS_Program,   !- Name
  IF ChillerPlantDemandLoad < 999070.745,  !- Program Line 1
  SET Chiller2PumpStatus = 0,  !- Program Line 2
  SET Chiller2Status = 0,  !- Program Line 3
  SET Chiller2PumpFlow = 0,  !- Program Line 4
  ELSE,                    !- Program Line 5
  SET Chiller2PumpStatus = 1,  !- Program Line 6
  SET Chiller2Status = 1,  !- Program Line 7
  SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- Program Line 8
  ENDIF;                   !- Program Line 9

EnergyManagementSystem:Program,
  SET_Basement_Light_EMS_Program,  !- Name
  SET Basement_LSr_IP=0.093*Basement_LSr/Basement_Area,  !- Program Line 1
  IF (Basement_Occ_Sensor <= 0) && (Basement_LSr_IP >= 0.02),  !- Program Line 2
  SET Basement_Light_Actuator = 0.02*Basement_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Basement_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Core_bottom_Light_EMS_Program,  !- Name
  SET Core_bottom_LSr_IP=0.093*Core_bottom_LSr/Core_bottom_Area,  !- Program Line 1
  IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02),  !- Program Line 2
  SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Core_bottom_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Core_mid_Light_EMS_Program,  !- Name
  SET Core_mid_LSr_IP=0.093*Core_mid_LSr/Core_mid_Area,  !- Program Line 1
  IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02),  !- Program Line 2
  SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Core_mid_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Core_top_Light_EMS_Program,  !- Name
  SET Core_top_LSr_IP=0.093*Core_top_LSr/Core_top_Area,  !- Program Line 1
  IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02),  !- Program Line 2
  SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Core_top_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_3_Light_EMS_Program,  !- Name
  SET Perimeter_bot_ZN_3_LSr_IP=0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area,  !- Program Line 1
  IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_bot_ZN_3_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_2_Light_EMS_Program,  !- Name
  SET Perimeter_bot_ZN_2_LSr_IP=0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area,  !- Program Line 1
  IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_bot_ZN_2_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_1_Light_EMS_Program,  !- Name
  SET Perimeter_bot_ZN_1_LSr_IP=0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area,  !- Program Line 1
  IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_bot_ZN_1_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_4_Light_EMS_Program,  !- Name
  SET Perimeter_bot_ZN_4_LSr_IP=0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area,  !- Program Line 1
  IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_bot_ZN_4_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_3_Light_EMS_Program,  !- Name
  SET Perimeter_mid_ZN_3_LSr_IP=0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area,  !- Program Line 1
  IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_mid_ZN_3_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_2_Light_EMS_Program,  !- Name
  SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area,  !- Program Line 1
  IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),  !- Program Line 2
  IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16)),  !- Program Line 3
  SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,  !- Program Line 4
  ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15)),  !- Program Line 5
  SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,  !- Program Line 6
  ELSE,                    !- Program Line 7
  SET Perimeter_mid_ZN_2_Light_Actuator = NULL,  !- Program Line 8
  ENDIF,                   !- Program Line 9
  ELSE,                    !- Program Line 10
  SET Perimeter_mid_ZN_2_Light_Actuator = NULL,  !- Program Line 11
  ENDIF;                   !- Program Line 12

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_1_Light_EMS_Program,  !- Name
  SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area,  !- Program Line 1
  IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_mid_ZN_1_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_4_Light_EMS_Program,  !- Name
  SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area,  !- Program Line 1
  IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_mid_ZN_4_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_3_Light_EMS_Program,  !- Name
  SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area,  !- Program Line 1
  IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_top_ZN_3_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_2_Light_EMS_Program,  !- Name
  SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area,  !- Program Line 1
  IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_top_ZN_2_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_1_Light_EMS_Program,  !- Name
  SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area,  !- Program Line 1
  IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_top_ZN_1_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_4_Light_EMS_Program,  !- Name
  SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area,  !- Program Line 1
  IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),  !- Program Line 2
  SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Perimeter_top_ZN_4_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
  DataCenter_PreheatDeltaT;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  Wired_LTG;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  BoilerType,              !- Erl Variable 1 Name
  CapRated,                !- Erl Variable 2 Name
  EtRated,                 !- Erl Variable 3 Name
  PLRx,                    !- Erl Variable 4 Name
  Ecx,                     !- Erl Variable 5 Name
  SkinLossRate;            !- Erl Variable 6 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
  DataCenter_ExtraElecHeatC_Status,  !- Name
  DataCenter_ExtraElecHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  DataCenter_ExtraWaterHeatC_Status,  !- Name
  DataCenter_ExtraWaterHeatC_Status,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  DataCenter_ExtraElecHeatC_SP,  !- Name
  DataCenter_ExtraElecHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  DataCenter_ExtraWaterHeatC_SP,  !- Name
  DataCenter_ExtraWaterHeatC_SP,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  DataCenter_PreheatDeltaT,  !- Name
  DataCenter_PreheatDeltaT,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
  Wired_LTG,               !- Name
  Wired_LTG,               !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  ,                        !- EMS Program or Subroutine Name
  J;                       !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
  DataCenter_FanDesignMass,  !- Name
  DataCenter Basement Supply Fan,  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Chiller2PumpDesignFlow,  !- Name
  COOLSYS1 CHILLER2 PUMP,  !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Basement_Area,           !- Name
  Basement,                !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Core_bottom_Area,        !- Name
  Core_bottom,             !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Core_mid_Area,           !- Name
  Core_mid,                !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Core_top_Area,           !- Name
  Core_top,                !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_3_Area,  !- Name
  Perimeter_bot_ZN_3,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_2_Area,  !- Name
  Perimeter_bot_ZN_2,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_1_Area,  !- Name
  Perimeter_bot_ZN_1,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_4_Area,  !- Name
  Perimeter_bot_ZN_4,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_3_Area,  !- Name
  Perimeter_mid_ZN_3,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_2_Area,  !- Name
  Perimeter_mid_ZN_2,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_1_Area,  !- Name
  Perimeter_mid_ZN_1,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_4_Area,  !- Name
  Perimeter_mid_ZN_4,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_3_Area,  !- Name
  Perimeter_top_ZN_3,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_2_Area,  !- Name
  Perimeter_top_ZN_2,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_1_Area,  !- Name
  Perimeter_top_ZN_1,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_4_Area,  !- Name
  Perimeter_top_ZN_4,      !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  AirLoop DataCenter Basement Availability,  !- Name
  Always_On;               !- Schedule Name

AvailabilityManager:Scheduled,
  AirLoop DataCenter bot Availability,  !- Name
  Always_On;               !- Schedule Name

AvailabilityManager:Scheduled,
  AirLoop DataCenter mid Availability,  !- Name
  Always_On;               !- Schedule Name

AvailabilityManager:Scheduled,
  AirLoop DataCenter top Availability,  !- Name
  Always_On;               !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
  CAV_bas Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_bot WITH REHEAT Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_mid WITH REHEAT Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_top WITH REHEAT Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  CAV_bas Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_bas Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_bot WITH REHEAT Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_bot WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_mid WITH REHEAT Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_mid WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_top WITH REHEAT Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_top WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  AirLoop DataCenter Basement Availability Manager,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  AirLoop DataCenter Basement Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  AirLoop DataCenter bot Availability Manager,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  AirLoop DataCenter bot Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  AirLoop DataCenter mid Availability Manager,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  AirLoop DataCenter mid Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  AirLoop DataCenter top Availability Manager,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  AirLoop DataCenter top Availability;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW-Loop-Temp-Schedule,   !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  TowerWaterSystem Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  Tower-Loop-Temp-Schedule,  !- Schedule Name
  TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  HeatSys1 Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW-Loop-Temp-Schedule,   !- Schedule Name
  HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========

SetpointManager:Scheduled:DualSetpoint,
  Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
  PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
  Plant Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
  VAV_bot Supply Air Temperature Manager,  !- Name
  Temperature,             !- Control Variable
  15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  10.0,                    !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  21.1,                    !- Outdoor High Temperature {C}
  VAV_bot WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  VAV_mid Supply Air Temperature Manager,  !- Name
  Temperature,             !- Control Variable
  15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  10.0,                    !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  21.1,                    !- Outdoor High Temperature {C}
  VAV_mid WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  VAV_top Supply Air Temperature Manager,  !- Name
  Temperature,             !- Control Variable
  15.6,                    !- Setpoint at Outdoor Low Temperature {C}
  10.0,                    !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  21.1,                    !- Outdoor High Temperature {C}
  VAV_top WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

SetpointManager:SingleZone:Heating,
  CAV_bas SupAirTemp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Basement,                !- Control Zone Name
  Basement Air Node,       !- Zone Node Name
  Basement Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  CAV_bas Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  DataCenter Basement SupAirTemp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6,  !- Control Zone Name
  DataCenter Basement Zone Air Node,  !- Zone Node Name
  DataCenter Basement Supply Inlet,  !- Zone Inlet Node Name
  AirLoop DataCenter Basement Supply Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  DataCenter_bot_ZN_6 SupAirTemp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_bot_ZN_6,     !- Control Zone Name
  DataCenter bot Zone Air Node,  !- Zone Node Name
  DataCenter bot Supply Inlet,  !- Zone Inlet Node Name
  AirLoop DataCenter bot Supply Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  DataCenter_mid_ZN_6 SupAirTemp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_mid_ZN_6,     !- Control Zone Name
  DataCenter mid Zone Air Node,  !- Zone Node Name
  DataCenter mid Supply Inlet,  !- Zone Inlet Node Name
  AirLoop DataCenter mid Supply Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  DataCenter_top_ZN_6 SupAirTemp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_top_ZN_6,     !- Control Zone Name
  DataCenter top Zone Air Node,  !- Zone Node Name
  DataCenter top Supply Inlet,  !- Zone Inlet Node Name
  AirLoop DataCenter top Supply Air Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
  CAV_bas SupAirTemp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Basement,                !- Control Zone Name
  Basement Air Node,       !- Zone Node Name
  Basement Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  Basement Inlet Nodes;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  DataCenter Basement SupAirTemp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6,  !- Control Zone Name
  DataCenter Basement Zone Air Node,  !- Zone Node Name
  DataCenter Basement Supply Inlet,  !- Zone Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter Basement;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  DataCenter_bot_ZN_6 SupAirTemp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_bot_ZN_6,     !- Control Zone Name
  DataCenter bot Zone Air Node,  !- Zone Node Name
  DataCenter bot Supply Inlet,  !- Zone Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter bot;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  DataCenter_mid_ZN_6 SupAirTemp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_mid_ZN_6,     !- Control Zone Name
  DataCenter mid Zone Air Node,  !- Zone Node Name
  DataCenter mid Supply Inlet,  !- Zone Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter mid;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  DataCenter_top_ZN_6 SupAirTemp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  DataCenter_top_ZN_6,     !- Control Zone Name
  DataCenter top Zone Air Node,  !- Zone Node Name
  DataCenter top Supply Inlet,  !- Zone Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop DataCenter top;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

SetpointManager:SingleZone:Humidity:Minimum,
  DataCenter_Basement Humidifier HUMRAT setpoint,  !- Name
  DataCenter_Humidifier-DataCenter_ExtraElecHeatCNode,  !- Setpoint Node or NodeList Name
  DataCenter Basement Zone Air Node;  !- Control Zone Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  DataCenter_ExtraElecHeatC Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  AirLoop DataCenter Basement Supply Air Outlet,  !- Reference Setpoint Node Name
  DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
  AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
  DataCenter_ExtraElecHeatC-DataCenter_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_bas_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  Basement Inlet Nodes,    !- Reference Setpoint Node Name
  CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
  CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_bas_CoolC-CAV_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_bas_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  CAV_bas Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
  CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_bas_HeatC-CAV_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_bas_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Basement Inlet Nodes,    !- Reference Setpoint Node Name
  CAV_bas_HeatC-CAV_FanNode,  !- Fan Inlet Node Name
  CAV_bas Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_bas_OA-CAV_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_bot WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_bot WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_mid WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_mid WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_top WITH REHEAT_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_top WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_top WITH REHEAT_HeatC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_top WITH REHEAT_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_top WITH REHEAT_HeatC-VAV WITH REHEAT FanNode,  !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_top WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DataCenter Basement OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Cooling Coil Air Outlet Node AirLoop DataCenter Basement,  !- Reference Setpoint Node Name
  DataCenter Basement Mixed Air Outlet,  !- Fan Inlet Node Name
  AirLoop DataCenter Basement Supply Fan Outlet,  !- Fan Outlet Node Name
  DataCenter Basement Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DataCenter bot OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Cooling Coil Air Outlet Node AirLoop DataCenter bot,  !- Reference Setpoint Node Name
  DataCenter bot Mixed Air Outlet,  !- Fan Inlet Node Name
  AirLoop DataCenter bot Supply Fan Outlet,  !- Fan Outlet Node Name
  DataCenter bot Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DataCenter mid OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Cooling Coil Air Outlet Node AirLoop DataCenter mid,  !- Reference Setpoint Node Name
  DataCenter mid Mixed Air Outlet,  !- Fan Inlet Node Name
  AirLoop DataCenter mid Supply Fan Outlet,  !- Fan Outlet Node Name
  DataCenter mid Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DataCenter top OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Cooling Coil Air Outlet Node AirLoop DataCenter top,  !- Reference Setpoint Node Name
  DataCenter top Mixed Air Outlet,  !- Fan Inlet Node Name
  AirLoop DataCenter top Supply Fan Outlet,  !- Fan Outlet Node Name
  DataCenter top Mixed Air Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
  Transformer 1,           !- Name
  Always_On,               !- Availability Schedule Name
  PowerInFromGrid,         !- Transformer Usage
  ,                        !- Zone Name
  ,                        !- Radiative Fraction
  500000.0,                !- Rated Capacity {VA}
  3,                       !- Phase
  Aluminum,                !- Conductor Material
  150.0,                   !- Full Load Temperature Rise {C}
  0.1,                     !- Fraction of Eddy Current Losses
  NominalEfficiency,       !- Performance Input Method
  ,                        !- Rated No Load Loss {W}
  ,                        !- Rated Load Loss {W}
  0.991,                   !- Nameplate Efficiency
  0.35,                    !- Per Unit Load for Nameplate Efficiency
  75.0,                    !- Reference Temperature for Nameplate Efficiency {C}
  ,                        !- Per Unit Load for Maximum Efficiency
  Yes,                     !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,   !- Meter 1 Name
  Wired_Int_EQUIP;         !- Meter 2 Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  Core_bottom sub cat,     !- Name
  WaterUse,                !- End-Use Subcategory
  3.66667e-05,             !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Core_bottom,             !- Zone Name
  Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_mid sub cat,        !- Name
  WaterUse,                !- End-Use Subcategory
  3.66667e-05,             !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Core_mid,                !- Zone Name
  Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_top sub cat,        !- Name
  WaterUse,                !- End-Use Subcategory
  3.66667e-05,             !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Core_top,                !- Zone Name
  Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  Core_bottom sub cat,     !- Name
  Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
  Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom sub cat;     !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_mid sub cat,        !- Name
  Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
  Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid sub cat;        !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_top sub cat,        !- Name
  Core_top sub cat Water Inlet Node,  !- Inlet Node Name
  Core_top sub cat Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top sub cat;        !- Water Use Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADLINEAR ===========

Curve:QuadLinear,
  WAHPCoolCapCurveTot 1,   !- Name
  -4.50025090963202,       !- Coefficient1 Constant
  7.51532615879379,        !- Coefficient2 w
  -2.34230474384112,       !- Coefficient3 x
  0.14642462072188,        !- Coefficient4 y
  0.107374393461896,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolPowCurve 1,      !- Name
  -5.64270843812028,       !- Coefficient1 Constant
  0.436278088630104,       !- Coefficient2 w
  5.80919185594373,        !- Coefficient3 x
  0.140731472492284,       !- Coefficient4 y
  -0.167686303743809,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolCapCurveTot 2,   !- Name
  -4.50025090963202,       !- Coefficient1 Constant
  7.51532615879379,        !- Coefficient2 w
  -2.34230474384112,       !- Coefficient3 x
  0.14642462072188,        !- Coefficient4 y
  0.107374393461896,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolPowCurve 2,      !- Name
  -5.64270843812028,       !- Coefficient1 Constant
  0.436278088630104,       !- Coefficient2 w
  5.80919185594373,        !- Coefficient3 x
  0.140731472492284,       !- Coefficient4 y
  -0.167686303743809,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolCapCurveTot 3,   !- Name
  -4.50025090963202,       !- Coefficient1 Constant
  7.51532615879379,        !- Coefficient2 w
  -2.34230474384112,       !- Coefficient3 x
  0.14642462072188,        !- Coefficient4 y
  0.107374393461896,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolPowCurve 3,      !- Name
  -5.64270843812028,       !- Coefficient1 Constant
  0.436278088630104,       !- Coefficient2 w
  5.80919185594373,        !- Coefficient3 x
  0.140731472492284,       !- Coefficient4 y
  -0.167686303743809,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolCapCurveTot 4,   !- Name
  -4.50025090963202,       !- Coefficient1 Constant
  7.51532615879379,        !- Coefficient2 w
  -2.34230474384112,       !- Coefficient3 x
  0.14642462072188,        !- Coefficient4 y
  0.107374393461896,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPCoolPowCurve 4,      !- Name
  -5.64270843812028,       !- Coefficient1 Constant
  0.436278088630104,       !- Coefficient2 w
  5.80919185594373,        !- Coefficient3 x
  0.140731472492284,       !- Coefficient4 y
  -0.167686303743809,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatCapCurve 1,      !- Name
  0.235574246265812,       !- Coefficient1 Constant
  -3.32614175008211,       !- Coefficient2 w
  3.77002512979569,        !- Coefficient3 x
  0.177487717251347,       !- Coefficient4 y
  0.127378040851416,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatPowCurve 1,      !- Name
  -3.82822342994465,       !- Coefficient1 Constant
  3.42057724376637,        !- Coefficient2 w
  1.51670957364394,        !- Coefficient3 x
  -0.179362136835128,      !- Coefficient4 y
  -0.104071260074646,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatCapCurve 2,      !- Name
  0.235574246265812,       !- Coefficient1 Constant
  -3.32614175008211,       !- Coefficient2 w
  3.77002512979569,        !- Coefficient3 x
  0.177487717251347,       !- Coefficient4 y
  0.127378040851416,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatPowCurve 2,      !- Name
  -3.82822342994465,       !- Coefficient1 Constant
  3.42057724376637,        !- Coefficient2 w
  1.51670957364394,        !- Coefficient3 x
  -0.179362136835128,      !- Coefficient4 y
  -0.104071260074646,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatCapCurve 3,      !- Name
  0.235574246265812,       !- Coefficient1 Constant
  -3.32614175008211,       !- Coefficient2 w
  3.77002512979569,        !- Coefficient3 x
  0.177487717251347,       !- Coefficient4 y
  0.127378040851416,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatPowCurve 3,      !- Name
  -3.82822342994465,       !- Coefficient1 Constant
  3.42057724376637,        !- Coefficient2 w
  1.51670957364394,        !- Coefficient3 x
  -0.179362136835128,      !- Coefficient4 y
  -0.104071260074646,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatCapCurve 4,      !- Name
  0.235574246265812,       !- Coefficient1 Constant
  -3.32614175008211,       !- Coefficient2 w
  3.77002512979569,        !- Coefficient3 x
  0.177487717251347,       !- Coefficient4 y
  0.127378040851416,       !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuadLinear,
  WAHPHeatPowCurve 4,      !- Name
  -3.82822342994465,       !- Coefficient1 Constant
  3.42057724376637,        !- Coefficient2 w
  1.51670957364394,        !- Coefficient3 x
  -0.179362136835128,      !- Coefficient4 y
  -0.104071260074646,      !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUINTLINEAR ===========

Curve:QuintLinear,
  WAHPCoolCapCurveSens 1,  !- Name
  5.67639816011815,        !- Coefficient1 Constant
  21.4026096359879,        !- Coefficient2 v
  -25.3426552752253,       !- Coefficient3 w
  -1.63025091025978,       !- Coefficient4 x
  0.464032158581614,       !- Coefficient5 y
  0.0655524461264753,      !- Coefficient6 z
  -100.0,                  !- Minimum Value of v
  100.0,                   !- Maximum Value of v
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuintLinear,
  WAHPCoolCapCurveSens 2,  !- Name
  5.67639816011815,        !- Coefficient1 Constant
  21.4026096359879,        !- Coefficient2 v
  -25.3426552752253,       !- Coefficient3 w
  -1.63025091025978,       !- Coefficient4 x
  0.464032158581614,       !- Coefficient5 y
  0.0655524461264753,      !- Coefficient6 z
  -100.0,                  !- Minimum Value of v
  100.0,                   !- Maximum Value of v
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuintLinear,
  WAHPCoolCapCurveSens 3,  !- Name
  5.67639816011815,        !- Coefficient1 Constant
  21.4026096359879,        !- Coefficient2 v
  -25.3426552752253,       !- Coefficient3 w
  -1.63025091025978,       !- Coefficient4 x
  0.464032158581614,       !- Coefficient5 y
  0.0655524461264753,      !- Coefficient6 z
  -100.0,                  !- Minimum Value of v
  100.0,                   !- Maximum Value of v
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

Curve:QuintLinear,
  WAHPCoolCapCurveSens 4,  !- Name
  5.67639816011815,        !- Coefficient1 Constant
  21.4026096359879,        !- Coefficient2 v
  -25.3426552752253,       !- Coefficient3 w
  -1.63025091025978,       !- Coefficient4 x
  0.464032158581614,       !- Coefficient5 y
  0.0655524461264753,      !- Coefficient6 z
  -100.0,                  !- Minimum Value of v
  100.0,                   !- Maximum Value of v
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  -100.0,                  !- Minimum Value of z
  100.0;                   !- Maximum Value of z

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  AC_LT150_2004_EIRFPLR,   !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_GT150_2004_EIRFPLR,   !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_LT150_2010_PA_EIRFPLR,  !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  AC_GT150_2010_PA_EIRFPLR,  !- Name
  0.141,                   !- Coefficient1 Constant
  0.655,                   !- Coefficient2 x
  0.203,                   !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HeatSys1 Boiler Efficiency Curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  Dummy Boiler Efficiency Curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHEATPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  Tower_Fan_Curve,         !- Name
  0.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  1.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
  WC_PD_LT75_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT300_2004_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

Curve:Bicubic,
  ChillerCentEIRPLR,       !- Name
  -0.1360532,              !- Coefficient1 Constant
  0.008642703,             !- Coefficient2 x
  3.855583e-06,            !- Coefficient3 x**2
  1.024034,                !- Coefficient4 y
  0.06047444,              !- Coefficient5 y**2
  -0.00894786,             !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  0.05706602,              !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  31.13,                   !- Minimum Value of x
  36.52,                   !- Maximum Value of x
  0.19,                    !- Minimum Value of y
  1.03;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  WC_PD_2004_CAPFT,        !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2004_EIRFT,        !- Name
  0.3617105,               !- Coefficient1 Constant
  -0.0229833,              !- Coefficient2 x
  0.0009519,               !- Coefficient3 x**2
  0.0131889,               !- Coefficient4 y
  0.0003752,               !- Coefficient5 y**2
  -0.0007059,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_CAPFT,  !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_EIRFT,  !- Name
  0.3617105,               !- Coefficient1 Constant
  -0.0229833,              !- Coefficient2 x
  0.0009519,               !- Coefficient3 x**2
  0.0131889,               !- Coefficient4 y
  0.0003752,               !- Coefficient5 y**2
  -0.0007059,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_CAPFT,  !- Name
  0.906115,                !- Coefficient1 Constant
  0.0292277,               !- Coefficient2 x
  -0.0003647,              !- Coefficient3 x**2
  -0.0009709,              !- Coefficient4 y
  -9.05e-05,               !- Coefficient5 y**2
  0.0002527,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_EIRFT,  !- Name
  0.3773115,               !- Coefficient1 Constant
  -0.0229032,              !- Coefficient2 x
  0.0016504,               !- Coefficient3 x**2
  0.0118156,               !- Coefficient4 y
  0.0004345,               !- Coefficient5 y**2
  -0.0010132,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2010_PB_CAPFT,     !- Name
  0.9061171,               !- Coefficient1 Constant
  0.0292267,               !- Coefficient2 x
  -0.0003665,              !- Coefficient3 x**2
  -0.0009698,              !- Coefficient4 y
  -9.07e-05,               !- Coefficient5 y**2
  0.0002535,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_PD_2010_PB_EIRFT,     !- Name
  0.3617782,               !- Coefficient1 Constant
  -0.0230016,              !- Coefficient2 x
  0.0009672,               !- Coefficient3 x**2
  0.0131801,               !- Coefficient4 y
  0.0003761,               !- Coefficient5 y**2
  -0.0007121,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_LT150_2004_CAPFT,  !- Name
  0.7446451,               !- Coefficient1 Constant
  0.0114858,               !- Coefficient2 x
  1.48e-05,                !- Coefficient3 x**2
  0.022401,                !- Coefficient4 y
  -0.000688,               !- Coefficient5 y**2
  0.0009839,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_LT150_2004_EIRFT,  !- Name
  0.772877,                !- Coefficient1 Constant
  0.022101,                !- Coefficient2 x
  -7.99e-05,               !- Coefficient3 x**2
  -0.0070045,              !- Coefficient4 y
  0.0004763,               !- Coefficient5 y**2
  -0.0010612,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_GT150_2004_CAPFT,  !- Name
  0.7600172,               !- Coefficient1 Constant
  0.0147432,               !- Coefficient2 x
  0.0002144,               !- Coefficient3 x**2
  0.0207218,               !- Coefficient4 y
  -0.0006425,              !- Coefficient5 y**2
  0.0008007,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_GT150_2004_EIRFT,  !- Name
  0.6772577,               !- Coefficient1 Constant
  0.0117857,               !- Coefficient2 x
  -0.0001967,              !- Coefficient3 x**2
  0.0014414,               !- Coefficient4 y
  0.0003005,               !- Coefficient5 y**2
  -0.0006807,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PA_CAPFT,   !- Name
  0.7600172,               !- Coefficient1 Constant
  0.0147432,               !- Coefficient2 x
  0.0002144,               !- Coefficient3 x**2
  0.0207218,               !- Coefficient4 y
  -0.0006425,              !- Coefficient5 y**2
  0.0008007,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PA_EIRFT,   !- Name
  0.6772577,               !- Coefficient1 Constant
  0.0117857,               !- Coefficient2 x
  -0.0001967,              !- Coefficient3 x**2
  0.0014414,               !- Coefficient4 y
  0.0003005,               !- Coefficient5 y**2
  -0.0006807,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PB_CAPFT,   !- Name
  0.536234,                !- Coefficient1 Constant
  0.005581,                !- Coefficient2 x
  -0.0013654,              !- Coefficient3 x**2
  0.0488966,               !- Coefficient4 y
  -0.0012018,              !- Coefficient5 y**2
  0.0010523,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  WC_Cent_2010_PB_EIRFT,   !- Name
  1.0821822,               !- Coefficient1 Constant
  0.0042977,               !- Coefficient2 x
  -0.0013182,              !- Coefficient3 x**2
  -0.0260781,              !- Coefficient4 y
  0.0008256,               !- Coefficient5 y**2
  -0.0006013,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  17.78,                   !- Minimum Value of y
  46.11;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2004_CAPFT,           !- Name
  1.0433811,               !- Coefficient1 Constant
  0.0407077,               !- Coefficient2 x
  0.0004506,               !- Coefficient3 x**2
  -0.0041514,              !- Coefficient4 y
  -8.86e-05,               !- Coefficient5 y**2
  -0.0003467,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2004_EIRFT,           !- Name
  0.5961915,               !- Coefficient1 Constant
  -0.0099496,              !- Coefficient2 x
  0.0007888,               !- Coefficient3 x**2
  0.0004506,               !- Coefficient4 y
  0.0004875,               !- Coefficient5 y**2
  -0.0007623,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2010_PA_CAPFT,        !- Name
  1.0433825,               !- Coefficient1 Constant
  0.0407073,               !- Coefficient2 x
  0.0004506,               !- Coefficient3 x**2
  -0.0041514,              !- Coefficient4 y
  -8.86e-05,               !- Coefficient5 y**2
  -0.0003467,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  AC_2010_PA_EIRFT,        !- Name
  0.5961907,               !- Coefficient1 Constant
  -0.0099493,              !- Coefficient2 x
  0.0007888,               !- Coefficient3 x**2
  0.0004506,               !- Coefficient4 y
  0.0004875,               !- Coefficient5 y**2
  -0.0007623,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  12.7,                    !- Minimum Value of y
  51.67;                   !- Maximum Value of y

Curve:Biquadratic,
  ChillerCentCapFT,        !- Name
  0.7446451,               !- Coefficient1 Constant
  0.0114858,               !- Coefficient2 x
  1.48e-05,                !- Coefficient3 x**2
  0.022401,                !- Coefficient4 y
  -0.000688,               !- Coefficient5 y**2
  0.0009839,               !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  24.0,                    !- Minimum Value of y
  35.0;                    !- Maximum Value of y

Curve:Biquadratic,
  ChillerCentEIRFT,        !- Name
  0.772877,                !- Coefficient1 Constant
  0.022101,                !- Coefficient2 x
  -7.99e-05,               !- Coefficient3 x**2
  -0.0070045,              !- Coefficient4 y
  0.0004763,               !- Coefficient5 y**2
  -0.0010612,              !- Coefficient6 x*y
  5.0,                     !- Minimum Value of x
  10.0,                    !- Maximum Value of x
  24.0,                    !- Minimum Value of y
  35.0;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

FluidProperties:GlycolConcentration,
  EthyleneGlycol40Percent,  !- Name
  EthyleneGlycol,          !- Glycol Type
  ,                        !- User Defined Glycol Name
  0.4;                     !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly,    !- Report 1 Name
  Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName OfficeLarge,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
  Wired_LTG_Electricity,   !- Name
  Electricity,             !- Resource Type
  ,                        !- Key Name 1
  Wired_LTG;               !- Output Variable or Meter Name 1

!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOMDECREMENT ===========

Meter:CustomDecrement,
  Wired_Int_EQUIP,         !- Name
  Electricity,             !- Resource Type
  InteriorEquipment:Electricity,  !- Source Meter Name
  ,                        !- Key Name 1
  DataCenterPlugLoads:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 1

Output:VariableDictionary,IDF,Unsorted;

Output:Variable,*,Chiller Part Load Ratio,Detailed;

Output:Variable,*,Chiller Cycling Ratio,Detailed;

Output:Variable,*,Chiller Electricity Rate,Detailed;

Output:Variable,*,Chiller Evaporator Cooling Rate,Detailed;

Output:Variable,*,Chiller COP,Detailed;

Output:Variable,*,Chiller Evaporator Mass Flow Rate,Detailed;

Output:Variable,*,Chiller Evaporator Outlet Temperature,Detailed;

Output:Variable,*,Chiller Condenser Mass Flow Rate,Detailed;

Output:Variable,*,Chiller Condenser Outlet Temperature,Detailed;
