!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  OutPatientHealthCare,    !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30,                      !- Shading Calculation Update Frequency
  200;                     !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Floor 1 Anesthesia Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Anesthesia Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Anesthesia Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 MRI Control Room Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 MRI Control Room Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 MRI Control Room Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 MRI Room Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 MRI Room Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 MRI Room Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 1 humidity sched,  !- Name
  Any number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0000;     !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Operating Room 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 PACU Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 PACU Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 PACU Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Pre-Op Room 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Procedure Room Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Procedure Room Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Procedure Room Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Recovery Room Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Recovery Room Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Recovery Room Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 1 Step Down Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Step Down Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Step Down Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 2 X-Ray Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 X-Ray Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 X-Ray Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Physical Therapy 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  AHU-1_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.3300;     !- Field 3

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  HeatSys1 Loop Setpoint Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,82.2000;    !- Field 3

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Exterior_lighting_schedule_a,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0,          !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_b,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.7,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 19:00,1,          !- Field 5
  Until: 24:00,0.5;        !- Field 7

Schedule:Compact,
  Exterior_Lgt_189_1,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays,            !- Field 2
  Until:  9:00,0.5,        !- Field 3
  Until: 24:00,1.0,        !- Field 5
  For:Saturday,            !- Field 7
  Until:  9:00,0.5,        !- Field 8
  Until: 24:00,1.0,        !- Field 10
  FOR: Sunday Holidays AllOtherDays,  !- Field 12
  Until:  9:00,0.5,        !- Field 13
  Until: 17:00,1.0,        !- Field 15
  Until: 24:00,0.5;        !- Field 17

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1.00,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.05,       !- Field 6
  For: Weekdays,           !- Field 8
  Until: 07:00,0.05,       !- Field 9
  Until: 08:00,0.5,        !- Field 11
  Until: 09:00,0.75,       !- Field 13
  Until: 10:00,1.00,       !- Field 15
  Until: 11:00,1.00,       !- Field 17
  Until: 12:00,1.00,       !- Field 19
  Until: 13:00,0.75,       !- Field 21
  Until: 14:00,1.00,       !- Field 23
  Until: 15:00,1.00,       !- Field 25
  Until: 16:00,1.00,       !- Field 27
  Until: 17:00,1.00,       !- Field 29
  Until: 18:00,1.00,       !- Field 31
  Until: 19:00,0.52,       !- Field 33
  Until: 20:00,0.52,       !- Field 35
  Until: 21:00,0.52,       !- Field 37
  Until: 22:00,0.28,       !- Field 39
  Until: 24:00,0.05,       !- Field 41
  For: Saturday,           !- Field 43
  Until: 07:00,0.05,       !- Field 44
  Until: 08:00,0.4,        !- Field 46
  Until: 09:00,0.46,       !- Field 48
  Until: 10:00,0.70,       !- Field 50
  Until: 11:00,0.70,       !- Field 52
  Until: 12:00,0.70,       !- Field 54
  Until: 13:00,0.51,       !- Field 56
  Until: 14:00,0.51,       !- Field 58
  Until: 15:00,0.51,       !- Field 60
  Until: 16:00,0.51,       !- Field 62
  Until: 17:00,0.51,       !- Field 64
  Until: 18:00,0.25,       !- Field 66
  Until: 24:00,0.05,       !- Field 68
  For: AllOtherDays,       !- Field 70
  Until: 08:00,0.05,       !- Field 71
  Until: 16:00,0.4,        !- Field 73
  Until: 24:00,0.05;       !- Field 75

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1.00,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.05,       !- Field 6
  For: Weekdays,           !- Field 8
  Until: 07:00,0.05,       !- Field 9
  Until: 08:00,0.5,        !- Field 11
  Until: 09:00,1.00,       !- Field 13
  Until: 10:00,1.00,       !- Field 15
  Until: 11:00,1.00,       !- Field 17
  Until: 12:00,1.00,       !- Field 19
  Until: 13:00,1.00,       !- Field 21
  Until: 14:00,1.00,       !- Field 23
  Until: 15:00,1.00,       !- Field 25
  Until: 16:00,1.00,       !- Field 27
  Until: 17:00,1.00,       !- Field 29
  Until: 18:00,1.00,       !- Field 31
  Until: 19:00,0.52,       !- Field 33
  Until: 20:00,0.52,       !- Field 35
  Until: 21:00,0.52,       !- Field 37
  Until: 22:00,0.28,       !- Field 39
  Until: 24:00,0.05,       !- Field 41
  For: Saturday,           !- Field 43
  Until: 07:00,0.05,       !- Field 44
  Until: 08:00,0.4,        !- Field 46
  Until: 09:00,0.46,       !- Field 48
  Until: 10:00,0.70,       !- Field 50
  Until: 11:00,0.70,       !- Field 52
  Until: 12:00,0.70,       !- Field 54
  Until: 13:00,0.51,       !- Field 56
  Until: 14:00,0.51,       !- Field 58
  Until: 15:00,0.51,       !- Field 60
  Until: 16:00,0.51,       !- Field 62
  Until: 17:00,0.51,       !- Field 64
  Until: 18:00,0.25,       !- Field 66
  Until: 24:00,0.05,       !- Field 68
  For: AllOtherDays,       !- Field 70
  Until: 08:00,0.05,       !- Field 71
  Until: 16:00,0.4,        !- Field 73
  Until: 24:00,0.05;       !- Field 75

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.01,       !- Field 3
  Until: 08:00,0.17,       !- Field 5
  Until: 09:00,0.58,       !- Field 7
  Until: 10:00,0.66,       !- Field 9
  Until: 11:00,0.78,       !- Field 11
  Until: 12:00,0.82,       !- Field 13
  Until: 13:00,0.71,       !- Field 15
  Until: 14:00,0.82,       !- Field 17
  Until: 15:00,0.78,       !- Field 19
  Until: 16:00,0.74,       !- Field 21
  Until: 17:00,0.63,       !- Field 23
  Until: 18:00,0.41,       !- Field 25
  Until: 21:00,0.18,       !- Field 27
  Until: 22:00,0.1,        !- Field 29
  Until: 24:00,0.01,       !- Field 31
  For: Saturday WinterDesignDay,  !- Field 33
  Until: 08:00,0.01,       !- Field 34
  Until: 09:00,0.2,        !- Field 36
  Until: 10:00,0.28,       !- Field 38
  Until: 12:00,0.3,        !- Field 40
  Until: 14:00,0.24,       !- Field 42
  Until: 17:00,0.23,       !- Field 44
  Until: 18:00,0.1,        !- Field 46
  Until: 24:00,0.01,       !- Field 48
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 08:00,0.00,       !- Field 51
  Until: 17:00,0.01,       !- Field 53
  Until: 24:00,0.00;       !- Field 55

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 24:00,0.25,       !- Field 3
  For: Saturday,           !- Field 5
  Until: 24:00,0.25,       !- Field 6
  For: SummerDesignDay WinterDesignDay,  !- Field 8
  Until: 24:00,1.0,        !- Field 9
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,0.25;       !- Field 12

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 24:00,0.5,        !- Field 3
  For: Saturday,           !- Field 5
  Until: 24:00,0.5,        !- Field 6
  For: SummerDesignDay WinterDesignDay,  !- Field 8
  Until: 24:00,1.0,        !- Field 9
  For: Sunday Holidays AllOtherDays,  !- Field 11
  Until: 24:00,0.5;        !- Field 12

Schedule:Compact,
  INFIL_Door_Opening_SCH,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.131,      !- Field 5
  Until: 18:00,1.0,        !- Field 7
  Until: 19:00,0.131,      !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: Saturday Sunday Holidays AllOtherDays,  !- Field 13
  Until: 24:00,0.0;        !- Field 14

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,50,         !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,50,         !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,50;         !- Field 9

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  OR_MinSA_Sched,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.2,        !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,0.2,        !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1.0,        !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0.2,        !- Field 13
  For: Saturday,           !- Field 15
  Until: 06:00,0.2,        !- Field 16
  Until: 18:00,1.0,        !- Field 18
  Until: 24:00,0.2,        !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,0.2;        !- Field 23

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,11.1;       !- Field 3

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.;        !- Field 3

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0;       !- Field 3

Schedule:Compact,
  BLDG_LIGHT_CORRIDOR_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.09519,     !- Field 3
  Until: 6:00,0.28557,     !- Field 5
  Until: 7:00,0.57114,     !- Field 7
  Until: 18:00,0.85671,    !- Field 9
  Until: 20:00,0.57114,    !- Field 11
  Until: 22:00,0.28557,    !- Field 13
  Until: 24:00,0.09519,    !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.09519,     !- Field 44
  Until: 9:00,0.28557,     !- Field 46
  Until: 15:00,0.38076,    !- Field 48
  Until: 20:00,0.28557,    !- Field 50
  Until: 24:00,0.09519,    !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.047595,    !- Field 55
  Until: 17:00,0.09519,    !- Field 57
  Until: 24:00,0.047595;   !- Field 59

Schedule:Compact,
  BLDG_LIGHT_EXAM_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.078,       !- Field 3
  Until: 6:00,0.234,       !- Field 5
  Until: 7:00,0.468,       !- Field 7
  Until: 18:00,0.702,      !- Field 9
  Until: 20:00,0.468,      !- Field 11
  Until: 22:00,0.234,      !- Field 13
  Until: 24:00,0.078,      !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.078,       !- Field 44
  Until: 9:00,0.234,       !- Field 46
  Until: 15:00,0.312,      !- Field 48
  Until: 20:00,0.234,      !- Field 50
  Until: 24:00,0.078,      !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.039,       !- Field 55
  Until: 17:00,0.078,      !- Field 57
  Until: 24:00,0.039;      !- Field 59

Schedule:Compact,
  BLDG_LIGHT_LOBBYFLR1_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.095,       !- Field 3
  Until: 6:00,0.285,       !- Field 5
  Until: 7:00,0.57,        !- Field 7
  Until: 18:00,0.855,      !- Field 9
  Until: 20:00,0.57,       !- Field 11
  Until: 22:00,0.285,      !- Field 13
  Until: 24:00,0.095,      !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.095,       !- Field 44
  Until: 9:00,0.285,       !- Field 46
  Until: 15:00,0.38,       !- Field 48
  Until: 20:00,0.285,      !- Field 50
  Until: 24:00,0.095,      !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.0475,      !- Field 55
  Until: 17:00,0.095,      !- Field 57
  Until: 24:00,0.0475;     !- Field 59

Schedule:Compact,
  BLDG_LIGHT_LOCKER_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.1,         !- Field 3
  Until: 6:00,0.3,         !- Field 5
  Until: 7:00,0.6,         !- Field 7
  Until: 18:00,0.9,        !- Field 9
  Until: 20:00,0.6,        !- Field 11
  Until: 22:00,0.3,        !- Field 13
  Until: 24:00,0.1,        !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.1,         !- Field 44
  Until: 9:00,0.3,         !- Field 46
  Until: 15:00,0.4,        !- Field 48
  Until: 20:00,0.3,        !- Field 50
  Until: 24:00,0.1,        !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.05,        !- Field 55
  Until: 17:00,0.1,        !- Field 57
  Until: 24:00,0.05;       !- Field 59

Schedule:Compact,
  BLDG_LIGHT_LOUNGE_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.1,         !- Field 3
  Until: 6:00,0.3,         !- Field 5
  Until: 7:00,0.6,         !- Field 7
  Until: 18:00,0.9,        !- Field 9
  Until: 20:00,0.6,        !- Field 11
  Until: 22:00,0.3,        !- Field 13
  Until: 24:00,0.1,        !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.1,         !- Field 44
  Until: 9:00,0.3,         !- Field 46
  Until: 15:00,0.4,        !- Field 48
  Until: 20:00,0.3,        !- Field 50
  Until: 24:00,0.1,        !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.05,        !- Field 55
  Until: 17:00,0.1,        !- Field 57
  Until: 24:00,0.05;       !- Field 59

Schedule:Compact,
  BLDG_LIGHT_OFFICE_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.08591,     !- Field 3
  Until: 6:00,0.25773,     !- Field 5
  Until: 7:00,0.51546,     !- Field 7
  Until: 18:00,0.77319,    !- Field 9
  Until: 20:00,0.51546,    !- Field 11
  Until: 22:00,0.25773,    !- Field 13
  Until: 24:00,0.08591,    !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.08591,     !- Field 44
  Until: 9:00,0.25773,     !- Field 46
  Until: 15:00,0.34364,    !- Field 48
  Until: 20:00,0.25773,    !- Field 50
  Until: 24:00,0.08591,    !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.05,        !- Field 55
  Until: 17:00,0.08591,    !- Field 57
  Until: 24:00,0.05;       !- Field 59

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.1,         !- Field 3
  Until: 6:00,0.3,         !- Field 5
  Until: 7:00,0.6,         !- Field 7
  Until: 18:00,0.9,        !- Field 9
  Until: 20:00,0.6,        !- Field 11
  Until: 22:00,0.3,        !- Field 13
  Until: 24:00,0.1,        !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.1,         !- Field 44
  Until: 9:00,0.3,         !- Field 46
  Until: 15:00,0.4,        !- Field 48
  Until: 20:00,0.3,        !- Field 50
  Until: 24:00,0.1,        !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.05,        !- Field 55
  Until: 17:00,0.1,        !- Field 57
  Until: 24:00,0.05;       !- Field 59

Schedule:Compact,
  BLDG_LIGHT_STORAGE_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.06713,     !- Field 3
  Until: 6:00,0.20139,     !- Field 5
  Until: 7:00,0.40278,     !- Field 7
  Until: 18:00,0.60417,    !- Field 9
  Until: 20:00,0.40278,    !- Field 11
  Until: 22:00,0.20139,    !- Field 13
  Until: 24:00,0.06713,    !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.06713,     !- Field 44
  Until: 9:00,0.20139,     !- Field 46
  Until: 15:00,0.26852,    !- Field 48
  Until: 20:00,0.20139,    !- Field 50
  Until: 24:00,0.06713,    !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.033565,    !- Field 55
  Until: 17:00,0.06713,    !- Field 57
  Until: 24:00,0.033565;   !- Field 59

Schedule:Compact,
  BLDG_LIGHT_TOILET_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 4:00,0.066,       !- Field 3
  Until: 6:00,0.198,       !- Field 5
  Until: 7:00,0.396,       !- Field 7
  Until: 18:00,0.594,      !- Field 9
  Until: 20:00,0.396,      !- Field 11
  Until: 22:00,0.198,      !- Field 13
  Until: 24:00,0.066,      !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 4:00,0.1,         !- Field 18
  Until: 6:00,0.3,         !- Field 20
  Until: 7:00,0.6,         !- Field 22
  Until: 18:00,0.9,        !- Field 24
  Until: 20:00,0.6,        !- Field 26
  Until: 22:00,0.3,        !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 7:00,0.1,         !- Field 33
  Until: 9:00,0.3,         !- Field 35
  Until: 15:00,0.4,        !- Field 37
  Until: 20:00,0.3,        !- Field 39
  Until: 24:00,0.1,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 7:00,0.066,       !- Field 44
  Until: 9:00,0.198,       !- Field 46
  Until: 15:00,0.264,      !- Field 48
  Until: 20:00,0.198,      !- Field 50
  Until: 24:00,0.066,      !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 8:00,0.033,       !- Field 55
  Until: 17:00,0.066,      !- Field 57
  Until: 24:00,0.033;      !- Field 59

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 04:00,0.2971381545,  !- Field 3
  Until: 06:00,0.4952302575,  !- Field 5
  Until: 18:00,0.990460515,  !- Field 7
  Until: 20:00,0.4952302575,  !- Field 9
  Until: 24:00,0.2971381545,  !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 04:00,0.30,       !- Field 14
  Until: 06:00,0.50,       !- Field 16
  Until: 18:00,1.00,       !- Field 18
  Until: 20:00,0.50,       !- Field 20
  Until: 24:00,0.30,       !- Field 22
  For: WinterDesignDay,    !- Field 24
  Until: 07:00,0.30,       !- Field 25
  Until: 09:00,0.50,       !- Field 27
  Until: 15:00,0.80,       !- Field 29
  Until: 20:00,0.50,       !- Field 31
  Until: 24:00,0.30,       !- Field 33
  For: Saturday,           !- Field 35
  Until: 07:00,0.2971381545,  !- Field 36
  Until: 09:00,0.4952302575,  !- Field 38
  Until: 15:00,0.792368412,  !- Field 40
  Until: 20:00,0.4952302575,  !- Field 42
  Until: 24:00,0.2971381545,  !- Field 44
  For: Sunday Holidays AllOtherDays,  !- Field 46
  Until: 08:00,0.2971381545,  !- Field 47
  Until: 17:00,0.4952302575,  !- Field 49
  Until: 24:00,0.2971381545;  !- Field 51

Schedule:Compact,
  BLDG_EQUIP_SCH_BASE,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 04:00,0.30,       !- Field 3
  Until: 06:00,0.50,       !- Field 5
  Until: 18:00,1.00,       !- Field 7
  Until: 20:00,0.50,       !- Field 9
  Until: 24:00,0.30,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 04:00,0.30,       !- Field 14
  Until: 06:00,0.50,       !- Field 16
  Until: 18:00,1.00,       !- Field 18
  Until: 20:00,0.50,       !- Field 20
  Until: 24:00,0.30,       !- Field 22
  For: WinterDesignDay,    !- Field 24
  Until: 07:00,0.30,       !- Field 25
  Until: 09:00,0.50,       !- Field 27
  Until: 15:00,0.80,       !- Field 29
  Until: 20:00,0.50,       !- Field 31
  Until: 24:00,0.30,       !- Field 33
  For: Saturday,           !- Field 35
  Until: 07:00,0.30,       !- Field 36
  Until: 09:00,0.50,       !- Field 38
  Until: 15:00,0.80,       !- Field 40
  Until: 20:00,0.50,       !- Field 42
  Until: 24:00,0.30,       !- Field 44
  For: Sunday Holidays AllOtherDays,  !- Field 46
  Until: 08:00,0.30,       !- Field 47
  Until: 17:00,0.50,       !- Field 49
  Until: 24:00,0.30;       !- Field 51

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 04:00,0.05,       !- Field 3
  Until: 06:00,0.20,       !- Field 5
  Until: 07:00,0.50,       !- Field 7
  Until: 18:00,0.90,       !- Field 9
  Until: 20:00,0.50,       !- Field 11
  Until: 22:00,0.20,       !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 04:00,0.05,       !- Field 18
  Until: 06:00,0.20,       !- Field 20
  Until: 07:00,0.50,       !- Field 22
  Until: 18:00,0.90,       !- Field 24
  Until: 20:00,0.50,       !- Field 26
  Until: 22:00,0.20,       !- Field 28
  Until: 24:00,0.05,       !- Field 30
  For: WinterDesignDay,    !- Field 32
  Until: 07:00,0.05,       !- Field 33
  Until: 09:00,0.20,       !- Field 35
  Until: 15:00,0.30,       !- Field 37
  Until: 20:00,0.20,       !- Field 39
  Until: 24:00,0.05,       !- Field 41
  For: Saturday,           !- Field 43
  Until: 07:00,0.05,       !- Field 44
  Until: 09:00,0.20,       !- Field 46
  Until: 15:00,0.30,       !- Field 48
  Until: 20:00,0.20,       !- Field 50
  Until: 24:00,0.05,       !- Field 52
  For: Sunday Holidays AllOtherDays,  !- Field 54
  Until: 08:00,0.00,       !- Field 55
  Until: 17:00,0.05,       !- Field 57
  Until: 24:00,0.00;       !- Field 59

Schedule:Compact,
  MEETINGROOM_OCC_w_SB_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.05,       !- Field 3
  Until: 02:00,0.05,       !- Field 5
  Until: 03:00,0.05,       !- Field 7
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.5,        !- Field 15
  Until: 08:00,0.9,        !- Field 17
  Until: 09:00,0.9,        !- Field 19
  Until: 10:00,0.9,        !- Field 21
  Until: 11:00,0,          !- Field 23
  Until: 12:00,0,          !- Field 25
  Until: 13:00,0.9,        !- Field 27
  Until: 14:00,0.9,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.9,        !- Field 33
  Until: 17:00,0.9,        !- Field 35
  Until: 18:00,0.9,        !- Field 37
  Until: 19:00,0.5,        !- Field 39
  Until: 20:00,0.5,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.05,       !- Field 47
  Until: 24:00,0.05,       !- Field 49
  For: Saturdays,          !- Field 51
  Until: 01:00,0.05,       !- Field 52
  Until: 02:00,0.05,       !- Field 54
  Until: 03:00,0.05,       !- Field 56
  Until: 04:00,0.05,       !- Field 58
  Until: 05:00,0.05,       !- Field 60
  Until: 06:00,0.05,       !- Field 62
  Until: 07:00,0.05,       !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.3,        !- Field 70
  Until: 11:00,0.3,        !- Field 72
  Until: 12:00,0.3,        !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0,          !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0,          !- Field 82
  Until: 17:00,0,          !- Field 84
  Until: 18:00,0,          !- Field 86
  Until: 19:00,0,          !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0.05,       !- Field 92
  Until: 22:00,0.05,       !- Field 94
  Until: 23:00,0.05,       !- Field 96
  Until: 24:00,0.05,       !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 04:00,0.05,       !- Field 101
  Until: 06:00,0.20,       !- Field 103
  Until: 07:00,0.50,       !- Field 105
  Until: 18:00,0.90,       !- Field 107
  Until: 20:00,0.50,       !- Field 109
  Until: 22:00,0.20,       !- Field 111
  Until: 24:00,0.05,       !- Field 113
  For: WinterDesignDay,    !- Field 115
  Until: 07:00,0.05,       !- Field 116
  Until: 09:00,0.20,       !- Field 118
  Until: 15:00,0.30,       !- Field 120
  Until: 20:00,0.20,       !- Field 122
  Until: 24:00,0.05,       !- Field 124
  For: Sunday Holidays AllOtherDays,  !- Field 126
  Until: 08:00,0.00,       !- Field 127
  Until: 17:00,0.05,       !- Field 129
  Until: 24:00,0.00;       !- Field 131

Schedule:Compact,
  OFFICE_OCC_w_SB_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.05,       !- Field 3
  Until: 02:00,0.05,       !- Field 5
  Until: 03:00,0.05,       !- Field 7
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.5,        !- Field 15
  Until: 08:00,0.9,        !- Field 17
  Until: 09:00,0.9,        !- Field 19
  Until: 10:00,0.9,        !- Field 21
  Until: 11:00,0.9,        !- Field 23
  Until: 12:00,0.9,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.9,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.9,        !- Field 33
  Until: 17:00,0.9,        !- Field 35
  Until: 18:00,0.9,        !- Field 37
  Until: 19:00,0.5,        !- Field 39
  Until: 20:00,0.5,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.05,       !- Field 47
  Until: 24:00,0.05,       !- Field 49
  For: Saturdays,          !- Field 51
  Until: 01:00,0.05,       !- Field 52
  Until: 02:00,0.05,       !- Field 54
  Until: 03:00,0.05,       !- Field 56
  Until: 04:00,0.05,       !- Field 58
  Until: 05:00,0.05,       !- Field 60
  Until: 06:00,0.05,       !- Field 62
  Until: 07:00,0.05,       !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.3,        !- Field 70
  Until: 11:00,0.3,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.3,        !- Field 76
  Until: 14:00,0.3,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.05,       !- Field 92
  Until: 22:00,0.05,       !- Field 94
  Until: 23:00,0.05,       !- Field 96
  Until: 24:00,0.05,       !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 04:00,0.05,       !- Field 101
  Until: 06:00,0.20,       !- Field 103
  Until: 07:00,0.50,       !- Field 105
  Until: 18:00,0.90,       !- Field 107
  Until: 20:00,0.50,       !- Field 109
  Until: 22:00,0.20,       !- Field 111
  Until: 24:00,0.05,       !- Field 113
  For: WinterDesignDay,    !- Field 115
  Until: 07:00,0.05,       !- Field 116
  Until: 09:00,0.20,       !- Field 118
  Until: 15:00,0.30,       !- Field 120
  Until: 20:00,0.20,       !- Field 122
  Until: 24:00,0.05,       !- Field 124
  For: Sunday Holidays AllOtherDays,  !- Field 126
  Until: 08:00,0.00,       !- Field 127
  Until: 17:00,0.05,       !- Field 129
  Until: 24:00,0.00;       !- Field 131

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,18.3,       !- Field 3
  Until: 06:00,19.4,       !- Field 5
  Until: 07:00,20.0,       !- Field 7
  Until: 18:00,21.1,       !- Field 9
  Until: 24:00,18.3,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,18.3,       !- Field 14
  Until: 18:00,21.1,       !- Field 16
  Until: 24:00,18.3,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,18.3,       !- Field 21
  Until: 15:00,21.1,       !- Field 23
  Until: 24:00,18.3,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,18.3,       !- Field 28
  Until: 06:00,19.4,       !- Field 30
  Until: 07:00,20.0,       !- Field 32
  Until: 15:00,21.1,       !- Field 34
  Until: 24:00,18.3,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,18.3;       !- Field 39

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_MR_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,18.3,       !- Field 3
  Until: 02:00,18.3,       !- Field 5
  Until: 03:00,18.3,       !- Field 7
  Until: 04:00,18.3,       !- Field 9
  Until: 05:00,18.3,       !- Field 11
  Until: 06:00,19.4,       !- Field 13
  Until: 07:00,20,         !- Field 15
  Until: 08:00,21.1,       !- Field 17
  Until: 09:00,21.1,       !- Field 19
  Until: 10:00,21.1,       !- Field 21
  Until: 11:00,20.5444444444444,  !- Field 23
  Until: 12:00,20.5444444444444,  !- Field 25
  Until: 13:00,21.1,       !- Field 27
  Until: 14:00,21.1,       !- Field 29
  Until: 15:00,20.5444444444444,  !- Field 31
  Until: 16:00,21.1,       !- Field 33
  Until: 17:00,21.1,       !- Field 35
  Until: 18:00,21.1,       !- Field 37
  Until: 19:00,18.3,       !- Field 39
  Until: 20:00,18.3,       !- Field 41
  Until: 21:00,18.3,       !- Field 43
  Until: 22:00,18.3,       !- Field 45
  Until: 23:00,18.3,       !- Field 47
  Until: 24:00,18.3,       !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,18.3,       !- Field 52
  Until: 02:00,18.3,       !- Field 54
  Until: 03:00,18.3,       !- Field 56
  Until: 04:00,18.3,       !- Field 58
  Until: 05:00,18.3,       !- Field 60
  Until: 06:00,19.4,       !- Field 62
  Until: 07:00,20,         !- Field 64
  Until: 08:00,21.1,       !- Field 66
  Until: 09:00,21.1,       !- Field 68
  Until: 10:00,21.1,       !- Field 70
  Until: 11:00,21.1,       !- Field 72
  Until: 12:00,21.1,       !- Field 74
  Until: 13:00,20.5444444444444,  !- Field 76
  Until: 14:00,20.5444444444444,  !- Field 78
  Until: 15:00,20.5444444444444,  !- Field 80
  Until: 16:00,17.7444444444444,  !- Field 82
  Until: 17:00,17.7444444444444,  !- Field 84
  Until: 18:00,17.7444444444444,  !- Field 86
  Until: 19:00,17.7444444444444,  !- Field 88
  Until: 20:00,17.7444444444444,  !- Field 90
  Until: 21:00,18.3,       !- Field 92
  Until: 22:00,18.3,       !- Field 94
  Until: 23:00,18.3,       !- Field 96
  Until: 24:00,18.3,       !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 05:00,18.3,       !- Field 101
  Until: 18:00,21.1,       !- Field 103
  Until: 24:00,18.3,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 07:00,18.3,       !- Field 108
  Until: 15:00,21.1,       !- Field 110
  Until: 24:00,18.3,       !- Field 112
  For: Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,18.3;       !- Field 115

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_OFF_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,18.3,       !- Field 3
  Until: 02:00,18.3,       !- Field 5
  Until: 03:00,18.3,       !- Field 7
  Until: 04:00,18.3,       !- Field 9
  Until: 05:00,18.3,       !- Field 11
  Until: 06:00,19.4,       !- Field 13
  Until: 07:00,20,         !- Field 15
  Until: 08:00,21.1,       !- Field 17
  Until: 09:00,21.1,       !- Field 19
  Until: 10:00,21.1,       !- Field 21
  Until: 11:00,21.1,       !- Field 23
  Until: 12:00,21.1,       !- Field 25
  Until: 13:00,20.5444444444444,  !- Field 27
  Until: 14:00,21.1,       !- Field 29
  Until: 15:00,20.5444444444444,  !- Field 31
  Until: 16:00,21.1,       !- Field 33
  Until: 17:00,21.1,       !- Field 35
  Until: 18:00,21.1,       !- Field 37
  Until: 19:00,18.3,       !- Field 39
  Until: 20:00,18.3,       !- Field 41
  Until: 21:00,18.3,       !- Field 43
  Until: 22:00,18.3,       !- Field 45
  Until: 23:00,18.3,       !- Field 47
  Until: 24:00,18.3,       !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,18.3,       !- Field 52
  Until: 02:00,18.3,       !- Field 54
  Until: 03:00,18.3,       !- Field 56
  Until: 04:00,18.3,       !- Field 58
  Until: 05:00,18.3,       !- Field 60
  Until: 06:00,19.4,       !- Field 62
  Until: 07:00,20,         !- Field 64
  Until: 08:00,21.1,       !- Field 66
  Until: 09:00,21.1,       !- Field 68
  Until: 10:00,21.1,       !- Field 70
  Until: 11:00,21.1,       !- Field 72
  Until: 12:00,20.5444444444444,  !- Field 74
  Until: 13:00,21.1,       !- Field 76
  Until: 14:00,21.1,       !- Field 78
  Until: 15:00,20.5444444444444,  !- Field 80
  Until: 16:00,18.3,       !- Field 82
  Until: 17:00,18.3,       !- Field 84
  Until: 18:00,18.3,       !- Field 86
  Until: 19:00,18.3,       !- Field 88
  Until: 20:00,18.3,       !- Field 90
  Until: 21:00,18.3,       !- Field 92
  Until: 22:00,18.3,       !- Field 94
  Until: 23:00,18.3,       !- Field 96
  Until: 24:00,18.3,       !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 05:00,18.3,       !- Field 101
  Until: 18:00,21.1,       !- Field 103
  Until: 24:00,18.3,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 07:00,18.3,       !- Field 108
  Until: 15:00,21.1,       !- Field 110
  Until: 24:00,18.3,       !- Field 112
  For: Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,18.3;       !- Field 115

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,18.3,       !- Field 3
  Until: 06:00,21.1,       !- Field 5
  Until: 07:00,21.1,       !- Field 7
  Until: 18:00,21.1,       !- Field 9
  Until: 24:00,18.3,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,18.3,       !- Field 14
  Until: 18:00,21.1,       !- Field 16
  Until: 24:00,18.3,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,18.3,       !- Field 21
  Until: 15:00,21.1,       !- Field 23
  Until: 24:00,18.3,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,18.3,       !- Field 28
  Until: 06:00,21.1,       !- Field 30
  Until: 07:00,21.1,       !- Field 32
  Until: 15:00,21.1,       !- Field 34
  Until: 24:00,18.3,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,18.3;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,25.0,       !- Field 3
  Until: 06:00,23.9,       !- Field 5
  Until: 07:00,23.3,       !- Field 7
  Until: 18:00,22.2,       !- Field 9
  Until: 24:00,25.0,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,25.0,       !- Field 14
  Until: 18:00,22.2,       !- Field 16
  Until: 24:00,25.0,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,25.0,       !- Field 21
  Until: 15:00,22.2,       !- Field 23
  Until: 24:00,25.0,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,25.0,       !- Field 28
  Until: 06:00,23.9,       !- Field 30
  Until: 07:00,23.3,       !- Field 32
  Until: 15:00,22.2,       !- Field 34
  Until: 24:00,25.0,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,25.0;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_MR_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,25,         !- Field 3
  Until: 02:00,25,         !- Field 5
  Until: 03:00,25,         !- Field 7
  Until: 04:00,25,         !- Field 9
  Until: 05:00,25,         !- Field 11
  Until: 06:00,23.9,       !- Field 13
  Until: 07:00,23.3,       !- Field 15
  Until: 08:00,22.2,       !- Field 17
  Until: 09:00,22.2,       !- Field 19
  Until: 10:00,22.2,       !- Field 21
  Until: 11:00,22.7555555555556,  !- Field 23
  Until: 12:00,22.7555555555556,  !- Field 25
  Until: 13:00,22.2,       !- Field 27
  Until: 14:00,22.2,       !- Field 29
  Until: 15:00,22.7555555555556,  !- Field 31
  Until: 16:00,22.2,       !- Field 33
  Until: 17:00,22.2,       !- Field 35
  Until: 18:00,22.2,       !- Field 37
  Until: 19:00,25,         !- Field 39
  Until: 20:00,25,         !- Field 41
  Until: 21:00,25,         !- Field 43
  Until: 22:00,25,         !- Field 45
  Until: 23:00,25,         !- Field 47
  Until: 24:00,25,         !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,25,         !- Field 52
  Until: 02:00,25,         !- Field 54
  Until: 03:00,25,         !- Field 56
  Until: 04:00,25,         !- Field 58
  Until: 05:00,25,         !- Field 60
  Until: 06:00,23.9,       !- Field 62
  Until: 07:00,23.3,       !- Field 64
  Until: 08:00,22.2,       !- Field 66
  Until: 09:00,22.2,       !- Field 68
  Until: 10:00,22.2,       !- Field 70
  Until: 11:00,22.2,       !- Field 72
  Until: 12:00,22.2,       !- Field 74
  Until: 13:00,22.7555555555556,  !- Field 76
  Until: 14:00,22.7555555555556,  !- Field 78
  Until: 15:00,22.7555555555556,  !- Field 80
  Until: 16:00,25.5555555555556,  !- Field 82
  Until: 17:00,25.5555555555556,  !- Field 84
  Until: 18:00,25.5555555555556,  !- Field 86
  Until: 19:00,25.5555555555556,  !- Field 88
  Until: 20:00,25.5555555555556,  !- Field 90
  Until: 21:00,25,         !- Field 92
  Until: 22:00,25,         !- Field 94
  Until: 23:00,25,         !- Field 96
  Until: 24:00,25,         !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 05:00,25.0,       !- Field 101
  Until: 18:00,22.2,       !- Field 103
  Until: 24:00,25.0,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 07:00,25.0,       !- Field 108
  Until: 15:00,22.2,       !- Field 110
  Until: 24:00,25.0,       !- Field 112
  For: Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,25.0;       !- Field 115

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_OFF_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,25,         !- Field 3
  Until: 02:00,25,         !- Field 5
  Until: 03:00,25,         !- Field 7
  Until: 04:00,25,         !- Field 9
  Until: 05:00,25,         !- Field 11
  Until: 06:00,23.9,       !- Field 13
  Until: 07:00,23.3,       !- Field 15
  Until: 08:00,22.2,       !- Field 17
  Until: 09:00,22.2,       !- Field 19
  Until: 10:00,22.2,       !- Field 21
  Until: 11:00,22.2,       !- Field 23
  Until: 12:00,22.2,       !- Field 25
  Until: 13:00,22.7555555555556,  !- Field 27
  Until: 14:00,22.2,       !- Field 29
  Until: 15:00,22.7555555555556,  !- Field 31
  Until: 16:00,22.2,       !- Field 33
  Until: 17:00,22.2,       !- Field 35
  Until: 18:00,22.2,       !- Field 37
  Until: 19:00,25,         !- Field 39
  Until: 20:00,25,         !- Field 41
  Until: 21:00,25,         !- Field 43
  Until: 22:00,25,         !- Field 45
  Until: 23:00,25,         !- Field 47
  Until: 24:00,25,         !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,25,         !- Field 52
  Until: 02:00,25,         !- Field 54
  Until: 03:00,25,         !- Field 56
  Until: 04:00,25,         !- Field 58
  Until: 05:00,25,         !- Field 60
  Until: 06:00,23.9,       !- Field 62
  Until: 07:00,23.3,       !- Field 64
  Until: 08:00,22.2,       !- Field 66
  Until: 09:00,22.2,       !- Field 68
  Until: 10:00,22.2,       !- Field 70
  Until: 11:00,22.2,       !- Field 72
  Until: 12:00,22.7555555555556,  !- Field 74
  Until: 13:00,22.2,       !- Field 76
  Until: 14:00,22.2,       !- Field 78
  Until: 15:00,22.7555555555556,  !- Field 80
  Until: 16:00,25,         !- Field 82
  Until: 17:00,25,         !- Field 84
  Until: 18:00,25,         !- Field 86
  Until: 19:00,25,         !- Field 88
  Until: 20:00,25,         !- Field 90
  Until: 21:00,25,         !- Field 92
  Until: 22:00,25,         !- Field 94
  Until: 23:00,25,         !- Field 96
  Until: 24:00,25,         !- Field 98
  For: SummerDesignDay,    !- Field 100
  Until: 05:00,25.0,       !- Field 101
  Until: 18:00,22.2,       !- Field 103
  Until: 24:00,25.0,       !- Field 105
  For: WinterDesignDay,    !- Field 107
  Until: 07:00,25.0,       !- Field 108
  Until: 15:00,22.2,       !- Field 110
  Until: 24:00,25.0,       !- Field 112
  For: Sunday Holidays AllOtherDays,  !- Field 114
  Until: 24:00,25.0;       !- Field 115

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,25.0,       !- Field 3
  Until: 06:00,23.9,       !- Field 5
  Until: 07:00,23.3,       !- Field 7
  Until: 18:00,22.2,       !- Field 9
  Until: 24:00,25.0,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,25.0,       !- Field 14
  Until: 18:00,22.2,       !- Field 16
  Until: 24:00,25.0,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,25.0,       !- Field 21
  Until: 15:00,22.2,       !- Field 23
  Until: 24:00,25.0,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,25.0,       !- Field 28
  Until: 06:00,23.9,       !- Field 30
  Until: 07:00,23.3,       !- Field 32
  Until: 15:00,22.2,       !- Field 34
  Until: 24:00,25.0,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,25.0;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,25.0,       !- Field 3
  Until: 06:00,22.2,       !- Field 5
  Until: 07:00,22.2,       !- Field 7
  Until: 18:00,22.2,       !- Field 9
  Until: 24:00,25.0,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,25.0,       !- Field 14
  Until: 18:00,22.2,       !- Field 16
  Until: 24:00,25.0,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,25.0,       !- Field 21
  Until: 15:00,22.2,       !- Field 23
  Until: 24:00,25.0,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,25.0,       !- Field 28
  Until: 06:00,22.2,       !- Field 30
  Until: 07:00,22.2,       !- Field 32
  Until: 15:00,22.2,       !- Field 34
  Until: 24:00,25.0,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,25.0;       !- Field 39

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,22.2,       !- Field 3
  Until: 06:00,22.2,       !- Field 5
  Until: 07:00,22.2,       !- Field 7
  Until: 18:00,22.2,       !- Field 9
  Until: 24:00,22.2,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 05:00,25.0,       !- Field 14
  Until: 18:00,22.2,       !- Field 16
  Until: 24:00,25.0,       !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 07:00,25.0,       !- Field 21
  Until: 15:00,22.2,       !- Field 23
  Until: 24:00,25.0,       !- Field 25
  For: Saturdays,          !- Field 27
  Until: 05:00,22.2,       !- Field 28
  Until: 06:00,22.2,       !- Field 30
  Until: 07:00,22.2,       !- Field 32
  Until: 15:00,22.2,       !- Field 34
  Until: 24:00,22.2,       !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,22.2;       !- Field 39

Schedule:Compact,
  OR_HTGSETP_SCH,          !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: ALLDays,            !- Field 2
  Until: 24:00,18.1;       !- Field 3

Schedule:Compact,
  OR_CLGSETP_SCH,          !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,22.2,       !- Field 3
  Until: 17:00,18.6,       !- Field 5
  Until: 24:00,22.2;       !- Field 7

Schedule:Compact,
  MinRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40;         !- Field 3

Schedule:Compact,
  MinRelHumSetSch_addDI,   !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  MaxRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  BLDG_OA_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.00,       !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,0.00,       !- Field 10
  Until: 18:00,1.00,       !- Field 12
  Until: 24:00,0.00,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,0.00,       !- Field 17
  Until: 18:00,1.00,       !- Field 19
  Until: 24:00,0.00,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,0.00,       !- Field 24
  Until: 18:00,1.00,       !- Field 26
  Until: 24:00,0.00,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 24:00,0.00;       !- Field 31

Schedule:Compact,
  CAV_SAT_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,11.1;       !- Field 3

Schedule:Compact,
  VAV_SAT_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  BLDG_CAV_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.30,       !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.30,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,0.30,       !- Field 10
  Until: 18:00,1.00,       !- Field 12
  Until: 24:00,0.30,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,0.30,       !- Field 17
  Until: 18:00,1.00,       !- Field 19
  Until: 24:00,0.30,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,0.30,       !- Field 24
  Until: 18:00,1.00,       !- Field 26
  Until: 24:00,0.30,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 06:00,0.30,       !- Field 31
  Until: 18:00,1.00,       !- Field 33
  Until: 24:00,0.30;       !- Field 35

Schedule:Compact,
  BLDG_CAV_SCH_HUMID,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.50,       !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.50,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,0.50,       !- Field 10
  Until: 18:00,1.00,       !- Field 12
  Until: 24:00,0.50,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,0.50,       !- Field 17
  Until: 18:00,1.00,       !- Field 19
  Until: 24:00,0.50,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,0.50,       !- Field 24
  Until: 18:00,1.00,       !- Field 26
  Until: 24:00,0.50,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 06:00,0.50,       !- Field 31
  Until: 18:00,1.00,       !- Field 33
  Until: 24:00,0.50;       !- Field 35

Schedule:Compact,
  BLDG_OA_FRAC_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.00,       !- Field 3
  Until: 18:00,0.25,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,0.00,       !- Field 10
  Until: 18:00,0.25,       !- Field 12
  Until: 24:00,0.00,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,0.00,       !- Field 17
  Until: 18:00,0.25,       !- Field 19
  Until: 24:00,0.00,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,0.00,       !- Field 24
  Until: 18:00,0.25,       !- Field 26
  Until: 24:00,0.00,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 24:00,0.00;       !- Field 31

Schedule:Compact,
  AHU-1_ExtraElecHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  AHU-1_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Floor 2 Conference_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0,          !- Field 23
  Until: 12:00,0,          !- Field 25
  Until: 13:00,0.2,        !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0.2,        !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0,          !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0,          !- Field 82
  Until: 17:00,0,          !- Field 84
  Until: 18:00,0,          !- Field 86
  Until: 19:00,0,          !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 Dictation_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 Dressing Room_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 Humid_MDP_Sch,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 IT Room_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 Office_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 1 Scheduling_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 2 Dictation_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 2 Office_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 2 Scheduling 1_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 2 Scheduling 2_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 2 Work_MDP_Sch,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 3 Dressing Room_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 3 Humid_MDP_Sch,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 3 Office_MDP_Sch,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  Floor 3 Work_MDP_Sch,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 02:00,0.2,        !- Field 5
  Until: 03:00,0.2,        !- Field 7
  Until: 04:00,0.2,        !- Field 9
  Until: 05:00,0.2,        !- Field 11
  Until: 06:00,0.2,        !- Field 13
  Until: 07:00,0.2,        !- Field 15
  Until: 08:00,0.2,        !- Field 17
  Until: 09:00,0.2,        !- Field 19
  Until: 10:00,0.2,        !- Field 21
  Until: 11:00,0.2,        !- Field 23
  Until: 12:00,0.2,        !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,0.2,        !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,0.2,        !- Field 33
  Until: 17:00,0.2,        !- Field 35
  Until: 18:00,0.2,        !- Field 37
  Until: 19:00,0.2,        !- Field 39
  Until: 20:00,0.2,        !- Field 41
  Until: 21:00,0.2,        !- Field 43
  Until: 22:00,0.2,        !- Field 45
  Until: 23:00,0.2,        !- Field 47
  Until: 24:00,0.2,        !- Field 49
  For Saturdays,           !- Field 51
  Until: 01:00,0.2,        !- Field 52
  Until: 02:00,0.2,        !- Field 54
  Until: 03:00,0.2,        !- Field 56
  Until: 04:00,0.2,        !- Field 58
  Until: 05:00,0.2,        !- Field 60
  Until: 06:00,0.2,        !- Field 62
  Until: 07:00,0.2,        !- Field 64
  Until: 08:00,0.2,        !- Field 66
  Until: 09:00,0.2,        !- Field 68
  Until: 10:00,0.2,        !- Field 70
  Until: 11:00,0.2,        !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0.2,        !- Field 76
  Until: 14:00,0.2,        !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0.2,        !- Field 82
  Until: 17:00,0.2,        !- Field 84
  Until: 18:00,0.2,        !- Field 86
  Until: 19:00,0.2,        !- Field 88
  Until: 20:00,0.2,        !- Field 90
  Until: 21:00,0.2,        !- Field 92
  Until: 22:00,0.2,        !- Field 94
  Until: 23:00,0.2,        !- Field 96
  Until: 24:00,0.2,        !- Field 98
  For: AllOtherDays,       !- Field 100
  Until: 24:00,0.2;        !- Field 101

Schedule:Compact,
  AHU_1 Balanced Exhaust Fraction Schedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  AHU_2 Balanced Exhaust Fraction Schedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,1.00,       !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,1.00,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,1.00,       !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,1.00,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,1.00,       !- Field 17
  Until: 18:00,1,          !- Field 19
  Until: 24:00,1.00,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,1.00,       !- Field 24
  Until: 18:00,1,          !- Field 26
  Until: 24:00,1.00,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 24:00,1.00;       !- Field 31

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,AHU-2 Max OA Fraction,,1.0;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Opaque Door panel_con,   !- Name
  MediumRough,             !- Roughness
  0.475963827,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Overhead Door_con Panel,  !- Name
  MediumRough,             !- Roughness
  0.567741935,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  2.81828208913367,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,           !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,       !- Name
  Opaque Door panel_con;   !- Outside Layer

Construction,
  Overhead Door_con,       !- Name
  Overhead Door_con Panel;  !- Outside Layer

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Nonres_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  res_ext_wall,            !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Res_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  semiheated_ext_wall,     !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Semiheated_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  NonresWindow_U_0.36_SHGC_0.38,  !- Name
  Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
  Floor1AnesthesiaSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  10.033528320000016,      !- Area {m2}
  2.7432000000000087;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1BioHazSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.202570240000114,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1CafeSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  39.0192768,              !- Area {m2}
  6.096;                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1CleanSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  11.705783039999915,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1CleanWorkSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  15.32900159999997,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1DictationSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  11.705783039999915,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1DressingRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  4.180636800000002,       !- Area {m2}
  2.7432;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ElectricalRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  9.104497920000085,       !- Area {m2}
  2.1336000000000013;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ElevatorPumpRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  8.45417664,              !- Area {m2}
  6.096000000000005;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1HumidSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.016764160000093,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ITHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  13.00642559999983,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ITRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  10.40514048,             !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LobbySlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  57.78569088000006,       !- Area {m2}
  6.7056000000000004;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LobbyHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  22.296729599999992,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LobbyToiletSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.016764159999994,       !- Area {m2}
  1.8288000000000046;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LockerRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  61.316006400000106,      !- Area {m2}
  6.7056000000000004;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LockerRoomHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  46.07990784000003,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1LoungeSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  33.445094400000016,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1MedGasSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.202570240000114,       !- Area {m2}
  4.57200000000001;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1MRIControlRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  15.60771072,             !- Area {m2}
  1.524000000000001;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1MRIHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  13.6567468799999,        !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1MRIRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  40.877337599999976,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1MRIToiletSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.01676415999998,        !- Area {m2}
  1.8287999999999993;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NourishmentSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  16.90835328000003,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NurseHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  46.079907839999976,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NurseJanitorSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.01676415999998,        !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NurseStationSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  24.24769343999992,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NurseToiletSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.016764159999866,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1OfficeSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  44.872168320000014,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1OperatingRoom1Slab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  42.73539840000001,       !- Area {m2}
  13.106400000000004;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1OperatingRoom2Slab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  44.5934592000001,        !- Area {m2}
  7.315200000000001;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1OperatingRoom3Slab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  44.221847040000284,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1PACUSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  10.033528320000016,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1Pre-OpHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  49.052805120000016,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1Pre-OpRoom1Slab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  17.558674559999986,      !- Area {m2}
  1.2191999999999998;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1Pre-OpRoom2Slab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  31.40122752000002,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1Pre-OpToiletSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.0167641600000366,      !- Area {m2}
  1.8288000000000006;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ProcedureRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  26.477366399999937,      !- Area {m2}
  5.7912;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ReceptionSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  47.28764735999994,       !- Area {m2}
  3.9624000000000006;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ReceptionHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  11.891589119999935,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1RecoveryRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  50.167641599999996,      !- Area {m2}
  13.716000000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1SchedulingSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  11.055461759999957,      !- Area {m2}
  2.1335999999999995;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1ScrubSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  7.803855360000057,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1SoilSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  11.705783040000142,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1SoilHoldSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  5.202570240000114,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1SoilWorkSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  16.722547200000008,      !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1StepDownSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  27.870912000000004,      !- Area {m2}
  11.277600000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1SterileHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  57.228272640000114,      !- Area {m2}
  2.4384000000000086;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1NurseStorageSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  36.78960383999993,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1StorageSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  85.47079680000024,       !- Area {m2}
  19.202400000000008;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1Sub-SterileSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  18.208995840000057,      !- Area {m2}
  4.2672;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1UtilityHallSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  23.78317823999987,       !- Area {m2}
  4.876799999999999;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1UtilityJanitorSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  3.901927680000199,       !- Area {m2}
  0.0;                     !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1UtilityRoomSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  33.445094400000016,      !- Area {m2}
  5.4864;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Floor1VestibuleSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  6.689018879999992,       !- Area {m2}
  2.4384000000000015;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  NEStairSlab_Ffactor,     !- Name
  0.90012,                 !- F-Factor {W/m-K}
  15.607710719999886,      !- Area {m2}
  10.668;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  NWElevatorSlab_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  13.0064256,              !- Area {m2}
  8.2296;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  NWStairSlab_Ffactor,     !- Name
  0.90012,                 !- F-Factor {W/m-K}
  17.837383680000016,      !- Area {m2}
  12.192000000000002;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  SWStairSlab_Ffactor,     !- Name
  0.90012,                 !- F-Factor {W/m-K}
  8.918691839999994,       !- Area {m2}
  6.096;                   !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Floor 1 Anesthesia,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.3192,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  30.5822,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Bio Haz,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.3192,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.8574,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Cafe,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  19.2024,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  118.9308,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Clean,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.2608,                 !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  35.6792,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Clean Work,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  42.0624,                 !- X Origin {m}
  9.7536,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  46.7228,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Dictation,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  32.004,                  !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  35.6792,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Dressing Room,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  15.5448,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  12.7426,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Electrical Room,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  18.5928,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  27.7505,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Elevator Pump Room,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  3.9624,                  !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  25.7683,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Humid,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  32.004,                  !- X Origin {m}
  14.9352,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 IT Hall,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  33.528,                  !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  39.6436,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 IT Room,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.1856,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  31.7149,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Lobby,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  2.1336,                  !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  176.1308,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Lobby Hall,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.8872,                 !- X Origin {m}
  19.2024,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  67.9604,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Lobby Toilet,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  26.2128,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Locker Room,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.8704,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  186.8912,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Locker Room Hall,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1648,                 !- X Origin {m}
  19.2024,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  140.4516,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Lounge,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.8704,                 !- X Origin {m}
  19.2024,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  101.9406,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Med Gas,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  33.2232,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.8574,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 MRI Control Room,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  12.8016,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  47.5723,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 MRI Hall,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.8872,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  41.6258,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 MRI Room,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  6.7056,                  !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  124.5941,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 MRI Toilet,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.3736,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Nourishment,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.1272,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  51.5367,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Hall,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.3192,                 !- X Origin {m}
  3.6576,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  140.4516,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Janitor,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.2608,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Station,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  32.004,                  !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  73.907,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Toilet,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.4904,                 !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Office,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  14.6304,                 !- X Origin {m}
  15.8496,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  136.7704,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.8056,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  130.2575,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  11.2776,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  135.9209,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 3,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  33.528,                  !- X Origin {m}
  19.2024,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  134.7882,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 PACU,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  35.6616,                 !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  30.5822,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Hall,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.7264,                 !- X Origin {m}
  23.7744,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  149.513,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Room 1,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  13.4112,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  53.5188,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Room 2,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  24.384,                  !- X Origin {m}
  8.8392,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  95.7109,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Toilet,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  5.4864,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Procedure Room,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  22.86,                   !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  80.703,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Reception,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  9.7536,                  !- X Origin {m}
  9.144,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  144.1327,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Reception Hall,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.7264,                 !- X Origin {m}
  14.3256,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  36.2456,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Recovery Room,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.4216,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  152.911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Scheduling,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  15.8496,                 !- X Origin {m}
  9.144,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  33.697,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Scrub,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  11.2776,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  23.7862,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Soil,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7472,                 !- X Origin {m}
  13.1064,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  35.6792,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Soil Hold,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.1856,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.8574,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Soil Work,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  42.0624,                 !- X Origin {m}
  6.096,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  50.9703,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Step Down,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.4216,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  84.9505,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Sterile Hall,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  42.0624,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  174.4318,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Sterile Storage,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  32.004,                  !- X Origin {m}
  13.1064,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  112.1347,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Storage,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  41.4528,                 !- X Origin {m}
  35.3568,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  260.515,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Sub-Sterile,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  7.0104,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  55.501,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Utility Hall,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  28.956,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  72.4911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Utility Janitor,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  20.7264,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  11.8931,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Utility Room,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  20.7264,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  101.9406,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 1 Vestibule,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  7.9248,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  20.3881,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Conference,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  95.1446,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Conference Toilet,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  6.096,                   !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  18.1228,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Dictation,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  42.0624,                 !- X Origin {m}
  9.144,                   !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  19.8218,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  101.9406,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 2,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.4696,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  152.911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  30.7848,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  203.8813,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.9288,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  23.7862,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 5,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  18.5928,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  99.109,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 6,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  63.7129,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 7,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  224.2694,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 8,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  28.956,                  !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  76.4555,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam 9,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  21.6408,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  112.1347,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 1,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  21.6408,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  50.9703,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 2,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  28.956,                  !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  50.9703,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 3,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  50.9703,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 4,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.9288,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  56.0674,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 5,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  30.7848,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  56.0674,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 6,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.4696,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  56.0674,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Janitor,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  17.8396,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Lounge,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  9.144,                   !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  22.6535,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Nurse Station 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  21.336,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  42.4753,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Nurse Station 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.4696,                 !- X Origin {m}
  21.336,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  50.9703,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Office,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  3.6576,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  158.5743,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Office Hall,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  46.3296,                 !- X Origin {m}
  3.6576,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  125.7268,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Reception,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  2.1336,                  !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  278.6378,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Reception Hall,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  9.144,                   !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  159.707,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Reception Toilet,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  10.9728,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  35.6792,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Scheduling 1,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  91.7466,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Scheduling 2,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.7744,                 !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  96.8436,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Storage 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  42.0624,                 !- X Origin {m}
  3.6576,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.8574,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Storage 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  23.7744,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  33.9802,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Storage 3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.4696,                 !- X Origin {m}
  21.336,                  !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  40.7763,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Utility,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  18.5928,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  35.6792,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Work,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  478.5547,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Work Hall,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.5008,                 !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  236.1625,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 Work Toilet,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  26.2128,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 2 X-Ray,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  254.8516,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Dressing Room,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  10.9728,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  11.8931,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Elevator Hall,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  5.7912,                  !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  104.7723,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Humid,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  35.052,                  !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  30.5822,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Janitor,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  17.8396,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Locker,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.4904,                 !- X Origin {m}
  20.4216,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  33.9802,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Lounge,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.4904,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  214.9249,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Lounge Toilet,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  33.8328,                 !- X Origin {m}
  23.4696,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  54.3683,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Mechanical,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  18.5928,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  99.109,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Mechanical Hall,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  46.3296,                 !- X Origin {m}
  3.6576,                  !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  84.9505,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Office,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  33.8328,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  859.6995,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Office Hall,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  2.1336,                  !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  236.1625,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Office Toilet,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  24.384,                  !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  15.2911,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  368.119,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  35.052,                  !- X Origin {m}
  10.9728,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  167.6357,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy Toilet,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  10.9728,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  23.7862,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Storage 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  10.9728,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  30.5822,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Storage 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.4904,                 !- X Origin {m}
  18.288,                  !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  23.7862,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Treatment,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  30.7848,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  134.7882,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Undeveloped 1,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  17.9832,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  642.2261,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Undeveloped 2,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  2.1336,                  !- X Origin {m}
  11.5824,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  326.2101,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Utility,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  39.0144,                 !- X Origin {m}
  16.4592,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  61.1644,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Floor 3 Work,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  50.5968,                 !- X Origin {m}
  18.5928,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  162.5387,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NE Stair,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  51.816,                  !- X Origin {m}
  26.2128,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  142.7169,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NW Elevator,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  118.9308,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NW Stair,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  12.8016,                 !- X Origin {m}
  28.3464,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  163.105,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  SW Stair,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.9144,                  !- X Origin {m}
  11.5824,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  81.5525,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Floor 1 Anesthesia Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1AnesthesiaSlab_Ffactor,  !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,3.6576,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.6576,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4161C8,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  B3A518,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DDCF3E,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A08A28,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,3.6576,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1AD133,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  114EC6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  330DF9,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  66B6F7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  481E71,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BE1AE1,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Anesthesia,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4E78E0,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,3.6576,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Bio Haz Slab,    !- Name
  Floor,                   !- Surface Type
  Floor1BioHazSlab_Ffactor,  !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,2.4384,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  70DAD1,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A1087A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  32CC19,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DEFACF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6F6C6,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F67EC8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BBEE0B,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  19D150,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F951A6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Bio Haz,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5D9E95,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Cafe Slab,       !- Name
  Floor,                   !- Surface Type
  Floor1CafeSlab_Ffactor,  !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.8872,-10.0584,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  5.7912,-10.0584,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.7912,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.8872,-3.6576,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4783F2,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  39BFFB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,-10.0584,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  11.8872,-10.0584,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  11.8872,-3.6576,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  5.7912,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5F762C,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,-10.0584,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.7912,-10.0584,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.8872,-10.0584,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.8872,-10.0584,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4507E9,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A6D45E,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.8872,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  11.8872,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.7912,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.7912,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C48E94,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3145CA,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.7912,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.7912,-7.62,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.7912,-7.62,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6B31A8,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  7BB928,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.8872,-10.0584,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  11.8872,-10.0584,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.8872,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.8872,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  368E02,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Cafe,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8FF821,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,-7.62,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.7912,-7.62,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.7912,-10.0584,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.7912,-10.0584,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Clean Slab,      !- Name
  Floor,                   !- Surface Type
  Floor1CleanSlab_Ffactor,  !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.2672,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,4.2672,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EA8FA7,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EE0803,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FE7511,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8BB36F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,4.2672,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.2672,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EC2478,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  75EAF8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  1.524,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  1.524,0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.3048,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  59E0E4,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  855191,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.2672,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7949FA,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  86244A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,4.2672,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1B4EDC,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EB611D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  1.524,0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  1.524,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D1AFC9,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1CC550,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  442699,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  2FE383,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.3048,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.3048,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Clean Work Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1CleanWorkSlab_Ffactor,  !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,3.3528,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.3528,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FD8CF2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  808817,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.3528,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.3528,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,3.3528,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,3.3528,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8E9267,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EF47B0,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.3528,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.048,3.3528,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -3.048,1.2192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.2192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  49DA86,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  6B967C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,3.3528,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,3.3528,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  619EE6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A809DD,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.3528,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.3528,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B551AD,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  121DFF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BB097B,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  774CCD,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,3.3528,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,1.2192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -3.048,1.2192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -3.048,3.3528,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2E1FB7,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Clean Work,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A5FA3B,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.2192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,1.2192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Dictation Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1DictationSlab_Ffactor,  !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,4.2672,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.2672,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  94A56A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8043B2,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,4.2672,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.2672,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4A854B,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ACADA4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,4.2672,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8594D3,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A2F014,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  86244A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  7949FA,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.2672,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  672F1E,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9B49F5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A7115C,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5D03DA,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.2672,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,4.2672,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AF27F8,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Dictation,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3F961C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.3048,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.3048,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Dressing Room Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1DressingRoomSlab_Ffactor,  !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5DACB5,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  541C9C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  256F02,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4ED109,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DE027F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1EC3A0,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  84FB73,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CC17E8,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Dressing Room,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A8DB72,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.7432,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.7432,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Electrical Room Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1ElectricalRoomSlab_Ffactor,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.2672,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.2672,2.1336,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9879B2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  2E8328,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.2672,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.2672,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.2672,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.2672,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2D53AC,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  964F72,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.2672,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.2672,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7F5C82,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D7AC92,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  65AB67,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.2672,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -4.2672,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E82152,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EC28A9,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.2672,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.2672,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Elevator Pump Room Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1ElevatorPumpRoomSlab_Ffactor,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.9624,-2.1336,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -3.9624,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.1336,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DF9D5D,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5B736E,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.9624,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.2192,-2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -1.2192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -3.9624,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F99476,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F23EB6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.9624,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.9624,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.2192,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.2192,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C732B0,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.9624,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -3.9624,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9926F7,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  6FB351,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E02487,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.9624,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.9624,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.9624,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -3.9624,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B45B50,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5D8FAF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.2192,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.2192,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  827528,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1A8E2A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.2192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -1.2192,-2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Humid Slab,      !- Name
  Floor,                   !- Surface Type
  Floor1HumidSlab_Ffactor,  !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  758B3C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  863C6C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D21333,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  55622A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A7F46C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  725D3E,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3F71D3,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E1B4BB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8BB36F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Humid,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FE7511,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.7432,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 IT Hall Slab,    !- Name
  Floor,                   !- Surface Type
  Floor1ITHallSlab_Ffactor,  !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  8.5344,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  8.5344,-1.524,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FEC1E3,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  AE206C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  8.5344,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  8.5344,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5D9E95,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F951A6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.5344,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  8.5344,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.4008,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.4008,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4D6DD,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  20FB14,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.5344,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  8.5344,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  8.5344,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  8.5344,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FB17DD,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1624C5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.5344,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.4008,-1.524,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  8.5344,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FB87D3,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3E6044,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  445A39,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9A776E,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.4008,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3A6904,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  2CF0AA,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8A2F34,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4AA9BC,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,-1.524,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.4008,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9A5B84,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 IT Hall,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  40E182,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,-1.524,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 IT Room Slab,    !- Name
  Floor,                   !- Surface Type
  Floor1ITRoomSlab_Ffactor,  !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,-2.4384,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -3.6576,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.6576,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2CF0AA,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3A6904,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.6576,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.6576,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  307901,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  897BAF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.6576,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.6576,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.6576,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -3.6576,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C732D4,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8D6453,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.6576,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,-2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -3.6576,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FA769A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  41CE25,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  319A6B,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 IT Room,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5B533A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.6576,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -3.6576,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Lobby Slab,      !- Name
  Floor,                   !- Surface Type
  Floor1LobbySlab_Ffactor,  !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  3.6576,-12.8016,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-12.8016,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  0.6096,1.8288,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  1.8288,1.8288,0.0,  !- X,Y,Z ==> Vertex 6 {m}
  1.8288,3.9624,0.0,  !- X,Y,Z ==> Vertex 7 {m}
  4.2672,3.9624,0.0,  !- X,Y,Z ==> Vertex 8 {m}
  4.2672,1.524,0.0,  !- X,Y,Z ==> Vertex 9 {m}
  3.6576,1.524,0.0;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  822161,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FA9233,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,3.9624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,3.9624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  1.8288,3.9624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  1.8288,3.9624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  43A2A2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  976E3F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6FB351,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9926F7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  1.8288,3.9624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  1.8288,3.9624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  1.8288,1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  1.8288,1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8134C2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  88CB69,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  102EC4,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9FF31D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D647E0,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  CAC621,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-7.9248,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-7.9248,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BAD27A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1068C8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.8016,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-12.8016,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-12.8016,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-12.8016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5D8FAF,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  B45B50,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  1.8288,1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  1.8288,1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.6096,1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  46E87C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BFD4BB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,3.9624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,3.9624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3145CA,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C48E94,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,-12.8016,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,-12.8016,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-8.8392,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-8.8392,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  73E892,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3084E,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4418C4,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E5BC3F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,-5.1816,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,-5.1816,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FE5A3C,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-12.8016,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.8016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4911A5,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  72A819,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,-8.8392,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,-8.8392,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-5.1816,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-5.1816,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BFB8E1,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  517DFC,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,1.524,3.048,  !- X,Y,Z ==> Vertex 4 {m}
  4.2672,1.524,3.048,  !- X,Y,Z ==> Vertex 5 {m}
  4.2672,3.9624,3.048,  !- X,Y,Z ==> Vertex 6 {m}
  1.8288,3.9624,3.048,  !- X,Y,Z ==> Vertex 7 {m}
  1.8288,1.8288,3.048,  !- X,Y,Z ==> Vertex 8 {m}
  0.6096,1.8288,3.048,  !- X,Y,Z ==> Vertex 9 {m}
  0.6096,0.0,3.048;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  78FEE8,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  167608,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,-7.9248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-7.9248,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-12.8016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-12.8016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Lobby Hall Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1LobbyHallSlab_Ffactor,  !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A6D45E,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4507E9,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7F8BA,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  234734,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D60B94,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E90253,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,-0.9144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,-2.7432,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.7432,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  34019D,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  867BBB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  72A819,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4911A5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B7E9B3,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5724CC,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,-0.9144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  690A91,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FA00FE,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.7432,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,-2.7432,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Lobby Toilet Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1LobbyToiletSlab_Ffactor,  !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9BB388,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4C4C25,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9FF31D,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  102EC4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9D87EC,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F23EB6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F99476,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7F6FC2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  D699FF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  88CB69,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lobby Toilet,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8134C2,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Locker Room Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1LockerRoomSlab_Ffactor,  !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.7056,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.7056,-9.144,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7B1677,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  772953,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-9.144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E9F3F6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  704EC3,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.7056,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.7056,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.7056,-4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.7056,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A9C27A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8D03E8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.7056,-9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.7056,-9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F629C1,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.7056,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.7056,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  962DB5,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  761D33,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  92E22C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EAACE4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.7056,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.7056,-4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.7056,-9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.7056,-9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  21C5E8,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A9A1F6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,-4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FDCEC5,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EC3BEA,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.7056,-9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,-9.144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.7056,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1F15F,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1E3410,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,-7.0104,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-7.0104,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1E6611,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9EADD8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,-9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-7.0104,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.4008,-7.0104,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.4008,-9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Locker Room Hall Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1LockerRoomHallSlab_Ffactor,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.4384,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.8976,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.8976,-2.4384,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  35028C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  88AE01,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.8976,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.8976,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.8976,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.8976,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1891E7,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5A7EAB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.8976,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  16.764,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  16.764,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.8976,-0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  852027,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  592524,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EBFE47,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FD0958,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.8976,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.8976,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.3632,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.3632,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D9965C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  7AE5B9,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.9624,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.9624,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  71783C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C0F51F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.9624,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.9624,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D8C098,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4E3BB5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  8.8392,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  8.8392,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  66D163,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1003C1,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.8392,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  8.8392,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.8976,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.8976,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8D03E8,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A9C27A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.7056,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.7056,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9A0DF2,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  18AFE3,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.3632,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  10.3632,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.7056,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.7056,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BD75DE,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FFE9D0,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.8976,-0.9144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-0.9144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.8976,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3137C4,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2156D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  16.764,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  14.9352,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  14.9352,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  16.764,-0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C8F2F1,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  37898A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  7.62,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,-0.9144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  14.9352,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  14.9352,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6B171C,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E0C60A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.7912,-0.9144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  7.62,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  7.62,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  86C171,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DE8843,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.7912,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.3048,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.3048,-0.9144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  5.7912,-0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C605B5,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5F9E13,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-0.9144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.3048,-0.9144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.3048,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Lounge Slab,     !- Name
  Floor,                   !- Surface Type
  Floor1LoungeSlab_Ffactor,  !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7B9EEC,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A6147C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,9.144,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  18AFE3,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9A0DF2,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  761D33,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  962DB5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9C0202,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  891195,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,9.144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  29BD5F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  9E12D4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,5.1816,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,5.1816,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  897BAF,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  307901,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,6.7056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,6.7056,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3E6044,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FB87D3,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,5.1816,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,5.1816,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,6.7056,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,6.7056,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B04E85,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  15A02B,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,9.144,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,9.144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Med Gas Slab,    !- Name
  Floor,                   !- Surface Type
  Floor1MedGasSlab_Ffactor,  !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.4384,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -2.4384,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A4B378,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  89BBEB,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.4384,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.4384,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  72BCFE,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8B4DC1,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.4384,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.4384,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.4384,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.4384,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Med Gas Roof,    !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.4384,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.4384,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E85BB5,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.4384,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.4384,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  577FC1,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 Med Gas,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 MRI Control Room Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1MRIControlRoomSlab_Ffactor,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,-2.4384,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.4384,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F0B690,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A78253,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D2C53A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  27B0D7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BFD4BB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  46E87C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -6.4008,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.4008,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.4008,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C114C1,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.524,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.524,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  290CAB,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  CEC6B4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.4008,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.4008,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  92A2CB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  74AB49,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.524,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.524,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -6.4008,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -6.4008,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1EC3A0,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  DE027F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E66ECE,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  90FDA9,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,-2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 MRI Hall Slab,   !- Name
  Floor,                   !- Surface Type
  Floor1MRIHallSlab_Ffactor,  !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  0.0,-2.1336,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,0.9144,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  3.6576,0.9144,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  3.6576,-0.3048,0.0,  !- X,Y,Z ==> Vertex 6 {m}
  5.4864,-0.3048,0.0,  !- X,Y,Z ==> Vertex 7 {m}
  5.4864,-2.1336,0.0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  824665,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E20721,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4864,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.4864,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4864,-0.3048,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4864,-0.3048,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  68F53B,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E608B9,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.4384,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.4384,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  27B0D7,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  D2C53A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,0.9144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.9144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  90FDA9,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E66ECE,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5CB500,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1A95D5,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  5.4864,-2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  5.4864,-0.3048,3.048,  !- X,Y,Z ==> Vertex 4 {m}
  3.6576,-0.3048,3.048,  !- X,Y,Z ==> Vertex 5 {m}
  3.6576,0.9144,3.048,  !- X,Y,Z ==> Vertex 6 {m}
  0.9144,0.9144,3.048,  !- X,Y,Z ==> Vertex 7 {m}
  0.9144,0.0,3.048;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  91DE28,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BA91C7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A8DB72,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  CC17E8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,0.9144,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,0.9144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,0.9144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8A30DD,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  24139C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.6576,-0.3048,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  3.6576,-0.3048,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,0.9144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,0.9144,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  596DE0,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C9D24D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.4864,-0.3048,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.4864,-0.3048,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.6576,-0.3048,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.6576,-0.3048,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B92155,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Hall,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4E24F1,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.4384,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.4384,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.4864,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.4864,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 MRI Room Slab,   !- Name
  Floor,                   !- Surface Type
  Floor1MRIRoomSlab_Ffactor,  !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.1816,-6.7056,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-6.7056,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.1816,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2FAF44,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  6EA718,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.1816,-6.7056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.1816,-6.7056,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.1816,-2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.1816,-2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A78253,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F0B690,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.1816,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.1816,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.3048,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.3048,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E5BC3F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4418C4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,-6.7056,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,-6.7056,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  803791,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E43750,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,-6.7056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.1816,-6.7056,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  5.1816,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  867BBB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  34019D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.9144,-6.7056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.9144,-6.7056,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.1816,-6.7056,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.1816,-6.7056,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3084E,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  73E892,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -0.3048,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -0.3048,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -0.9144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -0.9144,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BA91C7,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Room,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  91DE28,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.1816,-2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  5.1816,-2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.1816,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.1816,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 MRI Toilet Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1MRIToiletSlab_Ffactor,  !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.7432,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -1.8288,-2.7432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.8288,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ADB8D0,                  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.8288,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.8288,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  388F10,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E21951,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.8288,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.7432,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -1.8288,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  30DB21,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  95486C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.7432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C9D24D,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  596DE0,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.8288,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.8288,-2.7432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.7432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.7432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4ED109,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  256F02,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.8288,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.8288,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.8288,-1.524,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.8288,-1.524,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  24139C,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 MRI Toilet,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8A30DD,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.8288,-1.524,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.8288,-1.524,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.8288,-2.7432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.8288,-2.7432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Nourishment Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1NourishmentSlab_Ffactor,  !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-7.9248,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-7.9248,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4E5019,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  21F419,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  855191,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  59E0E4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-7.9248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-7.9248,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-3.6576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,-3.6576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C0F51F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  71783C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A59907,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A452BE,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-7.9248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-7.9248,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-7.9248,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,-7.9248,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  28DE5A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  551E65,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-7.9248,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-7.9248,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  58B6B6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  D9F81F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  725D3E,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A7F46C,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-3.6576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-3.6576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.1336,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E8F02D,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E3B855,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-7.9248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  1.8288,-7.9248,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  1.8288,-7.62,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-7.62,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6ECCF3,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BD39AC,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-7.9248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-7.62,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  1.8288,-7.62,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  1.8288,-7.9248,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AA1F5C,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4FA380,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-7.62,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.1336,-5.7912,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-5.7912,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-7.62,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F665B1,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nourishment,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C6DCD1,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.1336,-0.3048,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-5.7912,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.1336,-5.7912,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Nurse Hall Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1NurseHallSlab_Ffactor,  !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.1544,2.4384,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.1544,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C75191,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  526C70,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.1544,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -15.8496,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -15.8496,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -16.1544,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6822BB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  5FD018,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.1544,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -16.1544,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -13.716,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -13.716,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  825233,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  23683B,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -1.8288,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -1.8288,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  86A28D,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BABBB4,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -16.1544,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -16.1544,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -16.1544,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.1544,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C92A6E,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  44686F,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  114EC6,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  1AD133,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9EB05A,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  E5CB03,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.8288,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.8288,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -3.6576,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -3.6576,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7434CD,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F740DF,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -3.6576,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -3.6576,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -7.3152,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -7.3152,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  344D34,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4A07CD,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.3152,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -7.3152,2.4384,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -16.1544,2.4384,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -16.1544,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  59CEFB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  72C4ED,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -13.716,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -13.716,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  92E327,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  CCAA9D,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -10.3632,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -10.3632,2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -15.8496,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -15.8496,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7F6B1B,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BA0A29,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -8.5344,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -1.2192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -1.2192,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -8.5344,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4A49C1,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  243E09,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -10.3632,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -8.5344,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -8.5344,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -10.3632,2.4384,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8F5FFC,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BAE3F8,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -1.2192,2.4384,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -1.2192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DDBA1E,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Hall,      !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A3E3D6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,2.4384,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.6096,2.4384,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.6096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Nurse Janitor Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1NurseJanitorSlab_Ffactor,  !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,-1.8288,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4E3BB5,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  D8C098,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  415590,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  96662A,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D9F81F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  58B6B6,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2CB843,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5B569,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,-0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E1B4BB,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3F71D3,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-1.8288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.7432,-1.8288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.7432,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E2AB17,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Janitor,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  AE5078,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  2.7432,-1.8288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  2.7432,-0.3048,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-0.3048,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-1.8288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Nurse Station Slab,  !- Name
  Floor,                   !- Surface Type
  Floor1NurseStationSlab_Ffactor,  !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -8.8392,-2.7432,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -8.8392,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.7432,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  464A53,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  BA8FF7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -8.8392,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -8.8392,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -8.8392,-2.7432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -8.8392,-2.7432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FE5062,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  FCD8D2,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-2.7432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BD4B70,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  3AE495,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -8.8392,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -8.5344,-2.7432,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -8.5344,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -8.8392,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4A07CD,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  344D34,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -8.8392,-2.7432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -8.8392,-2.7432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-2.7432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-2.7432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EE0803,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  EA8FA7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -2.7432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DFDE4F,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  8C3884,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.8768,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.8768,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -8.8392,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -8.8392,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A452BE,                  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  A59907,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -2.7432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -2.7432,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.8768,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.8768,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A0117C,                  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Floor 1 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  4579A7,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
