!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  RestaurantSitDown,       !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  7,                       !- Shading Calculation Update Frequency
  200;                     !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  BLDG_LIGHT_DINING_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 1:00,0.1407843825,  !- Field 3
  Until: 5:00,0.15,        !- Field 5
  Until: 6:00,0.18771251,  !- Field 7
  Until: 8:00,0.37542502,  !- Field 9
  Until: 10:00,0.56313753,  !- Field 11
  Until: 22:00,0.844706295,  !- Field 13
  Until: 23:00,0.469281275,  !- Field 15
  Until: 24:00,0.281568765,  !- Field 17
  For: Saturday,           !- Field 19
  Until: 1:00,0.18771251,  !- Field 20
  Until: 6:00,0.15,        !- Field 22
  Until: 8:00,0.281568765,  !- Field 24
  Until: 10:00,0.56313753,  !- Field 26
  Until: 17:00,0.75085004,  !- Field 28
  Until: 22:00,0.844706295,  !- Field 30
  Until: 23:00,0.469281275,  !- Field 32
  Until: 24:00,0.281568765,  !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 1:00,0.18771251,  !- Field 43
  Until: 6:00,0.15,        !- Field 45
  Until: 8:00,0.281568765,  !- Field 47
  Until: 10:00,0.469281275,  !- Field 49
  Until: 16:00,0.656993785,  !- Field 51
  Until: 22:00,0.56313753,  !- Field 53
  Until: 23:00,0.469281275,  !- Field 55
  Until: 24:00,0.281568765;  !- Field 57

Schedule:Compact,
  BLDG_LIGHT_KITCHEN_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 1:00,0.123345,    !- Field 3
  Until: 5:00,0.15,        !- Field 5
  Until: 6:00,0.16446,     !- Field 7
  Until: 8:00,0.32892,     !- Field 9
  Until: 10:00,0.49338,    !- Field 11
  Until: 22:00,0.74007,    !- Field 13
  Until: 23:00,0.41115,    !- Field 15
  Until: 24:00,0.24669,    !- Field 17
  For: Saturday,           !- Field 19
  Until: 1:00,0.16446,     !- Field 20
  Until: 6:00,0.15,        !- Field 22
  Until: 8:00,0.24669,     !- Field 24
  Until: 10:00,0.49338,    !- Field 26
  Until: 17:00,0.65784,    !- Field 28
  Until: 22:00,0.74007,    !- Field 30
  Until: 23:00,0.41115,    !- Field 32
  Until: 24:00,0.24669,    !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 1:00,0.16446,     !- Field 43
  Until: 6:00,0.15,        !- Field 45
  Until: 8:00,0.24669,     !- Field 47
  Until: 10:00,0.41115,    !- Field 49
  Until: 16:00,0.57561,    !- Field 51
  Until: 22:00,0.49338,    !- Field 53
  Until: 23:00,0.41115,    !- Field 55
  Until: 24:00,0.24669;    !- Field 57

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 5:00,0.15,        !- Field 3
  Until: 6:00,0.2,         !- Field 5
  Until: 8:00,0.4,         !- Field 7
  Until: 10:00,0.6,        !- Field 9
  Until: 22:00,0.9,        !- Field 11
  Until: 23:00,0.5,        !- Field 13
  Until: 24:00,0.3,        !- Field 15
  For: Saturday,           !- Field 17
  Until: 1:00,0.2,         !- Field 18
  Until: 6:00,0.15,        !- Field 20
  Until: 8:00,0.3,         !- Field 22
  Until: 10:00,0.6,        !- Field 24
  Until: 17:00,0.8,        !- Field 26
  Until: 22:00,0.9,        !- Field 28
  Until: 23:00,0.5,        !- Field 30
  Until: 24:00,0.3,        !- Field 32
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,1,          !- Field 35
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,0,          !- Field 38
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 1:00,0.2,         !- Field 41
  Until: 6:00,0.15,        !- Field 43
  Until: 8:00,0.3,         !- Field 45
  Until: 10:00,0.5,        !- Field 47
  Until: 16:00,0.7,        !- Field 49
  Until: 22:00,0.6,        !- Field 51
  Until: 23:00,0.5,        !- Field 53
  Until: 24:00,0.3;        !- Field 55

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 01:00,0.02983040367,  !- Field 3
  Until: 02:00,0.01988693578,  !- Field 5
  Until: 03:00,0.02983040367,  !- Field 7
  Until: 04:00,0.01988693578,  !- Field 9
  Until: 05:00,0.04971733945,  !- Field 11
  Until: 06:00,0.11986705716,  !- Field 13
  Until: 07:00,0.12985597859,  !- Field 15
  Until: 08:00,0.14983382145,  !- Field 17
  Until: 09:00,0.17980058574,  !- Field 19
  Until: 10:00,0.20976735003,  !- Field 21
  Until: 11:00,0.25971195718,  !- Field 23
  Until: 12:00,0.28967872147,  !- Field 25
  Until: 13:00,0.26970087861,  !- Field 27
  Until: 14:00,0.24972303575,  !- Field 29
  Until: 15:00,0.22974519289,  !- Field 31
  Until: 16:00,0.22974519289,  !- Field 33
  Until: 17:00,0.25971195718,  !- Field 35
  Until: 18:00,0.25971195718,  !- Field 37
  Until: 19:00,0.23973411432,  !- Field 39
  Until: 20:00,0.21975627146,  !- Field 41
  Until: 21:00,0.1997784286,  !- Field 43
  Until: 22:00,0.17980058574,  !- Field 45
  Until: 23:00,0.08990029287,  !- Field 47
  Until: 24:00,0.02983040367,  !- Field 49
  For: SummerDesignDay,    !- Field 51
  Until: 24:00,0.29,       !- Field 52
  For: WinterDesignDay,    !- Field 54
  Until: 24:00,0.0,        !- Field 55
  For: Sunday Holidays AllOtherDays,  !- Field 57
  Until: 01:00,0.02983040367,  !- Field 58
  Until: 02:00,0.01988693578,  !- Field 60
  Until: 03:00,0.02983040367,  !- Field 62
  Until: 04:00,0.01988693578,  !- Field 64
  Until: 05:00,0.04971733945,  !- Field 66
  Until: 06:00,0.11932161468,  !- Field 68
  Until: 07:00,0.12985597859,  !- Field 70
  Until: 08:00,0.14983382145,  !- Field 72
  Until: 09:00,0.17980058574,  !- Field 74
  Until: 10:00,0.20976735003,  !- Field 76
  Until: 11:00,0.25971195718,  !- Field 78
  Until: 12:00,0.28967872147,  !- Field 80
  Until: 13:00,0.26970087861,  !- Field 82
  Until: 14:00,0.24972303575,  !- Field 84
  Until: 15:00,0.22974519289,  !- Field 86
  Until: 16:00,0.22974519289,  !- Field 88
  Until: 17:00,0.25971195718,  !- Field 90
  Until: 18:00,0.25971195718,  !- Field 92
  Until: 19:00,0.23973411432,  !- Field 94
  Until: 20:00,0.21975627146,  !- Field 96
  Until: 21:00,0.1997784286,  !- Field 98
  Until: 22:00,0.17980058574,  !- Field 100
  Until: 23:00,0.08990029287,  !- Field 102
  Until: 24:00,0.02996676429;  !- Field 104

Schedule:Compact,
  Rest_GAS_EQUIP_SCH,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Saturday,  !- Field 2
  Until: 01:00,0.03,       !- Field 3
  Until: 02:00,0.02,       !- Field 5
  Until: 03:00,0.03,       !- Field 7
  Until: 04:00,0.02,       !- Field 9
  Until: 05:00,0.05,       !- Field 11
  Until: 06:00,0.12,       !- Field 13
  Until: 07:00,0.13,       !- Field 15
  Until: 08:00,0.15,       !- Field 17
  Until: 09:00,0.18,       !- Field 19
  Until: 10:00,0.21,       !- Field 21
  Until: 11:00,0.26,       !- Field 23
  Until: 12:00,0.29,       !- Field 25
  Until: 13:00,0.27,       !- Field 27
  Until: 14:00,0.25,       !- Field 29
  Until: 15:00,0.23,       !- Field 31
  Until: 16:00,0.23,       !- Field 33
  Until: 17:00,0.26,       !- Field 35
  Until: 18:00,0.26,       !- Field 37
  Until: 19:00,0.24,       !- Field 39
  Until: 20:00,0.22,       !- Field 41
  Until: 21:00,0.20,       !- Field 43
  Until: 22:00,0.18,       !- Field 45
  Until: 23:00,0.09,       !- Field 47
  Until: 24:00,0.03,       !- Field 49
  For: SummerDesignDay,    !- Field 51
  Until: 24:00,0.29,       !- Field 52
  For: WinterDesignDay,    !- Field 54
  Until: 24:00,0.0,        !- Field 55
  For: Sunday Holidays AllOtherDays,  !- Field 57
  Until: 01:00,0.03,       !- Field 58
  Until: 02:00,0.02,       !- Field 60
  Until: 03:00,0.03,       !- Field 62
  Until: 04:00,0.02,       !- Field 64
  Until: 05:00,0.05,       !- Field 66
  Until: 06:00,0.12,       !- Field 68
  Until: 07:00,0.13,       !- Field 70
  Until: 08:00,0.15,       !- Field 72
  Until: 09:00,0.18,       !- Field 74
  Until: 10:00,0.21,       !- Field 76
  Until: 11:00,0.26,       !- Field 78
  Until: 12:00,0.29,       !- Field 80
  Until: 13:00,0.27,       !- Field 82
  Until: 14:00,0.25,       !- Field 84
  Until: 15:00,0.23,       !- Field 86
  Until: 16:00,0.23,       !- Field 88
  Until: 17:00,0.26,       !- Field 90
  Until: 18:00,0.26,       !- Field 92
  Until: 19:00,0.24,       !- Field 94
  Until: 20:00,0.22,       !- Field 96
  Until: 21:00,0.20,       !- Field 98
  Until: 22:00,0.18,       !- Field 100
  Until: 23:00,0.09,       !- Field 102
  Until: 24:00,0.03;       !- Field 104

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0.05,       !- Field 3
  Until: 05:00,0.0,        !- Field 5
  Until: 06:00,0.05,       !- Field 7
  Until: 07:00,0.1,        !- Field 9
  Until: 10:00,0.4,        !- Field 11
  Until: 11:00,0.2,        !- Field 13
  Until: 12:00,0.5,        !- Field 15
  Until: 13:00,0.8,        !- Field 17
  Until: 14:00,0.7,        !- Field 19
  Until: 15:00,0.4,        !- Field 21
  Until: 16:00,0.2,        !- Field 23
  Until: 17:00,0.25,       !- Field 25
  Until: 18:00,0.5,        !- Field 27
  Until: 21:00,0.8,        !- Field 29
  Until: 22:00,0.5,        !- Field 31
  Until: 23:00,0.35,       !- Field 33
  Until: 24:00,0.2,        !- Field 35
  For: SummerDesignDay,    !- Field 37
  Until: 24:00,1.0,        !- Field 38
  For: WinterDesignDay,    !- Field 40
  Until: 24:00,0.0,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 01:00,0.05,       !- Field 44
  Until: 06:00,0.0,        !- Field 46
  Until: 07:00,0.05,       !- Field 48
  Until: 09:00,0.5,        !- Field 50
  Until: 10:00,0.4,        !- Field 52
  Until: 11:00,0.2,        !- Field 54
  Until: 12:00,0.45,       !- Field 56
  Until: 14:00,0.5,        !- Field 58
  Until: 15:00,0.35,       !- Field 60
  Until: 18:00,0.3,        !- Field 62
  Until: 19:00,0.7,        !- Field 64
  Until: 20:00,0.9,        !- Field 66
  Until: 21:00,0.7,        !- Field 68
  Until: 22:00,0.65,       !- Field 70
  Until: 23:00,0.55,       !- Field 72
  Until: 24:00,0.35,       !- Field 74
  For: Sunday Holidays AllOtherDays,  !- Field 76
  Until: 01:00,0.05,       !- Field 77
  Until: 06:00,0.0,        !- Field 79
  Until: 07:00,0.05,       !- Field 81
  Until: 09:00,0.5,        !- Field 83
  Until: 11:00,0.2,        !- Field 85
  Until: 12:00,0.3,        !- Field 87
  Until: 14:00,0.5,        !- Field 89
  Until: 15:00,0.3,        !- Field 91
  Until: 16:00,0.2,        !- Field 93
  Until: 17:00,0.25,       !- Field 95
  Until: 18:00,0.35,       !- Field 97
  Until: 19:00,0.55,       !- Field 99
  Until: 20:00,0.65,       !- Field 101
  Until: 21:00,0.7,        !- Field 103
  Until: 22:00,0.35,       !- Field 105
  Until: 24:00,0.2;        !- Field 107

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,1.0,        !- Field 3
  Until: 24:00,0.5,        !- Field 5
  For: Saturday WinterDesignDay,  !- Field 7
  Until: 05:00,1.0,        !- Field 8
  Until: 24:00,0.5,        !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 05:00,1.0,        !- Field 13
  Until: 24:00,0.5;        !- Field 15

Schedule:Compact,
  INFIL_SCH_PNNL,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,1.0,        !- Field 3
  Until: 24:00,0.25,       !- Field 5
  For: Saturday WinterDesignDay,  !- Field 7
  Until: 05:00,1.0,        !- Field 8
  Until: 24:00,0.25,       !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 05:00,1.0,        !- Field 13
  Until: 24:00,0.25;       !- Field 15

Schedule:Compact,
  DOOR_INFIL_SCH,          !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.144,      !- Field 5
  Until: 10:00,0.462,      !- Field 7
  Until: 11:00,0.258,      !- Field 9
  Until: 12:00,0.558,      !- Field 11
  Until: 13:00,0.829,      !- Field 13
  Until: 14:00,0.74,       !- Field 15
  Until: 15:00,0.462,      !- Field 17
  Until: 16:00,0.258,      !- Field 19
  Until: 17:00,0.363,      !- Field 21
  Until: 18:00,0.558,      !- Field 23
  Until: 21:00,0.829,      !- Field 25
  Until: 22:00,0.558,      !- Field 27
  Until: 23:00,0.363,      !- Field 29
  Until: 24:00,0.258,      !- Field 31
  For: SummerDesignDay,    !- Field 33
  Until: 24:00,1.0,        !- Field 34
  For: WinterDesignDay,    !- Field 36
  Until: 24:00,0.0,        !- Field 37
  For: Saturday,           !- Field 39
  Until: 06:00,0.0,        !- Field 40
  Until: 07:00,0.144,      !- Field 42
  Until: 09:00,0.558,      !- Field 44
  Until: 10:00,0.462,      !- Field 46
  Until: 11:00,0.258,      !- Field 48
  Until: 12:00,0.462,      !- Field 50
  Until: 14:00,0.558,      !- Field 52
  Until: 15:00,0.462,      !- Field 54
  Until: 18:00,0.363,      !- Field 56
  Until: 19:00,0.74,       !- Field 58
  Until: 20:00,0.915,      !- Field 60
  Until: 21:00,0.74,       !- Field 62
  Until: 22:00,0.65,       !- Field 64
  Until: 23:00,0.558,      !- Field 66
  Until: 24:00,0.363,      !- Field 68
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 06:00,0.0,        !- Field 71
  Until: 07:00,0.144,      !- Field 73
  Until: 09:00,0.558,      !- Field 75
  Until: 11:00,0.258,      !- Field 77
  Until: 12:00,0.363,      !- Field 79
  Until: 14:00,0.558,      !- Field 81
  Until: 15:00,0.363,      !- Field 83
  Until: 16:00,0.258,      !- Field 85
  Until: 17:00,0.363,      !- Field 87
  Until: 18:00,0.462,      !- Field 89
  Until: 19:00,0.558,      !- Field 91
  Until: 20:00,0.65,       !- Field 93
  Until: 21:00,0.74,       !- Field 95
  Until: 22:00,0.462,      !- Field 97
  Until: 24:00,0.258;      !- Field 99

Schedule:Compact,
  VESTIBULE_DOOR_INFIL_SCH,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.131,      !- Field 5
  Until: 10:00,0.445,      !- Field 7
  Until: 11:00,0.241,      !- Field 9
  Until: 12:00,0.542,      !- Field 11
  Until: 13:00,0.821,      !- Field 13
  Until: 14:00,0.73,       !- Field 15
  Until: 15:00,0.445,      !- Field 17
  Until: 16:00,0.241,      !- Field 19
  Until: 17:00,0.345,      !- Field 21
  Until: 18:00,0.542,      !- Field 23
  Until: 21:00,0.821,      !- Field 25
  Until: 22:00,0.542,      !- Field 27
  Until: 23:00,0.345,      !- Field 29
  Until: 24:00,0.241,      !- Field 31
  For: SummerDesignDay,    !- Field 33
  Until: 24:00,1.0,        !- Field 34
  For: WinterDesignDay,    !- Field 36
  Until: 24:00,0.0,        !- Field 37
  For: Saturday,           !- Field 39
  Until: 06:00,0.0,        !- Field 40
  Until: 07:00,0.131,      !- Field 42
  Until: 09:00,0.542,      !- Field 44
  Until: 10:00,0.445,      !- Field 46
  Until: 11:00,0.241,      !- Field 48
  Until: 12:00,0.445,      !- Field 50
  Until: 14:00,0.542,      !- Field 52
  Until: 15:00,0.445,      !- Field 54
  Until: 18:00,0.345,      !- Field 56
  Until: 19:00,0.73,       !- Field 58
  Until: 20:00,0.911,      !- Field 60
  Until: 21:00,0.73,       !- Field 62
  Until: 22:00,0.637,      !- Field 64
  Until: 23:00,0.542,      !- Field 66
  Until: 24:00,0.345,      !- Field 68
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 06:00,0.0,        !- Field 71
  Until: 07:00,0.131,      !- Field 73
  Until: 09:00,0.542,      !- Field 75
  Until: 11:00,0.241,      !- Field 77
  Until: 12:00,0.345,      !- Field 79
  Until: 14:00,0.542,      !- Field 81
  Until: 15:00,0.345,      !- Field 83
  Until: 16:00,0.241,      !- Field 85
  Until: 17:00,0.345,      !- Field 87
  Until: 18:00,0.445,      !- Field 89
  Until: 19:00,0.542,      !- Field 91
  Until: 20:00,0.637,      !- Field 93
  Until: 21:00,0.73,       !- Field 95
  Until: 22:00,0.445,      !- Field 97
  Until: 24:00,0.241;      !- Field 99

Schedule:Compact,
  Booster Water Inlet Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,60.00;      !- Field 3

Schedule:Compact,
  Booster Water Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,82.22;      !- Field 3

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,0.2,        !- Field 3
  Until: 06:00,0.0,        !- Field 5
  Until: 07:00,0.15,       !- Field 7
  Until: 08:00,0.6,        !- Field 9
  Until: 09:00,0.55,       !- Field 11
  Until: 10:00,0.45,       !- Field 13
  Until: 11:00,0.4,        !- Field 15
  Until: 12:00,0.45,       !- Field 17
  Until: 13:00,0.4,        !- Field 19
  Until: 14:00,0.35,       !- Field 21
  Until: 17:00,0.3,        !- Field 23
  Until: 18:00,0.4,        !- Field 25
  Until: 19:00,0.55,       !- Field 27
  Until: 20:00,0.6,        !- Field 29
  Until: 21:00,0.5,        !- Field 31
  Until: 22:00,0.55,       !- Field 33
  Until: 23:00,0.45,       !- Field 35
  Until: 24:00,0.25,       !- Field 37
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,0.2,        !- Field 40
  Until: 06:00,0.0,        !- Field 42
  Until: 09:00,0.15,       !- Field 44
  Until: 10:00,0.5,        !- Field 46
  Until: 11:00,0.45,       !- Field 48
  Until: 13:00,0.5,        !- Field 50
  Until: 14:00,0.45,       !- Field 52
  Until: 16:00,0.4,        !- Field 54
  Until: 17:00,0.35,       !- Field 56
  Until: 18:00,0.4,        !- Field 58
  Until: 20:00,0.55,       !- Field 60
  Until: 21:00,0.5,        !- Field 62
  Until: 22:00,0.55,       !- Field 64
  Until: 23:00,0.4,        !- Field 66
  Until: 24:00,0.3,        !- Field 68
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,0.25,       !- Field 71
  Until: 06:00,0.0,        !- Field 73
  Until: 10:00,0.15,       !- Field 75
  Until: 12:00,0.5,        !- Field 77
  Until: 14:00,0.4,        !- Field 79
  Until: 17:00,0.3,        !- Field 81
  Until: 18:00,0.4,        !- Field 83
  Until: 20:00,0.5,        !- Field 85
  Until: 21:00,0.4,        !- Field 87
  Until: 22:00,0.5,        !- Field 89
  Until: 23:00,0.4,        !- Field 91
  Until: 24:00,0.2;        !- Field 93

Schedule:Compact,
  Hours_of_operation,      !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 01:00,1.0,        !- Field 3
  Until: 05:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 01:00,1.0,        !- Field 10
  Until: 05:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 01:00,1.0,        !- Field 17
  Until: 05:00,0.0,        !- Field 19
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Exterior_Lgt_189_1,      !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays,            !- Field 2
  Until:  1:00,1.0,        !- Field 3
  Until:  9:00,0.5,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For:Saturday,            !- Field 9
  Until:  1:00,1.0,        !- Field 10
  Until:  9:00,0.5,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  FOR:Sunday Holidays AllOtherDays,  !- Field 16
  Until:  1:00,1.0,        !- Field 17
  Until:  9:00,0.5,        !- Field 19
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 01:00,1.0,        !- Field 3
  Until: 05:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 01:00,1.0,        !- Field 10
  Until: 05:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 01:00,1.0,        !- Field 17
  Until: 05:00,0.0,        !- Field 19
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 24:00,1.0,        !- Field 5
  For: Saturday WinterDesignDay,  !- Field 7
  Until: 06:00,0.0,        !- Field 8
  Until: 24:00,1.0,        !- Field 10
  For: Sunday Holidays AllOtherDays,  !- Field 12
  Until: 06:00,0.0,        !- Field 13
  Until: 24:00,1.0;        !- Field 15

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 04:00,15.6,       !- Field 3
  Until: 05:00,17.8,       !- Field 5
  Until: 06:00,20.0,       !- Field 7
  Until: 24:00,21.0,       !- Field 9
  For: SummerDesignDay,    !- Field 11
  Until: 24:00,15.6,       !- Field 12
  For: WinterDesignDay,    !- Field 14
  Until: 24:00,21.0,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 04:00,15.6,       !- Field 18
  Until: 05:00,17.8,       !- Field 20
  Until: 06:00,20.0,       !- Field 22
  Until: 24:00,21.0,       !- Field 24
  For: Sunday Holidays AllOtherDays,  !- Field 26
  Until: 04:00,15.6,       !- Field 27
  Until: 05:00,17.8,       !- Field 29
  Until: 06:00,20.0,       !- Field 31
  Until: 24:00,21.0;       !- Field 33

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 04:00,15.6,       !- Field 3
  Until: 05:00,21.0,       !- Field 5
  Until: 06:00,21.0,       !- Field 7
  Until: 24:00,21.0,       !- Field 9
  For: SummerDesignDay,    !- Field 11
  Until: 24:00,15.6,       !- Field 12
  For: WinterDesignDay,    !- Field 14
  Until: 24:00,21.0,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 04:00,15.6,       !- Field 18
  Until: 05:00,21.0,       !- Field 20
  Until: 06:00,21.0,       !- Field 22
  Until: 24:00,21.0,       !- Field 24
  For: Sunday Holidays AllOtherDays,  !- Field 26
  Until: 04:00,15.6,       !- Field 27
  Until: 05:00,21.0,       !- Field 29
  Until: 06:00,21.0,       !- Field 31
  Until: 24:00,21.0;       !- Field 33

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,30.0,       !- Field 3
  Until: 06:00,26.0,       !- Field 5
  Until: 24:00,24.0,       !- Field 7
  For: Weekdays,           !- Field 9
  Until: 04:00,30.0,       !- Field 10
  Until: 05:00,27.8,       !- Field 12
  Until: 06:00,25.6,       !- Field 14
  Until: 24:00,24.0,       !- Field 16
  For: Saturday,           !- Field 18
  Until: 04:00,30.0,       !- Field 19
  Until: 05:00,27.8,       !- Field 21
  Until: 06:00,25.6,       !- Field 23
  Until: 24:00,24.0,       !- Field 25
  For: WinterDesignDay,    !- Field 27
  Until: 24:00,30.00,      !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 04:00,30.0,       !- Field 31
  Until: 05:00,27.8,       !- Field 33
  Until: 06:00,25.6,       !- Field 35
  Until: 24:00,24.0;       !- Field 37

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,30.0,       !- Field 3
  Until: 06:00,26.0,       !- Field 5
  Until: 24:00,24.0,       !- Field 7
  For: Weekdays,           !- Field 9
  Until: 04:00,30.0,       !- Field 10
  Until: 05:00,24.0,       !- Field 12
  Until: 06:00,24.0,       !- Field 14
  Until: 24:00,24.0,       !- Field 16
  For: Saturday,           !- Field 18
  Until: 04:00,30.0,       !- Field 19
  Until: 05:00,24.0,       !- Field 21
  Until: 06:00,24.0,       !- Field 23
  Until: 24:00,24.0,       !- Field 25
  For: WinterDesignDay,    !- Field 27
  Until: 24:00,30.00,      !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 04:00,30.0,       !- Field 31
  Until: 05:00,24.0,       !- Field 33
  Until: 06:00,24.0,       !- Field 35
  Until: 24:00,24.0;       !- Field 37

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 05:00,30.0,       !- Field 3
  Until: 06:00,26.0,       !- Field 5
  Until: 24:00,24.0,       !- Field 7
  For: Weekdays,           !- Field 9
  Until: 04:00,24.0,       !- Field 10
  Until: 05:00,24.0,       !- Field 12
  Until: 06:00,24.0,       !- Field 14
  Until: 24:00,24.0,       !- Field 16
  For: Saturday,           !- Field 18
  Until: 04:00,24.0,       !- Field 19
  Until: 05:00,24.0,       !- Field 21
  Until: 06:00,24.0,       !- Field 23
  Until: 24:00,24.0,       !- Field 25
  For: WinterDesignDay,    !- Field 27
  Until: 24:00,30.00,      !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 04:00,24.0,       !- Field 31
  Until: 05:00,24.0,       !- Field 33
  Until: 06:00,24.0,       !- Field 35
  Until: 24:00,24.0;       !- Field 37

Schedule:Compact,
  HTGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,19.0,       !- Field 3
  Until: 04:00,15.6,       !- Field 5
  Until: 05:00,16.7,       !- Field 7
  Until: 06:00,17.8,       !- Field 9
  Until: 24:00,19.0,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,15.6,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,19.0,       !- Field 17
  For: Saturday,           !- Field 19
  Until: 01:00,19.0,       !- Field 20
  Until: 04:00,15.6,       !- Field 22
  Until: 05:00,16.7,       !- Field 24
  Until: 06:00,17.8,       !- Field 26
  Until: 24:00,19.0,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 01:00,19.0,       !- Field 31
  Until: 04:00,15.6,       !- Field 33
  Until: 05:00,16.7,       !- Field 35
  Until: 06:00,17.8,       !- Field 37
  Until: 24:00,19.0;       !- Field 39

Schedule:Compact,
  HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,19.0,       !- Field 3
  Until: 04:00,15.6,       !- Field 5
  Until: 05:00,19.0,       !- Field 7
  Until: 06:00,19.0,       !- Field 9
  Until: 24:00,19.0,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,15.6,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,19.0,       !- Field 17
  For: Saturday,           !- Field 19
  Until: 01:00,19.0,       !- Field 20
  Until: 04:00,15.6,       !- Field 22
  Until: 05:00,19.0,       !- Field 24
  Until: 06:00,19.0,       !- Field 26
  Until: 24:00,19.0,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 01:00,19.0,       !- Field 31
  Until: 04:00,15.6,       !- Field 33
  Until: 05:00,19.0,       !- Field 35
  Until: 06:00,19.0,       !- Field 37
  Until: 24:00,19.0;       !- Field 39

Schedule:Compact,
  CLGSETP_KITCHEN_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 01:00,26.0,       !- Field 3
  Until: 05:00,30.0,       !- Field 5
  Until: 06:00,28.0,       !- Field 7
  Until: 24:00,26.0,       !- Field 9
  For: Weekdays,           !- Field 11
  Until: 01:00,26.0,       !- Field 12
  Until: 04:00,30.0,       !- Field 14
  Until: 05:00,28.9,       !- Field 16
  Until: 06:00,27.8,       !- Field 18
  Until: 24:00,26.0,       !- Field 20
  For: Saturday,           !- Field 22
  Until: 01:00,26.0,       !- Field 23
  Until: 04:00,30.0,       !- Field 25
  Until: 05:00,28.9,       !- Field 27
  Until: 06:00,27.8,       !- Field 29
  Until: 24:00,26.0,       !- Field 31
  For: WinterDesignDay,    !- Field 33
  Until: 24:00,30.00,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 01:00,26.0,       !- Field 37
  Until: 04:00,30.0,       !- Field 39
  Until: 05:00,28.9,       !- Field 41
  Until: 06:00,27.8,       !- Field 43
  Until: 24:00,26.0;       !- Field 45

Schedule:Compact,
  CLGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 01:00,26.0,       !- Field 3
  Until: 05:00,30.0,       !- Field 5
  Until: 06:00,28.0,       !- Field 7
  Until: 24:00,26.0,       !- Field 9
  For: Weekdays,           !- Field 11
  Until: 01:00,26.0,       !- Field 12
  Until: 04:00,30.0,       !- Field 14
  Until: 05:00,26.0,       !- Field 16
  Until: 06:00,26.0,       !- Field 18
  Until: 24:00,26.0,       !- Field 20
  For: Saturday,           !- Field 22
  Until: 01:00,26.0,       !- Field 23
  Until: 04:00,30.0,       !- Field 25
  Until: 05:00,26.0,       !- Field 27
  Until: 06:00,26.0,       !- Field 29
  Until: 24:00,26.0,       !- Field 31
  For: WinterDesignDay,    !- Field 33
  Until: 24:00,30.00,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 01:00,26.0,       !- Field 37
  Until: 04:00,30.0,       !- Field 39
  Until: 05:00,26.0,       !- Field 41
  Until: 06:00,26.0,       !- Field 43
  Until: 24:00,26.0;       !- Field 45

Schedule:Compact,
  CLGSETP_KITCHEN_SCH_NO_SETBACK,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 01:00,26.0,       !- Field 3
  Until: 05:00,30.0,       !- Field 5
  Until: 06:00,28.0,       !- Field 7
  Until: 24:00,26.0,       !- Field 9
  For: Weekdays,           !- Field 11
  Until: 01:00,26.0,       !- Field 12
  Until: 04:00,26.0,       !- Field 14
  Until: 05:00,26.0,       !- Field 16
  Until: 06:00,26.0,       !- Field 18
  Until: 24:00,26.0,       !- Field 20
  For: Saturday,           !- Field 22
  Until: 01:00,26.0,       !- Field 23
  Until: 04:00,26.0,       !- Field 25
  Until: 05:00,26.0,       !- Field 27
  Until: 06:00,26.0,       !- Field 29
  Until: 24:00,26.0,       !- Field 31
  For: WinterDesignDay,    !- Field 33
  Until: 24:00,30.00,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 01:00,26.0,       !- Field 37
  Until: 04:00,26.0,       !- Field 39
  Until: 05:00,26.0,       !- Field 41
  Until: 06:00,26.0,       !- Field 43
  Until: 24:00,26.0;       !- Field 45

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,50,         !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,50,         !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,50;         !- Field 9

Schedule:Compact,
  MinRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  MaxRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,1.0,        !- Field 3
  Until: 06:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 01:00,1.0,        !- Field 10
  Until: 06:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,1.0,        !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 01:00,1.0,        !- Field 20
  Until: 06:00,0.0,        !- Field 22
  Until: 24:00,1.0;        !- Field 24

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  MinOA_SDKitch_Sched,     !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 24:00,1.0,        !- Field 5
  For: Saturday,           !- Field 7
  Until: 06:00,0.0,        !- Field 8
  Until: 24:00,1.0,        !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until:06:00,0.0,         !- Field 16
  Until: 24:00,1.0;        !- Field 18

Schedule:Compact,
  MinOA_FFKitch_Sched,     !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 24:00,0.65,       !- Field 5
  For: Saturday,           !- Field 7
  Until: 06:00,0.0,        !- Field 8
  Until: 24:00,0.65,       !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0.65,       !- Field 13
  For: Sunday Holidays AllOtherDays,  !- Field 15
  Until: 06:00,0.0,        !- Field 16
  Until: 24:00,0.65;       !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,13.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,13.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,13.0;       !- Field 11

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0;       !- Field 3

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Kitchen Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Kitchen Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:20,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:20,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:30,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:30,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday Friday,     !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 5:00,725.0,       !- Field 5
  Until: 6:00,417.0,       !- Field 7
  Until: 7:00,290.0,       !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 4:00,0.0,         !- Field 14
  Until: 5:00,125.0,       !- Field 16
  Until: 6:00,117.0,       !- Field 18
  Until: 7:00,90.0,        !- Field 20
  Until: 19:00,0.0,        !- Field 22
  Until: 20:00,125.0,      !- Field 24
  Until: 21:00,117.0,      !- Field 26
  Until: 22:00,90.0,       !- Field 28
  Until: 24:00,0.0;        !- Field 30

Schedule:Compact,
  Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,0.4,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,50.0,        !- Field 5
  Until: 9:00,70.0,        !- Field 7
  Until: 10:00,80.0,       !- Field 9
  Until: 11:00,70.0,       !- Field 11
  Until: 13:00,50.0,       !- Field 13
  Until: 14:00,80.0,       !- Field 15
  Until: 15:00,90.0,       !- Field 17
  Until: 16:00,80.0,       !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  walkin_occ_lght_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday,            !- Field 2
  Until: 5:00,0.15,        !- Field 3
  Until: 6:00,0.104,       !- Field 5
  Until: 8:00,0.208,       !- Field 7
  Until: 10:00,0.312,      !- Field 9
  Until: 22:00,0.468,      !- Field 11
  Until: 23:00,0.26,       !- Field 13
  Until: 24:00,0.156,      !- Field 15
  For: Saturday,           !- Field 17
  Until: 1:00,0.2,         !- Field 18
  Until: 6:00,0.15,        !- Field 20
  Until: 8:00,0.156,       !- Field 22
  Until: 10:00,0.312,      !- Field 24
  Until: 17:00,0.416,      !- Field 26
  Until: 22:00,0.468,      !- Field 28
  Until: 23:00,0.26,       !- Field 30
  Until: 24:00,0.156,      !- Field 32
  For: SummerDesignDay,    !- Field 34
  Until: 24:00,1,          !- Field 35
  For: WinterDesignDay,    !- Field 37
  Until: 24:00,0,          !- Field 38
  For: Sunday Holidays AllOtherDays,  !- Field 40
  Until: 1:00,0.2,         !- Field 41
  Until: 6:00,0.15,        !- Field 43
  Until: 8:00,0.156,       !- Field 45
  Until: 10:00,0.26,       !- Field 47
  Until: 16:00,0.364,      !- Field 49
  Until: 22:00,0.312,      !- Field 51
  Until: 23:00,0.26,       !- Field 53
  Until: 24:00,0.156;      !- Field 55

Schedule:Compact,
  Exterior_lighting_schedule_a,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 01:00,1,          !- Field 3
  Until: 06:00,0,          !- Field 5
  Until: 24:00,1;          !- Field 7

Schedule:Compact,
  Exterior_lighting_schedule_b,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 01:00,1,          !- Field 3
  Until: 06:00,0.7,        !- Field 5
  Until: 24:00,1;          !- Field 7

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,1,          !- Field 3
  Until: 06:00,0,          !- Field 5
  Until: 24:00,1,          !- Field 7
  For:Saturdays,           !- Field 9
  Until: 01:00,1,          !- Field 10
  Until: 06:00,0,          !- Field 12
  Until: 24:00,1,          !- Field 14
  For:AllOtherDays,        !- Field 16
  Until: 01:00,1,          !- Field 17
  Until: 06:00,0,          !- Field 19
  Until: 24:00,1;          !- Field 21

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 01:00,0.522434224875208,  !- Field 3
  Until: 05:00,1.0,        !- Field 5
  Until: 24:00,0.522434224875208,  !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 01:00,0.522434224875208,  !- Field 10
  Until: 05:00,1.0,        !- Field 12
  Until: 24:00,0.522434224875208,  !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 01:00,0.522434224875208,  !- Field 17
  Until: 05:00,1.0,        !- Field 19
  Until: 24:00,0.522434224875208;  !- Field 21

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,0.75;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Opaque Door panel_con,   !- Name
  MediumRough,             !- Roughness
  0.475963827,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  8.09877526034121,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  2.81843040314017,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Nonres Window Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Nonres East West Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,       !- Name
  Opaque Door panel_con;   !- Outside Layer

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  Nonres_Roof_Insulation,  !- Outside Layer
  G01 16mm gypsum board;   !- Layer 2

Construction,
  res_roof,                !- Name
  Res_Roof_Insulation,     !- Outside Layer
  G01 16mm gypsum board;   !- Layer 2

Construction,
  semiheated_roof,         !- Name
  Semiheated_Roof_Insulation,  !- Outside Layer
  G01 16mm gypsum board;   !- Layer 2

Construction,
  nonres_roof_floor,       !- Name
  G01 16mm gypsum board,   !- Outside Layer
  Nonres_Roof_Insulation;  !- Layer 2

Construction,
  res_roof_floor,          !- Name
  G01 16mm gypsum board,   !- Outside Layer
  Res_Roof_Insulation;     !- Layer 2

Construction,
  semiheated_roof_floor,   !- Name
  G01 16mm gypsum board,   !- Outside Layer
  Semiheated_Roof_Insulation;  !- Layer 2

Construction,
  nonres_ext_wall,         !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Nonres_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  res_ext_wall,            !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Res_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  semiheated_ext_wall,     !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Semiheated_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  NonresWindow_U_0.36_SHGC_0.38,  !- Name
  Nonres Window Glazing Layer;  !- Outside Layer

Construction,
  NonreseastwestWindow_U_0.36_SHGC_0.38,  !- Name
  Nonres East West Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
  Dining_Floor_Ffactor,    !- Name
  0.90012,                 !- F-Factor {W/m-K}
  371.74807149,            !- Area {m2}
  55.4941;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Kitchen_Floor_Ffactor,   !- Name
  0.90012,                 !- F-Factor {W/m-K}
  139.40524419999997,      !- Area {m2}
  34.9407;                 !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Dining,                  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.0488,                  !- Ceiling Height {m}
  1133.3855,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Kitchen,                 !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.0488,                  !- Ceiling Height {m}
  425.0187,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  attic,                   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.0488,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  856.2589,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  No;                      !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Dining_Wall_East,        !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,0.0,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_South,       !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,0.0,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_West,        !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Ceiling,          !- Name
  Ceiling,                 !- Surface Type
  nonres_roof,             !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  attic-floor-dinning,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,0.0,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Floor,            !- Name
  Floor,                   !- Surface Type
  Dining_Floor_Ffactor,    !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,16.4427,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_North,       !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Dining,                  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_North,      !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,22.6087,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_East,       !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_West,       !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.6087,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Ceiling,         !- Name
  Ceiling,                 !- Surface Type
  nonres_roof,             !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  attic-floor-kitchen,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.6087,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,16.4427,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,16.4427,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,22.6087,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Floor,           !- Name
  Floor,                   !- Surface Type
  Kitchen_Floor_Ffactor,   !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.6087,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_North-PPAutoCreateOther,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Kitchen,                 !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Wall_North,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,16.4427,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,16.4427,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  south-roof,              !- Name
  Roof,                    !- Surface Type
  AtticRoofDeck,           !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  3,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.3044,3.769,3.7692;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  north-roof,              !- Name
  Roof,                    !- Surface Type
  AtticRoofDeck,           !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  3,                       !- Number of Vertices
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,22.6087,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 3 {m}

BuildingSurface:Detailed,
  west-roof,               !- Name
  Roof,                    !- Surface Type
  AtticRoofDeck,           !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,22.6087,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.3044,3.769,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
  11.3044,18.8397,3.7692;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  attic-floor-dinning,     !- Name
  Floor,                   !- Surface Type
  nonres_roof_floor,       !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Ceiling,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  east-roof,               !- Name
  Roof,                    !- Surface Type
  AtticRoofDeck,           !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.3044,18.8397,3.7692,  !- X,Y,Z ==> Vertex 3 {m}
  11.3044,3.769,3.7692;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  attic-floor-kitchen,     !- Name
  Floor,                   !- Surface Type
  nonres_roof_floor,       !- Construction Name
  attic,                   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Ceiling,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.6087,22.6087,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,16.4427,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,16.4427,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,22.6087,0.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Dining_Wall_East_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastwestWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Dining_Wall_East,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  22.6087,0.6029,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,0.6029,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,15.8398,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,15.8398,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Wall_South_Window,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Dining_Wall_South,       !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.754,0.0,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
  0.754,0.0,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
  21.855,0.0,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
  21.855,0.0,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Wall_West_Window,  !- Name
  Window,                  !- Surface Type
  NonreseastwestWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Dining_Wall_West,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,15.8398,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.8398,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.6029,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.6029,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Wall_East_Door,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Kitchen_Wall_East,       !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  22.6087,18.294305362758,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  22.6087,18.294305362758,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  22.6087,19.208705362758,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  22.6087,19.208705362758,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  Dining_InternalMass_1,   !- Name
  InteriorFurnishings,     !- Construction Name
  Dining,                  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  743.4961;                !- Surface Area {m2}

InternalMass,
  Kitchen_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Kitchen,                 !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  278.8105;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Dining People,           !- Name
  Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  1.327,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Kitchen People,          !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7.5279,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Dining_Lights,           !- Name
  Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_DINING_SCH,   !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Kitchen_Lights,          !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_KITCHEN_SCH,  !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.73266235,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Dining_MiscElec_Equip,   !- Name
  Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  24136.66197,             !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.25,                    !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Cooking;                 !- End-Use Subcategory

ElectricEquipment,
  Kitchen_MiscElec_Equip,  !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  56318.87793,             !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.25,                    !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.2,                     !- Fraction Lost
  Cooking;                 !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Reach-in-Freezer,  !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  Always_on,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  277.5,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ReachInFreezer;          !- End-Use Subcategory

ElectricEquipment,
  Kitchen_Reach-in-Refrigerator,  !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  Always_on,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  313.3,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.25,                    !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ReachInRefrigerator;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

GasEquipment,
  Kitchen_MiscGas_Equip,   !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  Rest_GAS_EQUIP_SCH,      !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  90512.48239,             !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.1,                     !- Fraction Latent
  0.2,                     !- Fraction Radiant
  0.7,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  Cooking;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
  Dining_DaylCtrl,         !- Name
  Dining,                  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Dining_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Dining_DaylRefPt1,       !- Daylighting Reference Point 1 Name
  0.25,                    !- Fraction of Lights Controlled by Reference Point 1
  215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Dining_DaylRefPt2,       !- Daylighting Reference Point 2 Name
  0.25,                    !- Fraction of Lights Controlled by Reference Point 2
  215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
  Dining_DaylRefPt1,       !- Name
  Dining,                  !- Zone or Space Name
  2.6548,                  !- X-Coordinate of Reference Point {m}
  2.6548,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Dining_DaylRefPt2,       !- Name
  Dining,                  !- Zone or Space Name
  19.9539,                 !- X-Coordinate of Reference Point {m}
  2.6548,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  Dining_Infiltration,     !- Name
  Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Dining_Door_Infiltration,  !- Name
  Dining,                  !- Zone or ZoneList or Space or SpaceList Name
  VESTIBULE_DOOR_INFIL_SCH,  !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.389828222,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Kitchen_Infiltration,    !- Name
  Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  attic_Infiltration,      !- Name
  attic,                   !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS_ON,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.2378,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior_Lights_a,       !- Name
  Exterior_lighting_schedule_a,  !- Schedule Name
  154.01,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_b,       !- Name
  Exterior_lighting_schedule_b_2016,  !- Schedule Name
  1459.5,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA Dining,          !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.003581378,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Kitchen,         !- Name
  Maximum,                 !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000799956,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  1.21708411315123;        !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Dining,                  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Dining,          !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  0.003581176,             !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Kitchen,                 !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.21708411315123,        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  PSZ-AC_1:1,              !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC_2:2,              !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  SWHSys1,                 !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Dining Thermostat,       !- Name
  Dining,                  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dining DualSPSched;      !- Control 1 Name

ZoneControl:Thermostat,
  Kitchen Thermostat,      !- Name
  Kitchen,                 !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen DualSPSched;     !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  Dining DualSPSched,      !- Name
  HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Kitchen DualSPSched,     !- Name
  HTGSETP_KITCHEN_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_KITCHEN_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Dining Direct Air,       !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Dining Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Dining Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Kitchen Direct Air,      !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Kitchen Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  Dining Direct Air ADU,   !- Name
  Dining Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Dining Direct Air;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Kitchen Direct Air ADU,  !- Name
  Kitchen Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Kitchen Direct Air;      !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Dining Equipment,        !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  Dining Exhaust Fan,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Dining Direct Air ADU,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Kitchen Equipment,       !- Name
  SequentialLoad,          !- Load Distribution Scheme
  Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
  Kitchen Exhaust Fan,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Kitchen Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  Dining,                  !- Zone Name
  Dining Equipment,        !- Zone Conditioning Equipment List Name
  Dining Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
  Dining Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
  Dining Air Node,         !- Zone Air Node Name
  Dining Return Air Node Name;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Kitchen,                 !- Zone Name
  Kitchen Equipment,       !- Zone Conditioning Equipment List Name
  Kitchen Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
  Kitchen Exhaust Nodes,   !- Zone Air Exhaust Node or NodeList Name
  Kitchen Air Node,        !- Zone Air Node Name
  Kitchen Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
  PSZ-AC_1:1_addAQ Fan,    !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  1018.41,                 !- Design Pressure Rise {Pa}
  0.917,                   !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.59605,                 !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  1018.41,                 !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  2,                       !- Number of Speeds
  0.66,                    !- Speed 1 Flow Fraction
  0.4,                     !- Speed 1 Electric Power Fraction
  1.0,                     !- Speed 2 Flow Fraction
  1.0;                     !- Speed 2 Electric Power Fraction

Fan:SystemModel,
  PSZ-AC_2:2_addAQ Fan,    !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  622.5,                   !- Design Pressure Rise {Pa}
  0.895,                   !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.58175,                 !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  622.5,                   !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  2,                       !- Number of Speeds
  0.66,                    !- Speed 1 Flow Fraction
  0.4,                     !- Speed 1 Electric Power Fraction
  1.0,                     !- Speed 2 Flow Fraction
  1.0;                     !- Speed 2 Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
  Dining Exhaust Fan,      !- Name
  Hours_of_operation,      !- Availability Schedule Name
  1.0,                     !- Fan Total Efficiency
  0.0,                     !- Pressure Rise {Pa}
  1.33137,                 !- Maximum Flow Rate {m3/s}
  Dining Exhaust Fan Node,  !- Air Inlet Node Name
  Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  General;                 !- End-Use Subcategory

Fan:ZoneExhaust,
  Kitchen Exhaust Fan,     !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.385,                   !- Fan Total Efficiency
  124.5,                   !- Pressure Rise {Pa}
  2.54851,                 !- Maximum Flow Rate {m3/s}
  Kitchen Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  General,                 !- End-Use Subcategory
  ,                        !- Flow Fraction Schedule Name
  ,                        !- System Availability Manager Coupling Mode
  ,                        !- Minimum Zone Temperature Limit Schedule Name
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC_1:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  35023.205,               !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.7707,                  !- Speed 1 Gross Rated Sensible Heat Ratio
  3.73224036438218,        !- Speed 1 Gross Rated Cooling COP {W/W}
  2.60651333333333,        !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_CoolCStandard10Ton_CapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_CapFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_PLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  70046.41,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.7707,                  !- Speed 2 Gross Rated Sensible Heat Ratio
  3.73224036438218,        !- Speed 2 Gross Rated Cooling COP {W/W}
  3.90977,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_CoolCStandard10Ton_CapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_CapFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_PLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC_2:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  18556.765,               !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.72529,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 1 Gross Rated Cooling COP {W/W}
  1.19644,                 !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_CoolCStandard10Ton_CapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_CapFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_PLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  37113.53,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.72529,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 2 Gross Rated Cooling COP {W/W}
  1.79466,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_CoolCStandard10Ton_CapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_CapFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_PLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
  PSZ-AC_1:1_HeatC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC_2:2_HeatC,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
  PSZ-AC_1:1,              !- Name
  Load,                    !- Control Type
  Dining,                  !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC_1:1_addAQ Fan,    !- Supply Fan Name
  DrawThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC_1:1_HeatC,        !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC_1:1_CoolC DXCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC_1:1_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  PSZ-AC_2:2,              !- Name
  Load,                    !- Control Type
  Kitchen,                 !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC_2:2_addAQ Fan,    !- Supply Fan Name
  DrawThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC_2:2_HeatC,        !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:2_CoolC DXCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC_2:2_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

!-   ===========  ALL OBJECTS IN CLASS: UNITARYSYSTEMPERFORMANCE:MULTISPEED ===========

UnitarySystemPerformance:Multispeed,
  PSZ-AC_1:1_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  PSZ-AC_2:2_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  PSZ-AC_1:1_OA_Controller,  !- Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC_2:2_OA_Controller,  !- Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_SDKitch_Sched;     !- Minimum Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  PSZ-AC_1:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC_1:1_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC_2:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC_2:2_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  PSZ-AC_1:1,              !- Name
  ,                        !- Controller List Name
  PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_2:2,              !- Name
  ,                        !- Controller List Name
  PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC_1:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC_2:2_OAMixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:1_OA,           !- Name
  PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
  PSZ-AC_1:1_OA_Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:2_OA,           !- Name
  PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:2_OA_Equipment;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  PSZ-AC_1:1_OAMixing Box,  !- Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_1:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC_2:2_OAMixing Box,  !- Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_2:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:1 Supply Air Splitter,  !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Dining Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:2 Supply Air Splitter,  !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Kitchen Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:1,              !- Name
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:2,              !- Name
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:1 Return Air Mixer,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Dining Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:2 Return Air Mixer,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Kitchen Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:1 Return Air Path,  !- Name
  PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:2 Return Air Path,  !- Name
  PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  PSZ-AC_1:1 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_1:1_OA,           !- Component 1 Name
  PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC_1:1,              !- Component 2 Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  PSZ-AC_2:2 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:2_OA,           !- Component 1 Name
  PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC_2:2,              !- Component 2 Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SWHSys1 Pump,            !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SWHSys1 Water Heater,    !- Component 1 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Kitchen Water Equipment,  !- Component 1 Name
  Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  PSZ-AC_1:1 Air Loop Branches,  !- Name
  PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_2:2 Air Loop Branches,  !- Name
  PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
  SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
  SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  SWHSys1 Supply Mixer,    !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,    !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SWHSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SWHSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Dining Inlet Nodes,      !- Name
  Dining Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Dining Exhaust Nodes,    !- Name
  Dining Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Kitchen Inlet Nodes,     !- Name
  Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Kitchen Exhaust Nodes,   !- Name
  Kitchen Exhaust Fan Node;  !- Node 1 Name

NodeList,
  PSZ-AC_1:1_OANode List,  !- Name
  PSZ-AC_1:1_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_2:2_OANode List,  !- Name
  PSZ-AC_2:2_OAInlet Node;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
  RACK1_condenserInlet;    !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;    !- Name

OutdoorAir:Node,
  PSZ-AC_1:1_CoolCOA Ref node;  !- Name

OutdoorAir:Node,
  PSZ-AC_2:2_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  SWHSys1 Pump,            !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  29891.0,                 !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.3,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  SWHSys1 Water Heater,    !- Name
  0.757082,                !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  58614.21,                !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.80512672,              !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  947.76,                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
  947.76,                  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  KITCHEN,                 !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  9.643286505,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  9.643286505,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Mixed,
  SHW Booster Water Heater,  !- Name
  0.02271247,              !- Tank Volume {m3}
  Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  2.00000005298191,        !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  8000.0,                  !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  KITCHEN,                 !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  1.053159296,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  1.053159296,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  8.390996e-05,            !- Peak Use Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
  Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  SWHSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SWHSys1 Supply Branches,  !- Plant Side Branch List Name
  SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  SWHSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  OAT_F,                   !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Dining_LSr,              !- Name
  Dining,                  !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Dining_Occ_Sensor,       !- Name
  Dining People,           !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Kitchen_LSr,             !- Name
  Kitchen,                 !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Kitchen_Occ_Sensor,      !- Name
  Kitchen People,          !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  Dining_Light_Actuator,   !- Name
  Dining_lights,           !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Kitchen_Light_Actuator,  !- Name
  Kitchen_lights,          !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  SET_Dining_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Dining_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Kitchen_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Kitchen_Light_EMS_Program;  !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  SET_Dining_Light_EMS_Program,  !- Name
  SET Dining_LSr_IP=0.093*Dining_LSr/Dining_Area,  !- Program Line 1
  IF (Dining_Occ_Sensor <= 0) && (Dining_LSr_IP >= 0.02),  !- Program Line 2
  SET Dining_Light_Actuator = 0.02*Dining_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Dining_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Kitchen_Light_EMS_Program,  !- Name
  SET Kitchen_LSr_IP=0.093*Kitchen_LSr/Kitchen_Area,  !- Program Line 1
  IF (Kitchen_Occ_Sensor <= 0) && (Kitchen_LSr_IP >= 0.02),  !- Program Line 2
  SET Kitchen_Light_Actuator = 0.02*Kitchen_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Kitchen_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
  Dining_Area,             !- Name
  Dining,                  !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Kitchen_Area,            !- Name
  Kitchen,                 !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
  PSZ-AC_1:1 Availability Manager,  !- Name
  ALWAYS_ON,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_2:2 Availability Manager,  !- Name
  ALWAYS_ON,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  PSZ-AC_1:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_2:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrDining - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Dining,                  !- Control Zone Name
  Dining Air Node,         !- Zone Node Name
  Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:1 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrKitchen - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Kitchen,                 !- Control Zone Name
  Kitchen Air Node,        !- Zone Node Name
  Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:2 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrDining - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  99.0,                    !- Maximum Supply Air Temperature {C}
  Dining,                  !- Control Zone Name
  Dining Air Node,         !- Zone Node Name
  Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrKitchen - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  99.0,                    !- Maximum Supply Air Temperature {C}
  Kitchen,                 !- Control Zone Name
  Kitchen Air Node,        !- Zone Node Name
  Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  PSZ-AC_1:1_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:2_CoolC SAT Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
  Kitchen_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen,                 !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  688.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                     !- Rated Latent Heat Ratio
  0.4,                     !- Rated Runtime Fraction
  2.44,                    !- Case Length {m}
  -23.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  21.14285714,             !- Standard Case Fan Power per Unit Length {W/m}
  21.14285714,             !- Operating Case Fan Power per Unit Length {W/m}
  33.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  walkin_occ_lght_sch,     !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  820.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
  None,                    !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Kitchen,                 !- Zone Name
  23.88,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  734.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                    !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.05,                    !- Case Length {m}
  2.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  18.85714286,             !- Standard Case Fan Power per Unit Length {W/m}
  18.85714286,             !- Operating Case Fan Power per Unit Length {W/m}
  33.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  ,                        !- Installed Case Lighting Power per Unit Length {W/m}
  walkin_occ_lght_sch,     !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0,                     !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0.0,                     !- Case Height {m}
  0.2,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  None,                    !- Case Defrost Type
  ,                        !- Case Defrost Schedule Name
  ,                        !- Case Defrost Drip-Down Schedule Name
  None,                    !- Defrost Energy Correction Curve Type
  ,                        !- Defrost Energy Correction Curve Name
  0.05,                    !- Under Case HVAC Return Air Fraction
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

Refrigeration:CompressorRack,
  RACK1,                   !- Name
  Zone,                    !- Heat Rejection Location
  2.51,                    !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  330.0,                   !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
  LowTempRefrigeration,    !- End-Use Subcategory
  Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
  RACK2,                   !- Name
  Zone,                    !- Heat Rejection Location
  7.29,                    !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
  330.0,                   !- Design Condenser Fan Power {W}
  ,                        !- Condenser Fan Power Function of Temperature Curve Name
  AirCooled,               !- Condenser Type
  ,                        !- Water-Cooled Condenser Inlet Node Name
  ,                        !- Water-Cooled Condenser Outlet Node Name
  ,                        !- Water-Cooled Loop Flow Type
  ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
  ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
  ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
  ,                        !- Evaporative Condenser Availability Schedule Name
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Design Evaporative Condenser Water Pump Power {W}
  ,                        !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
  MedTempRefrigeration,    !- End-Use Subcategory
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
  Kitchen Water Equipment,  !- Name
  WaterUse,                !- End-Use Subcategory
  0.00013985,              !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
  ,                        !- Target Temperature Schedule Name
  Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Kitchen,                 !- Zone Name
  Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
  Kitchen Water Equipment,  !- Name
  Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
  Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Kitchen Water Equipment;  !- Water Use Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  RACK1_RackCOPfTCurve,    !- Name
  1.7603,                  !- Coefficient1 Constant
  -0.0377,                 !- Coefficient2 x
  0.0004,                  !- Coefficient3 x**2
  10.0,                    !- Minimum Value of x
  35.0;                    !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0,                     !- Coefficient1 Constant
  0.0286,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  35.0;                    !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,    !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  50.0;                    !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_CoolCStandard10Ton_CapFF,  !- Name
  0.77136,                 !- Coefficient1 Constant
  0.34053,                 !- Coefficient2 x
  -0.11088,                !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFFF,  !- Name
  1.2055,                  !- Coefficient1 Constant
  -0.32953,                !- Coefficient2 x
  0.12308,                 !- Coefficient3 x**2
  0.75918,                 !- Minimum Value of x
  1.13877;                 !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_CoolCStandard10Ton_PLR,  !- Name
  0.771,                   !- Coefficient1 Constant
  0.229,                   !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.0236,                  !- Coefficient1 Constant
  0.0006,                  !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

Curve:Cubic,
  Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,             !- Coefficient1 Constant
  0.001078032,             !- Coefficient2 x
  6.02558e-05,             !- Coefficient3 x**2
  1.23732e-06,             !- Coefficient4 x**3
  -35.0,                   !- Minimum Value of x
  20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_CapFT,  !- Name
  0.42415,                 !- Coefficient1 Constant
  0.04426,                 !- Coefficient2 x
  -0.00042,                !- Coefficient3 x**2
  0.00333,                 !- Coefficient4 y
  -8e-05,                  !- Coefficient5 y**2
  -0.00021,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  29.0,                    !- Minimum Value of y
  46.0;                    !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFT,  !- Name
  1.23649,                 !- Coefficient1 Constant
  -0.02431,                !- Coefficient2 x
  0.00057,                 !- Coefficient3 x**2
  -0.01434,                !- Coefficient4 y
  0.00063,                 !- Coefficient5 y**2
  -0.00038,                !- Coefficient6 x*y
  17.0,                    !- Minimum Value of x
  22.0,                    !- Maximum Value of x
  29.0,                    !- Minimum Value of y
  46.0;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName RestaurantSitDown,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;
