!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  RetailStandalone,        !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30,                      !- Shading Calculation Update Frequency
  200;                     !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  FrontEntry_CoilSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FrontEntry_FanSched,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  BLDG_LIGHT_BACK_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.05,        !- Field 3
  Until: 8:00,0.156409254,  !- Field 5
  Until: 9:00,0.312818508,  !- Field 7
  Until: 18:00,0.703841643,  !- Field 9
  Until: 21:00,0.391023135,  !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 7:00,0.05,        !- Field 18
  Until: 8:00,0.078204627,  !- Field 20
  Until: 9:00,0.234613881,  !- Field 22
  Until: 10:00,0.469227762,  !- Field 24
  Until: 18:00,0.703841643,  !- Field 26
  Until: 19:00,0.391023135,  !- Field 28
  Until: 21:00,0.234613881,  !- Field 30
  Until: 22:00,0.078204627,  !- Field 32
  Until: 24:00,0.05,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 9:00,0.05,        !- Field 43
  Until: 10:00,0.078204627,  !- Field 45
  Until: 12:00,0.312818508,  !- Field 47
  Until: 17:00,0.469227762,  !- Field 49
  Until: 18:00,0.312818508,  !- Field 51
  Until: 19:00,0.156409254,  !- Field 53
  Until: 24:00,0.05;       !- Field 55

Schedule:Compact,
  BLDG_LIGHT_CORE_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.05,        !- Field 3
  Until: 8:00,0.2,         !- Field 5
  Until: 9:00,0.4,         !- Field 7
  Until: 18:00,0.9,        !- Field 9
  Until: 21:00,0.5,        !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 7:00,0.05,        !- Field 18
  Until: 8:00,0.1,         !- Field 20
  Until: 9:00,0.3,         !- Field 22
  Until: 10:00,0.6,        !- Field 24
  Until: 18:00,0.9,        !- Field 26
  Until: 19:00,0.5,        !- Field 28
  Until: 21:00,0.3,        !- Field 30
  Until: 22:00,0.1,        !- Field 32
  Until: 24:00,0.05,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 9:00,0.05,        !- Field 43
  Until: 10:00,0.1,        !- Field 45
  Until: 12:00,0.4,        !- Field 47
  Until: 17:00,0.6,        !- Field 49
  Until: 18:00,0.4,        !- Field 51
  Until: 19:00,0.2,        !- Field 53
  Until: 24:00,0.05;       !- Field 55

Schedule:Compact,
  BLDG_LIGHT_ENTRY_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.05,        !- Field 3
  Until: 8:00,0.164,       !- Field 5
  Until: 9:00,0.328,       !- Field 7
  Until: 18:00,0.738,      !- Field 9
  Until: 21:00,0.41,       !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 7:00,0.05,        !- Field 18
  Until: 8:00,0.082,       !- Field 20
  Until: 9:00,0.246,       !- Field 22
  Until: 10:00,0.492,      !- Field 24
  Until: 18:00,0.738,      !- Field 26
  Until: 19:00,0.41,       !- Field 28
  Until: 21:00,0.246,      !- Field 30
  Until: 22:00,0.082,      !- Field 32
  Until: 24:00,0.05,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 9:00,0.05,        !- Field 43
  Until: 10:00,0.082,      !- Field 45
  Until: 12:00,0.328,      !- Field 47
  Until: 17:00,0.492,      !- Field 49
  Until: 18:00,0.328,      !- Field 51
  Until: 19:00,0.164,      !- Field 53
  Until: 24:00,0.05;       !- Field 55

Schedule:Compact,
  BLDG_LIGHT_FRONT_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.05,        !- Field 3
  Until: 8:00,0.19364,     !- Field 5
  Until: 9:00,0.38728,     !- Field 7
  Until: 18:00,0.87138,    !- Field 9
  Until: 21:00,0.4841,     !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 7:00,0.05,        !- Field 18
  Until: 8:00,0.09682,     !- Field 20
  Until: 9:00,0.29046,     !- Field 22
  Until: 10:00,0.58092,    !- Field 24
  Until: 18:00,0.87138,    !- Field 26
  Until: 19:00,0.4841,     !- Field 28
  Until: 21:00,0.29046,    !- Field 30
  Until: 22:00,0.09682,    !- Field 32
  Until: 24:00,0.05,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 9:00,0.05,        !- Field 43
  Until: 10:00,0.09682,    !- Field 45
  Until: 12:00,0.38728,    !- Field 47
  Until: 17:00,0.58092,    !- Field 49
  Until: 18:00,0.38728,    !- Field 51
  Until: 19:00,0.19364,    !- Field 53
  Until: 24:00,0.05;       !- Field 55

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.05,        !- Field 3
  Until: 8:00,0.2,         !- Field 5
  Until: 9:00,0.4,         !- Field 7
  Until: 18:00,0.9,        !- Field 9
  Until: 21:00,0.5,        !- Field 11
  Until: 22:00,0.2,        !- Field 13
  Until: 24:00,0.05,       !- Field 15
  For: Saturday,           !- Field 17
  Until: 7:00,0.05,        !- Field 18
  Until: 8:00,0.1,         !- Field 20
  Until: 9:00,0.3,         !- Field 22
  Until: 10:00,0.6,        !- Field 24
  Until: 18:00,0.9,        !- Field 26
  Until: 19:00,0.5,        !- Field 28
  Until: 21:00,0.3,        !- Field 30
  Until: 22:00,0.1,        !- Field 32
  Until: 24:00,0.05,       !- Field 34
  For: SummerDesignDay,    !- Field 36
  Until: 24:00,1,          !- Field 37
  For: WinterDesignDay,    !- Field 39
  Until: 24:00,0,          !- Field 40
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 9:00,0.05,        !- Field 43
  Until: 10:00,0.1,        !- Field 45
  Until: 12:00,0.4,        !- Field 47
  Until: 17:00,0.6,        !- Field 49
  Until: 18:00,0.4,        !- Field 51
  Until: 19:00,0.2,        !- Field 53
  Until: 24:00,0.05;       !- Field 55

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 08:00,0.1,        !- Field 5
  Until: 09:00,0.2,        !- Field 7
  Until: 11:00,0.5,        !- Field 9
  Until: 15:00,0.7,        !- Field 11
  Until: 16:00,0.8,        !- Field 13
  Until: 17:00,0.7,        !- Field 15
  Until: 19:00,0.5,        !- Field 17
  Until: 21:00,0.3,        !- Field 19
  Until: 24:00,0.0,        !- Field 21
  For: SummerDesignDay,    !- Field 23
  Until: 24:00,1.0,        !- Field 24
  For: Saturday,           !- Field 26
  Until: 07:00,0.0,        !- Field 27
  Until: 08:00,0.1,        !- Field 29
  Until: 09:00,0.2,        !- Field 31
  Until: 10:00,0.5,        !- Field 33
  Until: 11:00,0.6,        !- Field 35
  Until: 17:00,0.8,        !- Field 37
  Until: 18:00,0.6,        !- Field 39
  Until: 21:00,0.2,        !- Field 41
  Until: 22:00,0.1,        !- Field 43
  Until: 24:00,0.0,        !- Field 45
  For: WinterDesignDay,    !- Field 47
  Until: 24:00,0.0,        !- Field 48
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 09:00,0.0,        !- Field 51
  Until: 10:00,0.1,        !- Field 53
  Until: 12:00,0.2,        !- Field 55
  Until: 17:00,0.4,        !- Field 57
  Until: 18:00,0.2,        !- Field 59
  Until: 19:00,0.1,        !- Field 61
  Until: 24:00,0.0;        !- Field 63

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.1973725624,  !- Field 3
  Until: 08:00,0.3988803288,  !- Field 5
  Until: 09:00,0.5983204932,  !- Field 7
  Until: 19:00,0.8974807398,  !- Field 9
  Until: 20:00,0.6980405754,  !- Field 11
  Until: 21:00,0.6980405754,  !- Field 13
  Until: 22:00,0.1973725624,  !- Field 15
  Until: 24:00,0.1973725624,  !- Field 17
  For: Saturday,           !- Field 19
  Until: 07:00,0.1480294218,  !- Field 20
  Until: 08:00,0.2991602466,  !- Field 22
  Until: 09:00,0.498600411,  !- Field 24
  Until: 10:00,0.7977606576,  !- Field 26
  Until: 18:00,0.8974807398,  !- Field 28
  Until: 19:00,0.6980405754,  !- Field 30
  Until: 21:00,0.498600411,  !- Field 32
  Until: 22:00,0.2991602466,  !- Field 34
  Until: 24:00,0.1480294218,  !- Field 36
  For: SummerDesignDay,    !- Field 38
  Until: 24:00,1.0,        !- Field 39
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,0.0,        !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 09:00,0.1480294218,  !- Field 45
  Until: 10:00,0.2991602466,  !- Field 47
  Until: 12:00,0.5983204932,  !- Field 49
  Until: 17:00,0.7977606576,  !- Field 51
  Until: 18:00,0.5983204932,  !- Field 53
  Until: 19:00,0.3988803288,  !- Field 55
  Until: 24:00,0.1480294218;  !- Field 57

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 08:00,0.12,       !- Field 5
  Until: 09:00,0.22,       !- Field 7
  Until: 10:00,0.64,       !- Field 9
  Until: 11:00,0.74,       !- Field 11
  Until: 12:00,0.68,       !- Field 13
  Until: 13:00,0.68,       !- Field 15
  Until: 14:00,0.71,       !- Field 17
  Until: 15:00,0.72,       !- Field 19
  Until: 16:00,0.72,       !- Field 21
  Until: 17:00,0.73,       !- Field 23
  Until: 18:00,0.68,       !- Field 25
  Until: 19:00,0.68,       !- Field 27
  Until: 20:00,0.58,       !- Field 29
  Until: 21:00,0.54,       !- Field 31
  Until: 22:00,0.00,       !- Field 33
  Until: 24:00,0.00,       !- Field 35
  For: Saturday WinterDesignDay,  !- Field 37
  Until: 07:00,0.0,        !- Field 38
  Until: 08:00,0.09,       !- Field 40
  Until: 09:00,0.21,       !- Field 42
  Until: 10:00,0.56,       !- Field 44
  Until: 11:00,0.66,       !- Field 46
  Until: 12:00,0.68,       !- Field 48
  Until: 13:00,0.68,       !- Field 50
  Until: 14:00,0.69,       !- Field 52
  Until: 15:00,0.70,       !- Field 54
  Until: 16:00,0.69,       !- Field 56
  Until: 17:00,0.66,       !- Field 58
  Until: 18:00,0.58,       !- Field 60
  Until: 19:00,0.47,       !- Field 62
  Until: 20:00,0.43,       !- Field 64
  Until: 21:00,0.43,       !- Field 66
  Until: 22:00,0.08,       !- Field 68
  Until: 24:00,0.00,       !- Field 70
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 09:00,0.00,       !- Field 73
  Until: 10:00,0.11,       !- Field 75
  Until: 11:00,0.13,       !- Field 77
  Until: 12:00,0.35,       !- Field 79
  Until: 13:00,0.37,       !- Field 81
  Until: 14:00,0.37,       !- Field 83
  Until: 15:00,0.39,       !- Field 85
  Until: 16:00,0.41,       !- Field 87
  Until: 17:00,0.38,       !- Field 89
  Until: 18:00,0.34,       !- Field 91
  Until: 19:00,0.03,       !- Field 93
  Until: 24:00,0.00;       !- Field 95

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 21:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 22:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,1.0,        !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,1.0,        !- Field 20
  Until: 17:00,0.0,        !- Field 22
  Until: 24:00,1.0;        !- Field 24

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 21:00,0.5,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 22:00,0.5,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,1.0,        !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 08:00,1.0,        !- Field 20
  Until: 17:00,0.5,        !- Field 22
  Until: 24:00,1.0;        !- Field 24

Schedule:Compact,
  INFIL_Door_Opening_SCH,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,0.0,        !- Field 3
  Until: 12:00,0.131,      !- Field 5
  Until: 18:00,1.0,        !- Field 7
  Until: 20:00,0.131,      !- Field 9
  Until: 24:00,0.0;        !- Field 11

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,0.00,       !- Field 3
  Until: 03:00,0.00,       !- Field 5
  Until: 07:00,0.00,       !- Field 7
  Until: 08:00,0.15,       !- Field 9
  Until: 09:00,0.23,       !- Field 11
  Until: 10:00,0.32,       !- Field 13
  Until: 11:00,0.41,       !- Field 15
  Until: 12:00,0.57,       !- Field 17
  Until: 13:00,0.62,       !- Field 19
  Until: 14:00,0.61,       !- Field 21
  Until: 15:00,0.5,        !- Field 23
  Until: 16:00,0.45,       !- Field 25
  Until: 17:00,0.46,       !- Field 27
  Until: 18:00,0.47,       !- Field 29
  Until: 19:00,0.42,       !- Field 31
  Until: 20:00,0.34,       !- Field 33
  Until: 21:00,0.33,       !- Field 35
  Until: 22:00,0.00,       !- Field 37
  Until: 23:00,0.00,       !- Field 39
  Until: 24:00,0.00,       !- Field 41
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,0.00,       !- Field 44
  Until: 02:00,0.00,       !- Field 46
  Until: 03:00,0.00,       !- Field 48
  Until: 06:00,0.00,       !- Field 50
  Until: 07:00,0.00,       !- Field 52
  Until: 08:00,0.2,        !- Field 54
  Until: 09:00,0.24,       !- Field 56
  Until: 10:00,0.27,       !- Field 58
  Until: 11:00,0.42,       !- Field 60
  Until: 12:00,0.54,       !- Field 62
  Until: 13:00,0.59,       !- Field 64
  Until: 14:00,0.6,        !- Field 66
  Until: 15:00,0.49,       !- Field 68
  Until: 16:00,0.48,       !- Field 70
  Until: 17:00,0.47,       !- Field 72
  Until: 18:00,0.46,       !- Field 74
  Until: 19:00,0.44,       !- Field 76
  Until: 20:00,0.36,       !- Field 78
  Until: 21:00,0.29,       !- Field 80
  Until: 22:00,0.22,       !- Field 82
  Until: 23:00,0.00,       !- Field 84
  Until: 24:00,0.00,       !- Field 86
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,0.00,       !- Field 89
  Until: 06:00,0.00,       !- Field 91
  Until: 07:00,0.00,       !- Field 93
  Until: 08:00,0.00,       !- Field 95
  Until: 09:00,0.00,       !- Field 97
  Until: 10:00,0.14,       !- Field 99
  Until: 11:00,0.29,       !- Field 101
  Until: 12:00,0.31,       !- Field 103
  Until: 14:00,0.36,       !- Field 105
  Until: 15:00,0.34,       !- Field 107
  Until: 16:00,0.35,       !- Field 109
  Until: 17:00,0.37,       !- Field 111
  Until: 18:00,0.34,       !- Field 113
  Until: 19:00,0.25,       !- Field 115
  Until: 20:00,0.00,       !- Field 117
  Until: 21:00,0.00,       !- Field 119
  Until: 22:00,0.00,       !- Field 121
  Until: 23:00,0.00,       !- Field 123
  Until: 24:00,0.00;       !- Field 125

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 22:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,0.0,        !- Field 17
  Until: 19:00,1.0,        !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Hot Water Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,60.0;       !- Field 3

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Exterior_Lgt_189_1,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays,            !- Field 2
  Until:  9:00,0.5,        !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.5,        !- Field 7
  For:Saturday,            !- Field 9
  Until:  9:00,0.5,        !- Field 10
  Until: 22:00,1.0,        !- Field 12
  Until: 24:00,0.5,        !- Field 14
  For:Sunday Holidays  AllOtherDays,  !- Field 16
  Until:  9:00,0.5,        !- Field 17
  Until: 19:00,1.0,        !- Field 19
  Until: 24:00,0.5;        !- Field 21

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 22:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,0.0,        !- Field 17
  Until: 19:00,1.0,        !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 06:00,15.56,      !- Field 3
  Until: 07:00,18.33,      !- Field 5
  Until: 21:00,21.11,      !- Field 7
  Until: 24:00,15.56,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,15.56,      !- Field 12
  Until: 06:00,17.8,       !- Field 14
  Until: 07:00,20.0,       !- Field 16
  Until: 21:00,21.11,      !- Field 18
  Until: 24:00,15.56,      !- Field 20
  For SummerDesignDay,     !- Field 22
  Until: 24:00,15.56,      !- Field 23
  For: Saturday,           !- Field 25
  Until: 05:00,15.56,      !- Field 26
  Until: 06:00,17.8,       !- Field 28
  Until: 07:00,20.0,       !- Field 30
  Until: 22:00,21.11,      !- Field 32
  Until: 24:00,15.56,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,15.56,      !- Field 37
  Until: 08:00,17.8,       !- Field 39
  Until: 09:00,20.0,       !- Field 41
  Until: 19:00,21.11,      !- Field 43
  Until: 24:00,15.56;      !- Field 45

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 06:00,15.56,      !- Field 3
  Until: 07:00,18.33,      !- Field 5
  Until: 21:00,21.11,      !- Field 7
  Until: 24:00,15.56,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,15.56,      !- Field 12
  Until: 06:00,17.8,       !- Field 14
  Until: 07:00,20.0,       !- Field 16
  Until: 21:00,21.11,      !- Field 18
  Until: 24:00,15.56,      !- Field 20
  For SummerDesignDay,     !- Field 22
  Until: 24:00,15.56,      !- Field 23
  For: Saturday,           !- Field 25
  Until: 05:00,15.56,      !- Field 26
  Until: 06:00,17.8,       !- Field 28
  Until: 07:00,20.0,       !- Field 30
  Until: 22:00,21.11,      !- Field 32
  Until: 24:00,15.56,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,15.56,      !- Field 37
  Until: 08:00,17.8,       !- Field 39
  Until: 09:00,20.0,       !- Field 41
  Until: 19:00,21.11,      !- Field 43
  Until: 24:00,15.56;      !- Field 45

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 06:00,15.56,      !- Field 3
  Until: 07:00,18.33,      !- Field 5
  Until: 21:00,21.11,      !- Field 7
  Until: 24:00,15.56,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,15.56,      !- Field 12
  Until: 06:00,21.11,      !- Field 14
  Until: 07:00,21.11,      !- Field 16
  Until: 21:00,21.11,      !- Field 18
  Until: 24:00,15.56,      !- Field 20
  For SummerDesignDay,     !- Field 22
  Until: 24:00,15.56,      !- Field 23
  For: Saturday,           !- Field 25
  Until: 05:00,15.56,      !- Field 26
  Until: 06:00,21.11,      !- Field 28
  Until: 07:00,21.11,      !- Field 30
  Until: 22:00,21.11,      !- Field 32
  Until: 24:00,15.56,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,15.56,      !- Field 37
  Until: 08:00,21.11,      !- Field 39
  Until: 09:00,21.11,      !- Field 41
  Until: 19:00,21.11,      !- Field 43
  Until: 24:00,15.56;      !- Field 45

Schedule:Compact,
  HTGSETP_SCH_FrontEntry_STD2013,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 06:00,15.56,      !- Field 3
  Until: 07:00,16,         !- Field 5
  Until: 21:00,16,         !- Field 7
  Until: 24:00,15.56,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 06:00,15.56,      !- Field 12
  Until: 07:00,16,         !- Field 14
  Until: 21:00,16,         !- Field 16
  Until: 24:00,15.56,      !- Field 18
  For SummerDesignDay,     !- Field 20
  Until: 24:00,15.56,      !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,15.56,      !- Field 24
  Until: 07:00,16,         !- Field 26
  Until: 22:00,16,         !- Field 28
  Until: 24:00,15.56,      !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until:  8:00,15.56,      !- Field 33
  Until:  9:00,16,         !- Field 35
  Until: 19:00,16,         !- Field 37
  Until: 24:00,15.56;      !- Field 39

Schedule:Compact,
  HTGSETP_SCH_FrontEntry_VT,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,13.0;       !- Field 3

Schedule:Compact,
  HTGSETP_SCH_PSZ_AC_2,    !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 06:00,15.56,      !- Field 3
  Until: 07:00,18.33,      !- Field 5
  Until: 21:00,21.11,      !- Field 7
  Until: 24:00,15.56,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,15.56,      !- Field 12
  Until: 06:00,21.11,      !- Field 14
  Until: 07:00,21.11,      !- Field 16
  Until: 21:00,21.11,      !- Field 18
  Until: 24:00,15.56,      !- Field 20
  For SummerDesignDay,     !- Field 22
  Until: 24:00,15.56,      !- Field 23
  For: Saturday,           !- Field 25
  Until: 05:00,15.56,      !- Field 26
  Until: 06:00,21.11,      !- Field 28
  Until: 07:00,21.11,      !- Field 30
  Until: 22:00,21.11,      !- Field 32
  Until: 24:00,15.56,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,15.56,      !- Field 37
  Until: 08:00,21.11,      !- Field 39
  Until: 09:00,21.11,      !- Field 41
  Until: 19:00,21.11,      !- Field 43
  Until: 24:00,15.56;      !- Field 45

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 06:00,29.44,      !- Field 3
  Until: 07:00,26.67,      !- Field 5
  Until: 21:00,23.89,      !- Field 7
  Until: 24:00,29.44,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,29.44,      !- Field 12
  Until: 06:00,27.8,       !- Field 14
  Until: 07:00,25.6,       !- Field 16
  Until: 21:00,23.89,      !- Field 18
  Until: 24:00,29.44,      !- Field 20
  For: Saturday,           !- Field 22
  Until: 05:00,29.44,      !- Field 23
  Until: 06:00,27.8,       !- Field 25
  Until: 07:00,25.6,       !- Field 27
  Until: 22:00,23.89,      !- Field 29
  Until: 24:00,29.44,      !- Field 31
  For WinterDesignDay,     !- Field 33
  Until: 24:00,29.44,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,29.44,      !- Field 37
  Until: 08:00,27.8,       !- Field 39
  Until: 09:00,25.6,       !- Field 41
  Until: 19:00,23.89,      !- Field 43
  Until: 24:00,29.44;      !- Field 45

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 06:00,29.44,      !- Field 3
  Until: 07:00,26.67,      !- Field 5
  Until: 21:00,23.89,      !- Field 7
  Until: 24:00,29.44,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,29.44,      !- Field 12
  Until: 06:00,27.8,       !- Field 14
  Until: 07:00,25.6,       !- Field 16
  Until: 21:00,23.89,      !- Field 18
  Until: 24:00,29.44,      !- Field 20
  For: Saturday,           !- Field 22
  Until: 05:00,29.44,      !- Field 23
  Until: 06:00,27.8,       !- Field 25
  Until: 07:00,25.6,       !- Field 27
  Until: 22:00,23.89,      !- Field 29
  Until: 24:00,29.44,      !- Field 31
  For WinterDesignDay,     !- Field 33
  Until: 24:00,29.44,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,29.44,      !- Field 37
  Until: 08:00,27.8,       !- Field 39
  Until: 09:00,25.6,       !- Field 41
  Until: 19:00,23.89,      !- Field 43
  Until: 24:00,29.44;      !- Field 45

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 06:00,29.44,      !- Field 3
  Until: 07:00,26.67,      !- Field 5
  Until: 21:00,23.89,      !- Field 7
  Until: 24:00,29.44,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,29.44,      !- Field 12
  Until: 06:00,23.89,      !- Field 14
  Until: 07:00,23.89,      !- Field 16
  Until: 21:00,23.89,      !- Field 18
  Until: 24:00,29.44,      !- Field 20
  For: Saturday,           !- Field 22
  Until: 05:00,29.44,      !- Field 23
  Until: 06:00,23.89,      !- Field 25
  Until: 07:00,23.89,      !- Field 27
  Until: 22:00,23.89,      !- Field 29
  Until: 24:00,29.44,      !- Field 31
  For WinterDesignDay,     !- Field 33
  Until: 24:00,29.44,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,29.44,      !- Field 37
  Until: 08:00,23.89,      !- Field 39
  Until: 09:00,23.89,      !- Field 41
  Until: 19:00,23.89,      !- Field 43
  Until: 24:00,29.44;      !- Field 45

Schedule:Compact,
  CLGSETP_SCH_PSZ_AC_2,    !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 06:00,29.44,      !- Field 3
  Until: 07:00,26.67,      !- Field 5
  Until: 21:00,23.89,      !- Field 7
  Until: 24:00,29.44,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,29.44,      !- Field 12
  Until: 06:00,23.89,      !- Field 14
  Until: 07:00,23.89,      !- Field 16
  Until: 21:00,23.89,      !- Field 18
  Until: 24:00,29.44,      !- Field 20
  For: Saturday,           !- Field 22
  Until: 05:00,29.44,      !- Field 23
  Until: 06:00,23.89,      !- Field 25
  Until: 07:00,23.89,      !- Field 27
  Until: 22:00,23.89,      !- Field 29
  Until: 24:00,29.44,      !- Field 31
  For WinterDesignDay,     !- Field 33
  Until: 24:00,29.44,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,29.44,      !- Field 37
  Until: 08:00,23.89,      !- Field 39
  Until: 09:00,23.89,      !- Field 41
  Until: 19:00,23.89,      !- Field 43
  Until: 24:00,29.44;      !- Field 45

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 06:00,29.44,      !- Field 3
  Until: 07:00,26.67,      !- Field 5
  Until: 21:00,23.89,      !- Field 7
  Until: 24:00,29.44,      !- Field 9
  For: Weekdays,           !- Field 11
  Until: 05:00,23.89,      !- Field 12
  Until: 06:00,23.89,      !- Field 14
  Until: 07:00,23.89,      !- Field 16
  Until: 21:00,23.89,      !- Field 18
  Until: 24:00,23.89,      !- Field 20
  For: Saturday,           !- Field 22
  Until: 05:00,23.89,      !- Field 23
  Until: 06:00,23.89,      !- Field 25
  Until: 07:00,23.89,      !- Field 27
  Until: 22:00,23.89,      !- Field 29
  Until: 24:00,23.89,      !- Field 31
  For WinterDesignDay,     !- Field 33
  Until: 24:00,29.44,      !- Field 34
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 07:00,23.89,      !- Field 37
  Until: 08:00,23.89,      !- Field 39
  Until: 09:00,23.89,      !- Field 41
  Until: 19:00,23.89,      !- Field 43
  Until: 24:00,23.89;      !- Field 45

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,50,         !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,50,         !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,50;         !- Field 9

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday,           !- Field 9
  Until: 07:00,0.0,        !- Field 10
  Until: 22:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,1.0,        !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 09:00,0.0,        !- Field 20
  Until: 19:00,1.0,        !- Field 22
  Until: 24:00,0.0;        !- Field 24

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,13.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,13.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,13.0;       !- Field 11

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.;        !- Field 3

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0;       !- Field 3

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  FRONT_ENTRY_COOLING,     !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,100.;       !- Field 3

Schedule:Compact,
  INFIL_SCH_PNNL,          !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 21:00,0.25,       !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 22:00,0.25,       !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,1.0,        !- Field 17
  Until: 19:00,0.25,       !- Field 19
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  Exterior_lighting_schedule_a,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0,          !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_b,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.7,        !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0,          !- Field 3
  Until: 21:00,1,          !- Field 5
  Until: 24:00,0,          !- Field 7
  For:Saturdays,           !- Field 9
  Until: 07:00,0,          !- Field 10
  Until: 22:00,1,          !- Field 12
  Until: 24:00,0,          !- Field 14
  For:AllOtherDays,        !- Field 16
  Until: 9:00,0,           !- Field 17
  Until: 19:00,1,          !- Field 19
  Until: 24:00,0;          !- Field 21

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through:12/31,           !- Field 1
  For:AllDays,             !- Field 2
  Until: 06:00,0.5,        !- Field 3
  Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,0.75;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.77;                    !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.77;                    !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.77;                    !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Opaque Door panel_con,   !- Name
  MediumRough,             !- Roughness
  0.475963827,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Overhead Door_con Panel,  !- Name
  MediumRough,             !- Roughness
  0.567741935,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  1.63974590315506,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Nonres Window Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Nonres Skylight Glazing Layer,  !- Name
  2.83913,                 !- U-Factor {W/m2-K}
  0.4,                     !- Solar Heat Gain Coefficient
  0.4;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,       !- Name
  Opaque Door panel_con;   !- Outside Layer

Construction,
  Overhead Door_con,       !- Name
  Overhead Door_con Panel;  !- Outside Layer

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Nonres_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  res_ext_wall,            !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Res_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  semiheated_ext_wall,     !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Semiheated_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  NonresWindow_U_0.36_SHGC_0.38,  !- Name
  Nonres Window Glazing Layer;  !- Outside Layer

Construction,
  NonresSkylight_U_0.5_SHGC_0.4,  !- Name
  Nonres Skylight Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
  Back_Space_Floor_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  379.8899999999999,       !- Area {m2}
  68.27000000000001;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Core_Retail_Floor_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  1600.4829,               !- Area {m2}
  58.53999999999999;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Point_Of_Sale_Floor_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  150.81,                  !- Area {m2}
  31.135;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Front_Retail_Floor_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  150.81,                  !- Area {m2}
  31.135;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Front_Entry_Floor_Ffactor,  !- Name
  0.90012,                 !- F-Factor {W/m-K}
  12.0,                    !- Area {m2}
  4.0;                     !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Back_Space,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  35.27,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  2317.33,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Core_Retail,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  6.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  9762.95,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Point_Of_Sale,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  919.941,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Front_Retail,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.135,                  !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  919.941,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Front_Entry,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.135,                  !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  73.2,                    !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Back_Space_Floor,        !- Name
  Floor,                   !- Surface Type
  Back_Space_Floor_Ffactor,  !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,7.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Roof,         !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,7.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_East,    !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  54.27,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,7.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_North,   !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  54.27,7.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_West,    !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_South,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Back_Space,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Floor,       !- Name
  Floor,                   !- Surface Type
  Core_Retail_Floor_Ffactor,  !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  25.135,-3.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,29.27,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  54.27,29.27,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 6 {m}
  29.135,0.0,0.0,  !- X,Y,Z ==> Vertex 7 {m}
  29.135,-3.0,0.0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_3,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Retail_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  29.135,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  29.135,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_1,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Point_Of_Sale_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_1,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Retail_Wall_West_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  29.135,-3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  29.135,-3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  29.135,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  29.135,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_2,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Entry_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,-3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,-3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  29.135,-3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  29.135,-3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Back_Space_Wall_South,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  54.27,29.27,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,29.27,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,29.27,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,29.27,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_2,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,29.27,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,29.27,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Roof,        !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,-3.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  29.135,-3.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  29.135,0.0,6.096,  !- X,Y,Z ==> Vertex 4 {m}
  54.27,0.0,6.096,  !- X,Y,Z ==> Vertex 5 {m}
  54.27,29.27,6.096,  !- X,Y,Z ==> Vertex 6 {m}
  0.0,29.27,6.096,  !- X,Y,Z ==> Vertex 7 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_2,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  54.27,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,29.27,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,29.27,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_1,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Core_Retail,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,-3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,-3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Floor,     !- Name
  Floor,                   !- Surface Type
  Point_Of_Sale_Floor_Ffactor,  !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_2,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_West_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_South_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,6.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Roof,      !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_1,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Point_Of_Sale,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Entry_Wall_West,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Floor,      !- Name
  Floor,                   !- Surface Type
  Front_Retail_Floor_Ffactor,  !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,6.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Walll_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_1,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Entry_Wall_East,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Roof,       !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,6.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_South_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  25.135,6.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  25.135,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.135,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.135,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_2,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Retail,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_East_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Floor,       !- Name
  Floor,                   !- Surface Type
  Front_Entry_Floor_Ffactor,  !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_East,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Front_Retail_Wall_West_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.0,3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Core_Retail_Wall_South_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.0,3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  4.0,3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_West,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,3.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Roof,        !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Front_Entry,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,3.0,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  4.0,3.0,6.096;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Point_Of_Sale_Wall_South_Glazing,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Point_Of_Sale_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.66,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.14,  !- X,Y,Z ==> Vertex 2 {m}
  25.085,0.0,1.14,  !- X,Y,Z ==> Vertex 3 {m}
  25.085,0.0,2.66;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Retail_Wall_South_Glazing,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Front_Retail_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.66,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.14,  !- X,Y,Z ==> Vertex 2 {m}
  25.085,0.0,1.14,  !- X,Y,Z ==> Vertex 3 {m}
  25.085,0.0,2.66;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Entry_Wall_South_Glazing,  !- Name
  Window,                  !- Surface Type
  NonresWindow_U_0.36_SHGC_0.38,  !- Construction Name
  Front_Entry_Wall_South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.5,0.0,2.66,  !- X,Y,Z ==> Vertex 1 {m}
  0.5,0.0,0.05,  !- X,Y,Z ==> Vertex 2 {m}
  3.5,0.0,0.05,  !- X,Y,Z ==> Vertex 3 {m}
  3.5,0.0,2.66;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door3,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_West_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,2.538037755411,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.538037755411,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.623637755411,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.623637755411,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_West_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,13.841575894014,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,13.841575894014,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.927175894014,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.927175894014,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_West_2_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_West_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,25.062342286061,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,25.062342286061,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,24.147942286061,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,24.147942286061,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_East_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  54.27,3.438494104366,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,3.438494104366,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,4.352894104366,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,4.352894104366,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_East_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  54.27,13.809396313442,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,13.809396313442,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,14.723796313442,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,14.723796313442,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Core_Retail_Wall_East_2_Door3,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Core_Retail_Wall_East_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  54.27,24.234478195589,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,24.234478195589,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,25.148878195589,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,25.148878195589,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_Door1,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Back_Space_Wall_North,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  44.209918073175,7.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  44.209918073175,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  43.295518073175,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  43.295518073175,7.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_Door2,  !- Name
  Door,                    !- Surface Type
  Swinging Door_con,       !- Construction Name
  Back_Space_Wall_North,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  11.745274671376,7.0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
  11.745274671376,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.830874671376,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.830874671376,7.0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_East_RollDoor,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Back_Space_Wall_East,    !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  54.27,2.045406130273,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  54.27,2.045406130273,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  54.27,5.093406130273,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  54.27,5.093406130273,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor1,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Back_Space_Wall_North,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  37.362862950805,7.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  37.362862950805,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  34.314862950805,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  34.314862950805,7.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor2,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Back_Space_Wall_North,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  28.98058833532,7.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  28.98058833532,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.932588335319,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.932588335319,7.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_North_RollDoor3,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Back_Space_Wall_North,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  20.310400044305,7.0,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  20.310400044305,7.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  17.262400044305,7.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  17.262400044305,7.0,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Back_Space_Wall_West_RollDoor,  !- Name
  Door,                    !- Surface Type
  Overhead Door_con,       !- Construction Name
  Back_Space_Wall_West,    !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  ,                        !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  0.0,4.739790129493,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.739790129493,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.691790129493,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.691790129493,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c1,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.3528,25.9172,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  3.3528,24.698,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,24.698,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,25.9172,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c2,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  9.7536,25.9172,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.7536,24.698,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.9728,24.698,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.9728,25.9172,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c3,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.1544,25.9172,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  16.1544,24.698,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,24.698,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,25.9172,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c4,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  22.563,25.9172,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  22.563,24.698,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  23.7822,24.698,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  23.7822,25.9172,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c1,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.3528,4.572,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  3.3528,3.3528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,3.3528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c2,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  9.7536,4.572,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.7536,3.3528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.9728,3.3528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.9728,4.572,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c4,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  22.563,4.572,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  22.563,3.3528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  23.7822,3.3528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  23.7822,4.572,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c3,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.1544,4.572,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  16.1544,3.3528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,3.3528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,4.572,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c2,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  9.7536,11.684,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.7536,10.4648,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.9728,10.4648,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.9728,11.684,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c1,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.3528,11.684,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  3.3528,10.4648,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,10.4648,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,11.684,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c3,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.1544,11.684,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  16.1544,10.4648,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,10.4648,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,11.684,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c4,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  22.563,11.684,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  22.563,10.4648,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  23.7822,10.4648,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  23.7822,11.684,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c2,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  9.7536,18.796,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.7536,17.5768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.9728,17.5768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.9728,18.796,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c1,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  3.3528,18.796,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  3.3528,17.5768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,17.5768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,18.796,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c3,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  16.1544,18.796,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  16.1544,17.5768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,17.5768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,18.796,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c4,          !- Name
  Window,                  !- Surface Type
  NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
  Core_Retail_Roof,        !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  ,                        !- View Factor to Ground
  Skylight_Frame,          !- Frame and Divider Name
  ,                        !- Multiplier
  4,                       !- Number of Vertices
  22.563,18.796,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  22.563,17.5768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  23.7822,17.5768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  23.7822,18.796,6.096;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
  Skylight_Frame,          !- Name
  0.0,                     !- Frame Width {m}
  ,                        !- Frame Outside Projection {m}
  ,                        !- Frame Inside Projection {m}
  0.0,                     !- Frame Conductance {W/m2-K}
  1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                     !- Frame Solar Absorptance
  0.7,                     !- Frame Visible Absorptance
  0.9,                     !- Frame Thermal Hemispherical Emissivity
  ,                        !- Divider Type
  ,                        !- Divider Width {m}
  ,                        !- Number of Horizontal Dividers
  ,                        !- Number of Vertical Dividers
  ,                        !- Divider Outside Projection {m}
  ,                        !- Divider Inside Projection {m}
  ,                        !- Divider Conductance {W/m2-K}
  1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                        !- Divider Solar Absorptance
  ,                        !- Divider Visible Absorptance
  0.9,                     !- Divider Thermal Hemispherical Emissivity
  ,                        !- Outside Reveal Solar Absorptance
  ,                        !- Inside Sill Depth {m}
  ,                        !- Inside Sill Solar Absorptance
  ,                        !- Inside Reveal Depth {m}
  ,                        !- Inside Reveal Solar Absorptance
  ;                        !- NFRC Product Type for Assembly Calculations

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  Back_Space_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Back_Space,              !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  759.78;                  !- Surface Area {m2}

InternalMass,
  Core_Retail_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Core_Retail,             !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  3200.9658;               !- Surface Area {m2}

InternalMass,
  Point_Of_Sale_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Point_Of_Sale,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  301.62;                  !- Surface Area {m2}

InternalMass,
  Front_Retail_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Front_Retail,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  301.62;                  !- Surface Area {m2}

InternalMass,
  Front_Entry_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  Front_Entry,             !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  24.0;                    !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Back_Space,              !- Name
  Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.193,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Core_Retail,             !- Name
  Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.193,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Point_Of_Sale,           !- Name
  Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.193,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Front_Retail,            !- Name
  Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  6.193,                   !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  Front_Entry,             !- Name
  Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  0.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Back_Space_Lights,       !- Name
  Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_BACK_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  4.673933137,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_Retail_Lights,      !- Name
  Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_Core_SCH,     !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.30210594,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Point_Of_Sale_Lights,    !- Name
  Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.30210594,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Front_Retail_Lights,     !- Name
  Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_FRONT_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  11.30210594,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Front_Entry_Lights,      !- Name
  Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_ENTRY_SCH,    !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  9.04168475,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  Back_Space_MiscPlug_Equip,  !- Name
  Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3065.7123,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Core_Retail_MiscPlug_Equip,  !- Name
  Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  5169.5598,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Point_Of_Sale_MiscPlug_Equip,  !- Name
  Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3245.4312,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Front_Retail_MiscPlug_Equip,  !- Name
  Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  487.1163,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
  Core_Retail_DaylCtrl,    !- Name
  Core_Retail,             !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Core_Retail_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Core_Retail_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  0.25,                    !- Fraction of Lights Controlled by Reference Point 1
  538.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
  Core_Retail_DaylRefPt2,  !- Daylighting Reference Point 2 Name
  0.25,                    !- Fraction of Lights Controlled by Reference Point 2
  538.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
  Core_Retail_DaylRefPt1,  !- Name
  Core_Retail,             !- Zone or Space Name
  14.2,                    !- X-Coordinate of Reference Point {m}
  14.2,                    !- Y-Coordinate of Reference Point {m}
  0.0;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Core_Retail_DaylRefPt2,  !- Name
  Core_Retail,             !- Zone or Space Name
  3.4,                     !- X-Coordinate of Reference Point {m}
  14.2,                    !- Y-Coordinate of Reference Point {m}
  0.0;                     !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  Back_Space_Infiltration,  !- Name
  Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00029756608,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Core_Retail_Infiltration,  !- Name
  Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00010355072,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Point_Of_Sale_Infiltration,  !- Name
  Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00031691072,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Retail_Infiltration,  !- Name
  Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00031691072,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Entry_Infiltration,  !- Name
  Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH_PNNL,          !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0003812032,            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Entry_Door_Infiltration,  !- Name
  Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
  INFIL_Door_Opening_SCH,  !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.937286742,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
  Exterior_Lights_a,       !- Name
  Exterior_lighting_schedule_a,  !- Schedule Name
  316.3,                   !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_b,       !- Name
  Exterior_lighting_schedule_b_2016,  !- Schedule Name
  3054.9,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA Back_Space,      !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.000609562;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_Retail,     !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001181026;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  SZ DSOA Point_Of_Sale,   !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001181026;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  SZ DSOA Front_Retail,    !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001181026;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  SZ DSOA Front_Entry,     !- Name
  Flow/Area,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.001181026;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  Back_Space,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Back_Space,      !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Core_Retail,             !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_Retail,     !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Point_Of_Sale,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Point_Of_Sale,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Front_Retail,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Front_Retail,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Front_Entry,             !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.007,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Front_Entry,     !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  PSZ-AC:1,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:2,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:3,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
  PSZ-AC:4,                !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  Coincident,              !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.007,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Back_Space Thermostat,   !- Name
  Back_Space,              !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Back_Space DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_Retail Thermostat,  !- Name
  Core_Retail,             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_Retail DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Point_Of_Sale Thermostat,  !- Name
  Point_Of_Sale,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Point_Of_Sale DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Front_Retail Thermostat,  !- Name
  Front_Retail,            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Front_Retail DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Front_Entry Thermostat,  !- Name
  Front_Entry,             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Front_Entry DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  Back_Space DualSPSched,  !- Name
  HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_Retail DualSPSched,  !- Name
  HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Point_Of_Sale DualSPSched,  !- Name
  HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Front_Retail DualSPSched,  !- Name
  HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Front_Entry DualSPSched,  !- Name
  HTGSETP_SCH_FrontEntry_STD2013,  !- Heating Setpoint Temperature Schedule Name
  FRONT_ENTRY_COOLING;     !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

ZoneHVAC:UnitHeater,
  Front_Entry Unit Heater,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Front_Entry Unit HeaterFan,  !- Supply Air Fan Name
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Front_Entry Unit Heater Coil,  !- Heating Coil Name
  ,                        !- Supply Air Fan Operating Mode Schedule Name
  No,                      !- Supply Air Fan Operation During No Heating
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Back_Space Direct Air,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Back_Space Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Back_Space Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Core_Retail Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Core_Retail Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Core_Retail Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Point_Of_Sale Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Point_Of_Sale Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Front_Retail Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Front_Retail Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
  Front_Retail Direct Air Inlet Node Name,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  Back_Space Direct Air ADU,  !- Name
  Back_Space Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Back_Space Direct Air;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_Retail Direct Air ADU,  !- Name
  Core_Retail Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Core_Retail Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Point_Of_Sale Direct Air ADU,  !- Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Point_Of_Sale Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Front_Retail Direct Air ADU,  !- Name
  Front_Retail Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Front_Retail Direct Air;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Back_Space Equipment,    !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Back_Space Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Core_Retail Equipment,   !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_Retail Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Point_Of_Sale Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Point_Of_Sale Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Front_Retail Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Front_Retail Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Front_Entry Equipment,   !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
  Front_Entry Unit Heater,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  Back_Space,              !- Zone Name
  Back_Space Equipment,    !- Zone Conditioning Equipment List Name
  Back_Space Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Back_Space Air Node,     !- Zone Air Node Name
  Back_Space Return Air Node Name;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_Retail,             !- Zone Name
  Core_Retail Equipment,   !- Zone Conditioning Equipment List Name
  Core_Retail Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Core_Retail Air Node,    !- Zone Air Node Name
  Core_Retail Return Air Node Name;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Point_Of_Sale,           !- Zone Name
  Point_Of_Sale Equipment,  !- Zone Conditioning Equipment List Name
  Point_Of_Sale Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Point_Of_Sale Air Node,  !- Zone Air Node Name
  Point_Of_Sale Return Air Node Name;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Front_Retail,            !- Zone Name
  Front_Retail Equipment,  !- Zone Conditioning Equipment List Name
  Front_Retail Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Front_Retail Air Node,   !- Zone Air Node Name
  Front_Retail Return Air Node Name;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Front_Entry,             !- Zone Name
  Front_Entry Equipment,   !- Zone Conditioning Equipment List Name
  Front_Entry Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Front_Entry Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Front_Entry Air Node,    !- Zone Air Node Name
  Front_Entry Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
  PSZ-AC:1_addAQ_Unitary_Package_fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  622.5,                   !- Design Pressure Rise {Pa}
  0.895,                   !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.58175,                 !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  622.5,                   !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  2,                       !- Number of Speeds
  0.66,                    !- Speed 1 Flow Fraction
  0.4,                     !- Speed 1 Electric Power Fraction
  1.0,                     !- Speed 2 Flow Fraction
  1.0;                     !- Speed 2 Electric Power Fraction

Fan:SystemModel,
  PSZ-AC:2_addAQ_Unitary_Package_fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  1018.41,                 !- Design Pressure Rise {Pa}
  0.93,                    !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.6045,                  !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  1018.41,                 !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  2,                       !- Number of Speeds
  0.66,                    !- Speed 1 Flow Fraction
  0.4,                     !- Speed 1 Electric Power Fraction
  1.0,                     !- Speed 2 Flow Fraction
  1.0;                     !- Speed 2 Electric Power Fraction

Fan:SystemModel,
  PSZ-AC:3_addAQ_Unitary_Package_fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  622.5,                   !- Design Pressure Rise {Pa}
  0.865,                   !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.56225,                 !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  622.5,                   !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  2,                       !- Number of Speeds
  0.66,                    !- Speed 1 Flow Fraction
  0.4,                     !- Speed 1 Electric Power Fraction
  1.0,                     !- Speed 2 Flow Fraction
  1.0;                     !- Speed 2 Electric Power Fraction

Fan:SystemModel,
  PSZ-AC:4_addAQ_Unitary_Package_fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  1.0,                     !- Electric Power Minimum Flow Rate Fraction
  622.5,                   !- Design Pressure Rise {Pa}
  0.865,                   !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.56225,                 !- Fan Total Efficiency
  ,                        !- Electric Power Function of Flow Fraction Curve Name
  622.5,                   !- Night Ventilation Mode Pressure Rise {Pa}
  ,                        !- Night Ventilation Mode Flow Fraction
  ,                        !- Motor Loss Zone Name
  ,                        !- Motor Loss Radiative Fraction
  General,                 !- End-Use Subcategory
  1,                       !- Number of Speeds
  1.0,                     !- Speed 1 Flow Fraction
  1.0;                     !- Speed 1 Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
  Front_Entry Unit HeaterFan,  !- Name
  FrontEntry_FanSched,     !- Availability Schedule Name
  0.58175,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.895,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Front_Entry Unit Heater Exhaust Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Post Fan Node,  !- Air Outlet Node Name
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:MULTISPEED ===========

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC:1_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  16210.925,               !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.79676,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 1 Gross Rated Cooling COP {W/W}
  1.29902,                 !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  32421.85,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.79676,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 2 Gross Rated Cooling COP {W/W}
  1.94853,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC:2_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  68892.1,                 !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.7885,                  !- Speed 1 Gross Rated Sensible Heat Ratio
  3.39928881549157,        !- Speed 1 Gross Rated Cooling COP {W/W}
  5.39581333333333,        !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  137784.2,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.7885,                  !- Speed 2 Gross Rated Sensible Heat Ratio
  3.39928881549157,        !- Speed 2 Gross Rated Cooling COP {W/W}
  8.09372,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC:3_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  9933.065,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 1 Gross Rated Cooling COP {W/W}
  0.800073333333333,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  19866.13,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  3.7988306741603,         !- Speed 2 Gross Rated Cooling COP {W/W}
  1.20011,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

Coil:Cooling:DX:MultiSpeed,
  PSZ-AC:4_Unitary_Package_CoolCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  2,                       !- Number of Speeds
  7338.975,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 1 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 1 Gross Rated Cooling COP {W/W}
  0.591126666666667,       !- Speed 1 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  14677.95,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  0.79866,                 !- Speed 2 Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Speed 2 Gross Rated Cooling COP {W/W}
  0.88669,                 !- Speed 2 Rated Air Flow Rate {m3/s}
  0.0,                     !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
  ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
  ,                        !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
  PSZ-AC:1_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:1_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:2_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:2_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:3_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:3_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  PSZ-AC:4_Unitary_Package_HeatCoil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
  PSZ-AC:4_Unitary_PackageCoolCoil air inlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Front_Entry Unit Heater coil,  !- Name
  FrontEntry_CoilSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Front_Entry Unit Heater Post Fan Node,  !- Air Inlet Node Name
  Front_Entry Unit Heater Inlet Node Name,  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  ,                        !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
  PSZ-AC:1_Unitary_Package_DX,  !- Name
  Load,                    !- Control Type
  Back_Space,              !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC:1_addAQ_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC:1_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  PSZ-AC:2_Unitary_Package_DX,  !- Name
  Load,                    !- Control Type
  Core_Retail,             !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC:2_addAQ_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC:2_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  PSZ-AC:3_Unitary_Package_DX,  !- Name
  Load,                    !- Control Type
  Point_Of_Sale,           !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC:3_addAQ_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC:3_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

AirLoopHVAC:UnitarySystem,
  PSZ-AC:4_Unitary_Package_DX,  !- Name
  Load,                    !- Control Type
  Front_Retail,            !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  ALWAYS_ON,               !- Availability Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan:SystemModel,         !- Supply Fan Object Type
  PSZ-AC:4_addAQ_Unitary_Package_fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  PSZ-AC:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  No,                      !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Maximum Supply Air Temperature {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                        !- Ancillary On-Cycle Electric Power {W}
  ,                        !- Ancillary Off-Cycle Electric Power {W}
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Maximum Temperature for Heat Recovery {C}
  ,                        !- Heat Recovery Water Inlet Node Name
  ,                        !- Heat Recovery Water Outlet Node Name
  UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
  PSZ-AC:4_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

!-   ===========  ALL OBJECTS IN CLASS: UNITARYSYSTEMPERFORMANCE:MULTISPEED ===========

UnitarySystemPerformance:Multispeed,
  PSZ-AC:1_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  PSZ-AC:2_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  PSZ-AC:3_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  0.66,                    !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  0.66,                    !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

UnitarySystemPerformance:Multispeed,
  PSZ-AC:4_Unitary_Package_DX_Perf,  !- Name
  2,                       !- Number of Speeds for Heating
  2,                       !- Number of Speeds for Cooling
  No,                      !- Single Mode Operation
  1.0,                     !- No Load Supply Air Flow Rate Ratio
  1.0,                     !- Heating Speed 1 Supply Air Flow Ratio
  1.0,                     !- Cooling Speed 1 Supply Air Flow Ratio
  1.0,                     !- Heating Speed 2 Supply Air Flow Ratio
  1.0;                     !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,  !- Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,  !- Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,  !- Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,  !- Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,   !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:1_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:2_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:3_OA_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  PSZ-AC:4_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  PSZ-AC:1,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:2,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:3,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:4,                !- Name
  ,                        !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;   !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,             !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment;   !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,             !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment;   !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,             !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment;   !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,             !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment;   !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,   !- Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,   !- Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,   !- Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,   !- Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Back_Space Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_Retail Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Point_Of_Sale Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Front_Retail Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,                !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,                !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,                !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,                !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Back_Space Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Core_Retail Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Point_Of_Sale Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Front_Retail Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,             !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC:1_Unitary_Package_DX,  !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,             !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC:2_Unitary_Package_DX,  !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,             !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC:3_Unitary_Package_DX,  !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,             !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
  PSZ-AC:4_Unitary_Package_DX,  !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Back_Space Inlet Nodes,  !- Name
  Back_Space Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Core_Retail Inlet Nodes,  !- Name
  Core_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Point_Of_Sale Inlet Nodes,  !- Name
  Point_Of_Sale Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Front_Retail Inlet Nodes,  !- Name
  Front_Retail Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Front_Entry Inlet Nodes,  !- Name
  Front_Entry Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  Front_Entry Exhaust Nodes,  !- Name
  Front_Entry Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  PSZ-AC:1_OANode List,    !- Name
  PSZ-AC:1_OAInlet Node;   !- Node 1 Name

NodeList,
  PSZ-AC:2_OANode List,    !- Name
  PSZ-AC:2_OAInlet Node;   !- Node 1 Name

NodeList,
  PSZ-AC:3_OANode List,    !- Name
  PSZ-AC:3_OAInlet Node;   !- Node 1 Name

NodeList,
  PSZ-AC:4_OANode List,    !- Name
  PSZ-AC:4_OAInlet Node;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
  Gas Tank,                !- Name
  0.15141647136,           !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  2.00000005298191,        !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  11722.842,               !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  NaturalGas,              !- Heater Fuel Type
  0.82,                    !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  1860.0,                  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,              !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  1860.0,                  !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  Back_space,              !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  4.10807252,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  4.10807252,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  1.89e-05,                !- Peak Use Flow Rate {m3/s}
  BLDG_SWH_SCH;            !- Use Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  OAT_F,                   !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                     !- Name
  Environment,             !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Back_Space_LSr,          !- Name
  Back_Space,              !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Back_Space_Occ_Sensor,   !- Name
  Back_Space,              !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_Retail_LSr,         !- Name
  Core_Retail,             !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_Retail_Occ_Sensor,  !- Name
  Core_Retail,             !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Point_Of_Sale_LSr,       !- Name
  Point_Of_Sale,           !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Point_Of_Sale_Occ_Sensor,  !- Name
  Point_Of_Sale,           !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Front_Retail_LSr,        !- Name
  Front_Retail,            !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Front_Retail_Occ_Sensor,  !- Name
  Front_Retail,            !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Front_Entry_LSr,         !- Name
  Front_Entry,             !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Front_Entry_Occ_Sensor,  !- Name
  Front_Entry,             !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;   !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
  FrontEntry_Coil,         !- Name
  FrontEntry_CoilSched,    !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  FrontEntry_Fan,          !- Name
  FrontEntry_FanSched,     !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CLGSETP_SCH_Actuator,    !- Name
  CLGSETP_SCH_Yes_Optimum,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HTGSETP_SCH_Actuator,    !- Name
  HTGSETP_SCH_Yes_Optimum,  !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Back_Space_Light_Actuator,  !- Name
  Back_Space_lights,       !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Core_Retail_Light_Actuator,  !- Name
  Core_Retail_lights,      !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Point_Of_Sale_Light_Actuator,  !- Name
  Point_Of_Sale_lights,    !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Front_Retail_Light_Actuator,  !- Name
  Front_Retail_lights,     !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Front_Entry_Light_Actuator,  !- Name
  Front_Entry_lights,      !- Actuated Component Unique Name
  Lights,                  !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  FrontEntry_HeaterManager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  FrontEntry_HeaterControl;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Back_Space_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Back_Space_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_Retail_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Core_Retail_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Point_Of_Sale_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Point_Of_Sale_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Front_Retail_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Front_Retail_Light_EMS_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SET_Front_Entry_Light_EMS_Program_Prog_Manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  SET_Front_Entry_Light_EMS_Program;  !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  FrontEntry_HeaterControl,  !- Name
  SET OAT_F = (OAT_F*1.8)+32,  !- Program Line 1
  IF OAT_F > 45,           !- Program Line 2
  SET FrontEntry_Coil = 0,  !- Program Line 3
  SET FrontEntry_Fan = 0,  !- Program Line 4
  ELSE,                    !- Program Line 5
  SET FrontEntry_Coil = 1,  !- Program Line 6
  SET FrontEntry_Fan = 1,  !- Program Line 7
  ENDIF;                   !- Program Line 8

EnergyManagementSystem:Program,
  OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
  SET CLGSETP_SCH_Actuator = 29.4,  !- Program Line 2
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7,  !- Program Line 4
  SET CLGSETP_SCH_Actuator = 29.4,  !- Program Line 5
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- Program Line 7
  SET CLGSETP_SCH_Actuator = 29.4,  !- Program Line 8
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 10
  SET CLGSETP_SCH_Actuator = 29.4,  !- Program Line 11
  SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line 12
  ELSE,                    !- Program Line 13
  SET CLGSETP_SCH_Actuator = NULL,  !- Program Line 14
  SET HTGSETP_SCH_Actuator = NULL,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  SET_Back_Space_Light_EMS_Program,  !- Name
  SET Back_Space_LSr_IP=0.093*Back_Space_LSr/Back_Space_Area,  !- Program Line 1
  IF (Back_Space_Occ_Sensor <= 0) && (Back_Space_LSr_IP >= 0.02),  !- Program Line 2
  SET Back_Space_Light_Actuator = 0.02*Back_Space_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Back_Space_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Core_Retail_Light_EMS_Program,  !- Name
  SET Core_Retail_LSr_IP=0.093*Core_Retail_LSr/Core_Retail_Area,  !- Program Line 1
  IF (Core_Retail_Occ_Sensor <= 0) && (Core_Retail_LSr_IP >= 0.02),  !- Program Line 2
  SET Core_Retail_Light_Actuator = 0.02*Core_Retail_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Core_Retail_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Point_Of_Sale_Light_EMS_Program,  !- Name
  SET Point_Of_Sale_LSr_IP=0.093*Point_Of_Sale_LSr/Point_Of_Sale_Area,  !- Program Line 1
  IF (Point_Of_Sale_Occ_Sensor <= 0) && (Point_Of_Sale_LSr_IP >= 0.02),  !- Program Line 2
  SET Point_Of_Sale_Light_Actuator = 0.02*Point_Of_Sale_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Point_Of_Sale_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Front_Retail_Light_EMS_Program,  !- Name
  SET Front_Retail_LSr_IP=0.093*Front_Retail_LSr/Front_Retail_Area,  !- Program Line 1
  IF (Front_Retail_Occ_Sensor <= 0) && (Front_Retail_LSr_IP >= 0.02),  !- Program Line 2
  SET Front_Retail_Light_Actuator = 0.02*Front_Retail_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Front_Retail_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

EnergyManagementSystem:Program,
  SET_Front_Entry_Light_EMS_Program,  !- Name
  SET Front_Entry_LSr_IP=0.093*Front_Entry_LSr/Front_Entry_Area,  !- Program Line 1
  IF (Front_Entry_Occ_Sensor <= 0) && (Front_Entry_LSr_IP >= 0.02),  !- Program Line 2
  SET Front_Entry_Light_Actuator = 0.02*Front_Entry_Area/0.09290304,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET Front_Entry_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                   !- Program Line 6

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
  Back_Space_Area,         !- Name
  Back_Space,              !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Core_Retail_Area,        !- Name
  Core_Retail,             !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Point_Of_Sale_Area,      !- Name
  Point_Of_Sale,           !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Front_Retail_Area,       !- Name
  Front_Retail,            !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Front_Entry_Area,        !- Name
  Front_Entry,             !- Internal Data Index Key Name
  Zone Floor Area;         !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name
  Always_On,               !- Applicability Schedule Name
  HVACOperationSchd,       !- Fan Schedule Name
  CycleOnAny,              !- Control Type
  1.0,                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,            !- Cycling Run Time Control Type
  1800.0;                  !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrBack_Space - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Back_Space,              !- Control Zone Name
  Back_Space Air Node,     !- Zone Node Name
  Back_Space Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCore_Retail - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Core_Retail,             !- Control Zone Name
  Core_Retail Air Node,    !- Zone Node Name
  Core_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrPoint_Of_Sale - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Point_Of_Sale,           !- Control Zone Name
  Point_Of_Sale Air Node,  !- Zone Node Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrFront_Retail - Htg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Front_Retail,            !- Control Zone Name
  Front_Retail Air Node,   !- Zone Node Name
  Front_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrBack_Space - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Back_Space,              !- Control Zone Name
  Back_Space Air Node,     !- Zone Node Name
  Back_Space Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCore_Retail - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Core_Retail,             !- Control Zone Name
  Core_Retail Air Node,    !- Zone Node Name
  Core_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrPoint_Of_Sale - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Point_Of_Sale,           !- Control Zone Name
  Point_Of_Sale Air Node,  !- Zone Node Name
  Point_Of_Sale Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrFront_Retail - Clg,  !- Name
  Temperature,             !- Control Variable
  10.0,                    !- Minimum Supply Air Temperature {C}
  50.0,                    !- Maximum Supply Air Temperature {C}
  Front_Retail,            !- Control Zone Name
  Front_Retail Air Node,   !- Zone Node Name
  Front_Retail Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,  !- Fan Inlet Node Name
  PSZ-AC:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
  1.156,                   !- Coefficient1 Constant
  -0.1816,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,  !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
  0.766956,                !- Coefficient1 Constant
  0.0107756,               !- Coefficient2 x
  -4.14703e-05,            !- Coefficient3 x**2
  0.00134961,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolEIRFT,  !- Name
  0.297145,                !- Coefficient1 Constant
  0.0430933,               !- Coefficient2 x
  -0.000748766,            !- Coefficient3 x**2
  0.00597727,              !- Coefficient4 y
  0.000482112,             !- Coefficient5 y**2
  -0.000956448,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  21.11111,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummaryAndMonthly;    !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName RetailStandalone,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

Output:Meter:MeterFileOnly,Electricity:Building,Hourly;

Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Hourly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;
