!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HeatPumpVSAS.idf
! Basic file description:  Air Source Integrated Heat pump (w/ 10% outdoor air max.)
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Highlights:              Example of Multi-functional air-source integrated heat pump
!
!
! Simulation Location/Run: Chicago Ohare Intl Ap IL USA WMO=725300, 2 design days, 2 run periods.
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Chicago, IL
!
! Design Days:             Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C
!                          Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           UNITARYSYSTEM:HEATPUMP:AIRTOAIR
!                                 Heat pump using a single air loop serving 3 zones.  Heat pump configured with a
!                                 blow through fan, heat pump defrost is timed using a resistive heating element.
!                                 Heating set point during winter months is 20 C during occupied hours,
!                                 15 C set-back otherwise.  Cooling set point at 24 C during occupied hours only.
!                                 Cooling coil off all winter. Heat Pump has a gas supplemental heater.
!
! Zonal Equipment:                DIRECT AIR
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Cooling:DX:VariableSpeed, COIL:Heating:DX:VariableSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

!*********** air source integrated heat pump ***********************

CoilSystem:IntegratedHeatPump:AirSource,
  ASIHP1,                  !- Name
  HPOutdoorWaterOutletNode,  !- Supply Hot Water Flow Sensor Node Name
  Heat Pump ACDXCoil 1,    !- Space Cooling Coil  Name
  Heat Pump DX Heating Coil 1,  !- Space Heating Coil Name
  HPWHOutdoorDXCoilVS,     !- Dedicated Water Heating Coil Name
  SCWHCoil1,               !- SCWH Coil Name
  SCDWHCoolCoil1,          !- SCDWH Cooling Coil Name
  SCDWHWHCoil1,            !- SCDWH Water Heating Coil Name
  SHDWHHeatCoil1,          !- SHDWH Heating Coil Name
  SHDWHWHCoil1,            !- SHDWH Water Heating Coil Name
  23.0,                    !- Indoor Temperature Limit for SCWH Mode {C}
  28.0,                    !- Ambient Temperature Limit for SCWH Mode {C}
  20.0,                    !- Indoor Temperature above Which WH has Higher Priority {C}
  16.0,                    !- Ambient Temperature above Which WH has Higher Priority {C}
  0,                       !- Flag to Indicate Load Control in SCWH Mode {dimensionless}
  1,                       !- Minimum Speed Level for SCWH Mode {dimensionless}
  3.0,                     !- Maximum Water Flow Volume before Switching from SCDWH to SCWH Mode {m3}
  1,                       !- Minimum Speed Level for SCDWH Mode {dimensionless}
  600.0,                   !- Maximum Running Time before Allowing Electric Resistance Heat Use during SHDWH Mode {s}
  1;                       !- Minimum Speed Level for SHDWH Mode {dimensionless}

!*********** Heat Pump Water Heater Inputs ***********************

WaterHeater:HeatPump:PumpedCondenser,
  OutdoorHeatPumpWaterHeater,  !- Name
  PlantHPWHSch,            !- Availability Schedule Name
  HPWHTempSch,             !- Compressor Setpoint Temperature Schedule Name
  2.0,                     !- Dead Band Temperature Difference {deltaC}
  HPOutdoorWaterInletNode,  !- Condenser Water Inlet Node Name
  HPOutdoorWaterOutletNode,  !- Condenser Water Outlet Node Name
  0.00016,                 !- Condenser Water Flow Rate {m3/s}
  0.2685,                  !- Evaporator Air Flow Rate {m3/s}
  OutdoorAirOnly,          !- Inlet Air Configuration
  ,                        !- Air Inlet Node Name
  ,                        !- Air Outlet Node Name
  HPOutdoorAirInletNode,   !- Outdoor Air Node Name
  HPOutdoorAirOutletNode,  !- Exhaust Air Node Name
  ,                        !- Inlet Air Temperature Schedule Name
  ,                        !- Inlet Air Humidity Schedule Name
  ,                        !- Inlet Air Zone Name
  WaterHeater:Mixed,       !- Tank Object Type
  HPWHOutdoorTank,         !- Tank Name
  ,                        !- Tank Use Side Inlet Node Name
  ,                        !- Tank Use Side Outlet Node Name
  CoilSystem:IntegratedHeatPump:AirSource,  !- DX Coil Object Type
  ASIHP1,                  !- DX Coil Name
  -5.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
  ,                        !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Outdoors,                !- Compressor Location
  ,                        !- Compressor Ambient Temperature Schedule Name
  Fan:OnOff,               !- Fan Object Type
  HPWHOutdoorFan,          !- Fan Name
  BlowThrough,             !- Fan Placement
  ,                        !- On Cycle Parasitic Electric Load {W}
  ,                        !- Off Cycle Parasitic Electric Load {W}
  ;                        !- Parasitic Heat Rejection Location

WaterHeater:Mixed,
  HPWHOutdoorTank,         !- Name
  0.3785,                  !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  5000.0,                  !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  0.95,                    !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  10.0,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  30.0,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Outdoors,                !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  ,                        !- Ambient Temperature Zone Name
  HPWHOutdoorTank OA Node,  !- Ambient Temperature Outdoor Air Node Name
  2.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- Off Cycle Loss Fraction to Zone
  2.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- On Cycle Loss Fraction to Zone
  0.000379,                !- Peak Use Flow Rate {m3/s}
  Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Use Side Inlet Node Name
  ,                        !- Use Side Outlet Node Name
  ,                        !- Use Side Effectiveness
  HPOutdoorWaterOutletNode,  !- Source Side Inlet Node Name
  HPOutdoorWaterInletNode,  !- Source Side Outlet Node Name
  0.95;                    !- Source Side Effectiveness

OutdoorAir:Node,
  HPWHOutdoorTank OA Node;  !- Name

OutdoorAir:Node,
  HPOUTDOORAIRINLETNODE;   !- Name

OutdoorAir:Node,
  HPOutdoorAirOutletNode;  !- Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
  HPWHOutdoorDXCoilVS,     !- Name
  ,                        !- Availability Schedule Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  4000.0,                  !- Rated Water Heating Capacity {W}
  29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                   !- Rated Condenser Inlet Water Temperature {C}
  0.2685,                  !- Rated Evaporator Air Flow Rate {m3/s}
  0.00016,                 !- Rated Condenser Water Flow Rate {m3/s}
  No,                      !- Evaporator Fan Power Included in Rated COP
  No,                      !- Condenser Pump Power Included in Rated COP
  No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  0.1,                     !- Fraction of Condenser Pump Heat to Water
  HPOutdoorFanAirOutletNode,  !- Evaporator Air Inlet Node Name
  HPOutdoorAirOutletNode,  !- Evaporator Air Outlet Node Name
  HPOutdoorWaterInletNode,  !- Condenser Water Inlet Node Name
  HPOutdoorWaterOutletNode,  !- Condenser Water Outlet Node Name
  100.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  400.0,                   !- Speed 1 Rated Water Heating Capacity {W}
  5.0,                     !- Speed 1 Rated Water Heating COP {W/W}
  0.8,                     !- Speed 1 Rated Sensible Heat Ratio
  0.02014,                 !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  1.8e-05,                 !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
  HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
  800.0,                   !- Speed 2 Rated Water Heating Capacity {W}
  4.8,                     !- Speed 2 Rated Water Heating COP {W/W}
  0.79,                    !- Speed 2 Rated Sensible Heat Ratio
  0.04028,                 !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  3.6e-05,                 !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
  1200.0,                  !- Speed 3 Rated Water Heating Capacity {W}
  4.4,                     !- Speed 3 Rated Water Heating COP {W/W}
  0.78,                    !- Speed 3 Rated Sensible Heat Ratio
  0.06042,                 !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  5.4e-05,                 !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
  1600.0,                  !- Speed 4 Rated Water Heating Capacity {W}
  4.0,                     !- Speed 4 Rated Water Heating COP {W/W}
  0.77,                    !- Speed 4 Rated Sensible Heat Ratio
  0.08056,                 !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  7.2e-05,                 !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
  2000.0,                  !- Speed 5 Rated Water Heating Capacity {W}
  3.8,                     !- Speed 5 Rated Water Heating COP {W/W}
  0.76,                    !- Speed 5 Rated Sensible Heat Ratio
  0.1007,                  !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  9e-05,                   !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
  2400.0,                  !- Speed 6 Rated Water Heating Capacity {W}
  3.4,                     !- Speed 6 Rated Water Heating COP {W/W}
  0.75,                    !- Speed 6 Rated Sensible Heat Ratio
  0.12084,                 !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  0.000108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
  2800.0,                  !- Speed 7 Rated Water Heating Capacity {W}
  3.0,                     !- Speed 7 Rated Water Heating COP {W/W}
  0.74,                    !- Speed 7 Rated Sensible Heat Ratio
  0.14098,                 !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  0.000126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
  3200.0,                  !- Speed 8 Rated Water Heating Capacity {W}
  2.6,                     !- Speed 8 Rated Water Heating COP {W/W}
  0.73,                    !- Speed 8 Rated Sensible Heat Ratio
  0.16112,                 !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  0.000144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
  3600.0,                  !- Speed 9 Rated Water Heating Capacity {W}
  2.3,                     !- Speed 9 Rated Water Heating COP {W/W}
  0.72,                    !- Speed 9 Rated Sensible Heat Ratio
  0.18126,                 !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  0.000162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
  4000.0,                  !- Speed 10 Rated Water Heating Capacity {W}
  2.0,                     !- Speed 10 Rated Water Heating COP {W/W}
  0.7,                     !- Speed 10 Rated Sensible Heat Ratio
  0.2014,                  !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  0.000179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
  ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
  SCWHCoil1,               !- Name
  ,                        !- Availability Schedule Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  4000.0,                  !- Rated Water Heating Capacity {W}
  29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                   !- Rated Condenser Inlet Water Temperature {C}
  Autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
  Autocalculate,           !- Rated Condenser Water Flow Rate {m3/s}
  No,                      !- Evaporator Fan Power Included in Rated COP
  No,                      !- Condenser Pump Power Included in Rated COP
  No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  0.1,                     !- Fraction of Condenser Pump Heat to Water
  DX Cooling Coil Air Inlet Node,  !- Evaporator Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Evaporator Air Outlet Node Name
  HPOutdoorWaterInletNode,  !- Condenser Water Inlet Node Name
  HPOutdoorWaterOutletNode,  !- Condenser Water Outlet Node Name
  100.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  400.0,                   !- Speed 1 Rated Water Heating Capacity {W}
  5.0,                     !- Speed 1 Rated Water Heating COP {W/W}
  0.8,                     !- Speed 1 Rated Sensible Heat Ratio
  0.02014,                 !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  1.8e-05,                 !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
  HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
  800.0,                   !- Speed 2 Rated Water Heating Capacity {W}
  4.8,                     !- Speed 2 Rated Water Heating COP {W/W}
  0.79,                    !- Speed 2 Rated Sensible Heat Ratio
  0.04028,                 !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  3.6e-05,                 !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
  1200.0,                  !- Speed 3 Rated Water Heating Capacity {W}
  4.4,                     !- Speed 3 Rated Water Heating COP {W/W}
  0.78,                    !- Speed 3 Rated Sensible Heat Ratio
  0.06042,                 !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  5.4e-05,                 !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
  1600.0,                  !- Speed 4 Rated Water Heating Capacity {W}
  4.0,                     !- Speed 4 Rated Water Heating COP {W/W}
  0.77,                    !- Speed 4 Rated Sensible Heat Ratio
  0.08056,                 !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  7.2e-05,                 !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
  2000.0,                  !- Speed 5 Rated Water Heating Capacity {W}
  3.8,                     !- Speed 5 Rated Water Heating COP {W/W}
  0.76,                    !- Speed 5 Rated Sensible Heat Ratio
  0.1007,                  !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  9e-05,                   !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
  2400.0,                  !- Speed 6 Rated Water Heating Capacity {W}
  3.4,                     !- Speed 6 Rated Water Heating COP {W/W}
  0.75,                    !- Speed 6 Rated Sensible Heat Ratio
  0.12084,                 !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  0.000108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
  2800.0,                  !- Speed 7 Rated Water Heating Capacity {W}
  3.0,                     !- Speed 7 Rated Water Heating COP {W/W}
  0.74,                    !- Speed 7 Rated Sensible Heat Ratio
  0.14098,                 !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  0.000126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
  3200.0,                  !- Speed 8 Rated Water Heating Capacity {W}
  2.6,                     !- Speed 8 Rated Water Heating COP {W/W}
  0.73,                    !- Speed 8 Rated Sensible Heat Ratio
  0.16112,                 !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  0.000144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
  3600.0,                  !- Speed 9 Rated Water Heating Capacity {W}
  2.3,                     !- Speed 9 Rated Water Heating COP {W/W}
  0.72,                    !- Speed 9 Rated Sensible Heat Ratio
  0.18126,                 !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  0.000162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
  4000.0,                  !- Speed 10 Rated Water Heating Capacity {W}
  2.0,                     !- Speed 10 Rated Water Heating COP {W/W}
  0.7,                     !- Speed 10 Rated Sensible Heat Ratio
  0.2014,                  !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  0.000179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
  ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
  SCDWHWHCoil1,            !- Name
  ,                        !- Availability Schedule Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  4000.0,                  !- Rated Water Heating Capacity {W}
  29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                   !- Rated Condenser Inlet Water Temperature {C}
  Autocalculate,           !- Rated Evaporator Air Flow Rate {m3/s}
  Autocalculate,           !- Rated Condenser Water Flow Rate {m3/s}
  No,                      !- Evaporator Fan Power Included in Rated COP
  No,                      !- Condenser Pump Power Included in Rated COP
  No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  0.1,                     !- Fraction of Condenser Pump Heat to Water
  HPOutdoorFanAirOutletNode,  !- Evaporator Air Inlet Node Name
  HPOutdoorAirOutletNode,  !- Evaporator Air Outlet Node Name
  HPOutdoorWaterInletNode,  !- Condenser Water Inlet Node Name
  HPOutdoorWaterOutletNode,  !- Condenser Water Outlet Node Name
  100.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  400.0,                   !- Speed 1 Rated Water Heating Capacity {W}
  5.0,                     !- Speed 1 Rated Water Heating COP {W/W}
  0.8,                     !- Speed 1 Rated Sensible Heat Ratio
  0.02014,                 !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  1.8e-05,                 !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
  HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
  800.0,                   !- Speed 2 Rated Water Heating Capacity {W}
  4.8,                     !- Speed 2 Rated Water Heating COP {W/W}
  0.79,                    !- Speed 2 Rated Sensible Heat Ratio
  0.04028,                 !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  3.6e-05,                 !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
  1200.0,                  !- Speed 3 Rated Water Heating Capacity {W}
  4.4,                     !- Speed 3 Rated Water Heating COP {W/W}
  0.78,                    !- Speed 3 Rated Sensible Heat Ratio
  0.06042,                 !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  5.4e-05,                 !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
  1600.0,                  !- Speed 4 Rated Water Heating Capacity {W}
  4.0,                     !- Speed 4 Rated Water Heating COP {W/W}
  0.77,                    !- Speed 4 Rated Sensible Heat Ratio
  0.08056,                 !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  7.2e-05,                 !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
  2000.0,                  !- Speed 5 Rated Water Heating Capacity {W}
  3.8,                     !- Speed 5 Rated Water Heating COP {W/W}
  0.76,                    !- Speed 5 Rated Sensible Heat Ratio
  0.1007,                  !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  9e-05,                   !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
  2400.0,                  !- Speed 6 Rated Water Heating Capacity {W}
  3.4,                     !- Speed 6 Rated Water Heating COP {W/W}
  0.75,                    !- Speed 6 Rated Sensible Heat Ratio
  0.12084,                 !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  0.000108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
  2800.0,                  !- Speed 7 Rated Water Heating Capacity {W}
  3.0,                     !- Speed 7 Rated Water Heating COP {W/W}
  0.74,                    !- Speed 7 Rated Sensible Heat Ratio
  0.14098,                 !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  0.000126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
  3200.0,                  !- Speed 8 Rated Water Heating Capacity {W}
  2.6,                     !- Speed 8 Rated Water Heating COP {W/W}
  0.73,                    !- Speed 8 Rated Sensible Heat Ratio
  0.16112,                 !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  0.000144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
  3600.0,                  !- Speed 9 Rated Water Heating Capacity {W}
  2.3,                     !- Speed 9 Rated Water Heating COP {W/W}
  0.72,                    !- Speed 9 Rated Sensible Heat Ratio
  0.18126,                 !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  0.000162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
  4000.0,                  !- Speed 10 Rated Water Heating Capacity {W}
  2.0,                     !- Speed 10 Rated Water Heating COP {W/W}
  0.7,                     !- Speed 10 Rated Sensible Heat Ratio
  0.2014,                  !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  0.000179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
  ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
  SHDWHWHCoil1,            !- Name
  ,                        !- Availability Schedule Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  400.0,                   !- Rated Water Heating Capacity {W}
  29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                   !- Rated Condenser Inlet Water Temperature {C}
  0.2685,                  !- Rated Evaporator Air Flow Rate {m3/s}
  0.00016,                 !- Rated Condenser Water Flow Rate {m3/s}
  No,                      !- Evaporator Fan Power Included in Rated COP
  No,                      !- Condenser Pump Power Included in Rated COP
  No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  0.1,                     !- Fraction of Condenser Pump Heat to Water
  HPOutdoorFanAirOutletNode,  !- Evaporator Air Inlet Node Name
  HPOutdoorAirOutletNode,  !- Evaporator Air Outlet Node Name
  HPOutdoorWaterInletNode,  !- Condenser Water Inlet Node Name
  HPOutdoorWaterOutletNode,  !- Condenser Water Outlet Node Name
  100.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  400.0,                   !- Speed 1 Rated Water Heating Capacity {W}
  5.0,                     !- Speed 1 Rated Water Heating COP {W/W}
  0.8,                     !- Speed 1 Rated Sensible Heat Ratio
  0.02014,                 !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  1.8e-05,                 !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {W}
  HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
  800.0,                   !- Speed 2 Rated Water Heating Capacity {W}
  4.8,                     !- Speed 2 Rated Water Heating COP {W/W}
  0.79,                    !- Speed 2 Rated Sensible Heat Ratio
  0.04028,                 !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  3.6e-05,                 !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
  1200.0,                  !- Speed 3 Rated Water Heating Capacity {W}
  4.4,                     !- Speed 3 Rated Water Heating COP {W/W}
  0.78,                    !- Speed 3 Rated Sensible Heat Ratio
  0.06042,                 !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  5.4e-05,                 !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
  1600.0,                  !- Speed 4 Rated Water Heating Capacity {W}
  4.0,                     !- Speed 4 Rated Water Heating COP {W/W}
  0.77,                    !- Speed 4 Rated Sensible Heat Ratio
  0.08056,                 !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  7.2e-05,                 !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
  2000.0,                  !- Speed 5 Rated Water Heating Capacity {W}
  3.8,                     !- Speed 5 Rated Water Heating COP {W/W}
  0.76,                    !- Speed 5 Rated Sensible Heat Ratio
  0.1007,                  !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  9e-05,                   !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
  2400.0,                  !- Speed 6 Rated Water Heating Capacity {W}
  3.4,                     !- Speed 6 Rated Water Heating COP {W/W}
  0.75,                    !- Speed 6 Rated Sensible Heat Ratio
  0.12084,                 !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  0.000108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
  2800.0,                  !- Speed 7 Rated Water Heating Capacity {W}
  3.0,                     !- Speed 7 Rated Water Heating COP {W/W}
  0.74,                    !- Speed 7 Rated Sensible Heat Ratio
  0.14098,                 !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  0.000126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
  3200.0,                  !- Speed 8 Rated Water Heating Capacity {W}
  2.6,                     !- Speed 8 Rated Water Heating COP {W/W}
  0.73,                    !- Speed 8 Rated Sensible Heat Ratio
  0.16112,                 !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  0.000144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
  3600.0,                  !- Speed 9 Rated Water Heating Capacity {W}
  2.3,                     !- Speed 9 Rated Water Heating COP {W/W}
  0.72,                    !- Speed 9 Rated Sensible Heat Ratio
  0.18126,                 !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  0.000162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
  4000.0,                  !- Speed 10 Rated Water Heating Capacity {W}
  2.0,                     !- Speed 10 Rated Water Heating COP {W/W}
  0.7,                     !- Speed 10 Rated Sensible Heat Ratio
  0.2014,                  !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  0.000179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
  ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name

Fan:OnOff,
  HPWHOutdoorFan,          !- Name
  PlantHPWHSch,            !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  100.0,                   !- Pressure Rise {Pa}
  0.2685,                  !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  HPOutdoorAirInletNode,   !- Air Inlet Node Name
  HPOutdoorFanAirOutletNode;  !- Air Outlet Node Name

Schedule:Compact,
  PlantHPWHSch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HPWHTempSch,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  Hot Water Demand Schedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 5:00,0,           !- Field 3
  UNTIL: 7:00,0.003,       !- Field 5
  UNTIL: 13:00,0,          !- Field 7
  UNTIL: 13:10,0.001,      !- Field 9
  UNTIL: 18:00,0,          !- Field 11
  UNTIL: 18:30,0.003,      !- Field 13
  UNTIL: 24:00,0;          !- Field 15

Schedule:Compact,
  Hot Water Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,50.0;       !- Field 3

Curve:Biquadratic,
  HPWHHeatingCapFTemp,     !- Name
  0.369827,                !- Coefficient1 Constant
  0.043341,                !- Coefficient2 x
  -0.00023,                !- Coefficient3 x**2
  0.000466,                !- Coefficient4 y
  2.6e-05,                 !- Coefficient5 y**2
  -0.00027,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  40.0,                    !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  90.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPWHHeatingCOPFTemp,     !- Name
  1.19713,                 !- Coefficient1 Constant
  0.077849,                !- Coefficient2 x
  -1.6e-06,                !- Coefficient3 x**2
  -0.02675,                !- Coefficient4 y
  0.000296,                !- Coefficient5 y**2
  -0.00112,                !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  40.0,                    !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  90.0,                    !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPWHPLFFPLR,             !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Cubic,
  ConstantCubic,           !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  -100.0,                  !- Minimum Value of x
  100.0;                   !- Maximum Value of x

!*********** variable-speed air-source heat pump input ***********************

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  DXAC Heat Pump 1,        !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Mixed Air Node,          !- Air Inlet Node Name
  Air Loop Outlet Node,    !- Air Outlet Node Name
  1.7,                     !- Cooling Supply Air Flow Rate {m3/s}
  1.7,                     !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  East Zone,               !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  Supply Fan 1,            !- Supply Air Fan Name
  CoilSystem:IntegratedHeatPump:AirSource,  !- Heating Coil Object Type
  ASIHP1,                  !- Heating Coil Name
  CoilSystem:IntegratedHeatPump:AirSource,  !- Cooling Coil Object Type
  ASIHP1,                  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  CyclingFanSchedule;      !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLESPEED ===========

Coil:Heating:DX:VariableSpeed,
  Heat Pump DX Heating Coil 1,  !- Name
  ,                        !- Availability Schedule Name
  Heating Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  35000.0,                 !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -5.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
  0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
  0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
  0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
  0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
  0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
  0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
  0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
  0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
  0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Heating:DX:VariableSpeed,
  SHDWHHeatCoil1,          !- Name
  ,                        !- Availability Schedule Name
  Heating Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  35000.0,                 !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -5.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
  0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
  0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
  0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
  0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
  0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
  0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
  0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
  0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
  0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Curve:Biquadratic,
  HPACHeatCapFT,           !- Name
  0.8529681407,            !- Coefficient1 Constant
  -0.0004847169,           !- Coefficient2 x
  -1.0693e-06,             !- Coefficient3 x**2
  0.0185542164,            !- Coefficient4 y
  8.72425e-05,             !- Coefficient5 y**2
  -1.66868e-05,            !- Coefficient6 x*y
  17.78,                   !- Minimum Value of x
  23.33,                   !- Maximum Value of x
  -28.89,                  !- Minimum Value of y
  17.22,                   !- Maximum Value of y
  0.3799,                  !- Minimum Curve Output
  1.1896,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACHeatEIRFT,           !- Name
  0.7077081462,            !- Coefficient1 Constant
  0.0148163478,            !- Coefficient2 x
  0.0002622589,            !- Coefficient3 x**2
  -0.0113239622,           !- Coefficient4 y
  0.0002939277,            !- Coefficient5 y**2
  -0.0003605284,           !- Coefficient6 x*y
  17.78,                   !- Minimum Value of x
  23.33,                   !- Maximum Value of x
  -28.89,                  !- Minimum Value of y
  17.22,                   !- Maximum Value of y
  0.8266,                  !- Minimum Curve Output
  2.0277,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLESPEED ===========

Coil:Cooling:DX:VariableSpeed,
  Heat Pump ACDXCoil 1,    !- Name
  ,                        !- Availability Schedule Name
  DX Cooling Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  32000.0,                 !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Fan Delay Time {s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
  0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
  0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.3,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
  0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
  0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
  0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
  0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.5,                     !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
  0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.57,                    !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
  0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.63,                    !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
  0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.69,                    !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.74,                    !- Speed 10 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Cooling:DX:VariableSpeed,
  SCDWHCoolCoil1,          !- Name
  ,                        !- Availability Schedule Name
  DX Cooling Coil Air Inlet Node,  !- Indoor Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  32000.0,                 !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  1.7,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Fan Delay Time {s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
  0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
  0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.3,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
  0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
  0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
  0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
  0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.5,                     !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
  0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.57,                    !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
  0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.63,                    !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
  0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.69,                    !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.74,                    !- Speed 10 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"

Site:Location,
  Chicago Ohare Intl Ap IL USA WMO=725300,  !- Name
  41.99,                   !- Latitude {deg}
  -87.91,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  205.0;                   !- Elevation {m}

! Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -16.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.6,                    !- Maximum Dry-Bulb Temperature {C}
  10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.0,                 !- Barometric Pressure {Pa}
  5.2,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  OFFICE OCCUPANCY,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: AllOtherDays,       !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  INTERMITTENT,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,0.0;        !- Field 10

Schedule:Compact,
  OFFICE LIGHTING,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 24:00,0.05;       !- Field 14

Schedule:Compact,
  OutdoorAirAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  OAFractionSched,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,0.0,         !- Field 3
  Until: 17:00,1.0,        !- Field 5
  Until: 24:00,0.0;        !- Field 7

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,15.0,       !- Field 3
  Until: 17:00,20.0,       !- Field 5
  Until: 24:00,15.0;       !- Field 7

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,30.0,       !- Field 3
  Until: 17:00,24.0,       !- Field 5
  Until: 24:00,30.0;       !- Field 7

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  CyclingFanSchedule,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

People,
  WestPeople,              !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EastPeople,              !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NorthPeople,             !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

Curve:Biquadratic,
  HPACCoolCapFT,           !- Name
  0.766956,                !- Coefficient1 Constant
  0.0107756,               !- Coefficient2 x
  -4.14703e-05,            !- Coefficient3 x**2
  0.00134961,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACCOOLEIRFT,           !- Name
  0.297145,                !- Coefficient1 Constant
  0.0430933,               !- Coefficient2 x
  -0.000748766,            !- Coefficient3 x**2
  0.00597727,              !- Coefficient4 y
  0.000482112,             !- Coefficient5 y**2
  -0.000956448,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCoolCapFFF,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLEIRFFF,          !- Name
  1.156,                   !- Coefficient1 Constant
  -0.1816,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node;  !- Node 1 Name

NodeList,
  Zone1Inlets,             !- Name
  Zone 1 Inlet Node;       !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  Zone 2 Inlet Node;       !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  Zone 3 Inlet Node;       !- Node 1 Name

NodeList,
  West Zone List,          !- Name
  Zone 1 Node;             !- Node 1 Name

NodeList,
  East Zone List,          !- Name
  Zone 2 Node;             !- Node 1 Name

NodeList,
  North Zone List,         !- Name
  Zone 3 Node;             !- Node 1 Name

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
  Mixed Air Node,          !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
  DXAC Heat Pump 1,        !- Component 2 Name
  Mixed Air Node,          !- Component 2 Inlet Node Name
  Air Loop Outlet Node;    !- Component 2 Outlet Node Name

AirLoopHVAC,
  Typical Terminal Reheat 1,  !- Name
  ,                        !- Controller List Name
  Heat Pump 1 Avail List,  !- Availability Manager List Name
  1.7,                     !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

AvailabilityManagerAssignmentList,
  Heat Pump 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Heat Pump 1 Avail;       !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Outdoor Air 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Outdoor Air 1 Avail;     !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  Heat Pump 1 Avail,       !- Name
  FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
  Outdoor Air 1 Avail,     !- Name
  OutdoorAirAvailSched;    !- Schedule Name

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node,  !- Relief Air Outlet Node Name
  Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Actuator Node Name
  0.51,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  1.7,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  OAFractionSched;         !- Minimum Outdoor Air Schedule Name

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone1DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone2DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone3DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone1DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 1 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 1 Inlet Node,       !- Air Outlet Node Name
  0.612,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone1DirectAir ADU,      !- Name
  Zone 1 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone1DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 2 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 2 Inlet Node,       !- Air Outlet Node Name
  0.476,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone2DirectAir ADU,      !- Name
  Zone 2 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone2DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 3 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 3 Inlet Node,       !- Air Outlet Node Name
  0.612,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone3DirectAir ADU,      !- Name
  Zone 3 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone3DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ThermostatSetpoint:SingleHeating,
  Heating Setpoint with SB,  !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint with SB,  !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  HeatPumpSupplyPath,      !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  HeatPumpReturnPath,      !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  Zone 1 Inlet Node ATInlet,  !- Outlet 1 Node Name
  Zone 2 Inlet Node ATInlet,  !- Outlet 2 Node Name
  Zone 3 Inlet Node ATInlet;  !- Outlet 3 Node Name

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  Zone 1 Outlet Node,      !- Inlet 1 Node Name
  Zone 2 Outlet Node,      !- Inlet 2 Node Name
  Zone 3 Outlet Node;      !- Inlet 3 Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  45000.0,                 !- Nominal Capacity {W}
  SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node;    !- Air Outlet Node Name

Fan:OnOff,
  Supply Fan 1,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  300.0,                   !- Pressure Rise {Pa}
  1.7,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Mixed Air Node,          !- Air Inlet Node Name
  DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Output:Variable,*,Unitary System Fan Part Load Ratio,Timestep;

Output:Variable,*,Unitary System Compressor Part Load Ratio,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Relative Humidity,Timestep;

Output:Variable,*,Zone Air Humidity Ratio,Timestep;

Output:Variable,*,Fan Electricity Rate,Timestep;

Output:Variable,*,Heating Coil Heating Energy,Timestep;

Output:Variable,*,Heating Coil Heating Rate,Timestep;

Output:Variable,*,Heating Coil NaturalGas Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Air Loop Mass Flow Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Condenser Water Mass Flow Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Air Total Cooling Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Air Heating Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Water Heating Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Electricity Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Air Latent Cooling Rate,Timestep;

Output:Variable,*,Integrated Heat Pump Source Heat Transfer Rate,Timestep;

Output:Variable,*,Integrated Heat Pump COP,Timestep;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,RunPeriod;

Output:VariableDictionary,IDF;

Output:Surfaces:Drawing,DXF;

Output:Constructions,Constructions;

Output:Diagnostics,
  DisplayExtraWarnings;    !- Key 1

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
