!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! AirflowNetwork_MultiZone_SmallOffice_GenericContam.idf
! Basic file description:  1 story building divided into 3 interior conditioned zones and 1 unconditioned zone over the
!                          conditioned zones. Roof with no plenum. No ground contact with floor.
!                          Outdoor air is modulated based on occupancy and floor area.
!
! Highlights:              This file does the basic test of an air distribution system. It also provides forced ventilation
!                          during system on period and natural ventilation during system off period calculated by
!                          the AirflowNetwork model.
!                          The file also tests generic contaminant transport using the AirflowNetwork model. One of geenric contaminat
!                          sources is based on the pressure difference.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the design days only.
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The ceilings consist of 1 in dense insulation
!           and 3/4" gypsum drywall. A unconditioned attic zone is over three conditioned zones with height 3 feet.
!           The roof is a built up roof with 1/2 in stone over 3/8 in felt supported by 2 in heavy weight concrete.
!           The window to wall ratio is approximately 0.07.!
!
!           There is a duct system with about 10% supply leaks and 5% return leaks.
!           Supply ducts are located in the attic zone and return ducts are exposed to outdoors.
!           Both supply and return leaks occur in the attic zone.
!
!           There is daylighting through the window in West Zone. The window has double-pane electrochromic
!           (switchable) glazing in which the outer pane darkens automatically to control daylight glare.
!           Spectral (wavelength by wavelength) data are used for the optical properties
!           of the inner pane of the double glazing. Spectral average properties are used
!           for the outer (electrochromic) pane.
!
!           The window also has a frame and divider. The 2-D glass conduction effects near
!           the frame and divider ("edge-of-glass effects") are taken into account.
!
!           The overhead electric lighting has continuous dimming control. The zone has a
!           single daylighting control point ("reference point") with an illuminance set point
!           of 500 lux (about 50 footcandles). The reference point is located at the center of
!           the zone at desk height. The other zones have no windows and so have no daylighting controls.
!           Note that Clearness for the winter design day is not 0.0, as in the other sample inputs,
!           but 1.0. This turns on solar radiation in order to show the effect of daylighting in the winter.
!           (With Clearness = 0 all daylighting illuminances are zero)
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Conditioned Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 1464.375 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram), and ceilings between three zonditioned zones and attic zone
! Internal Mass:                  None
! People:                         10
! Lights:                         3807 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       Yes (Daylighting:Detailed)
! Natural Ventilation :           AirflowNetwork Multizone
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
! HVAC:                           3 zone central system using single air loop. DX cooling coil provides space cooling.
!                                 Gas heating coils provide main heating and 2 terminal reheat..
!                                 Thermostat setting at 22 C in winter with 15 C set back temperature, 24 C in summer
!                                 with 30 C set back temperature. Cooling coil off in winter, heating coil on all year.
!
! Zonal Equipment:                West Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:ConstantVolume:Reheat
!                                 East Zone - AIR DISTRIBUTION UNIT with AirTerminal:SingleDuct:ConstantVolume:Reheat
!                                 North Zone - Direct Air with Zone Exhaust Fan
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          Coil:Heating:Fuel
!                                 Coil:Cooling:DX:SingleSpeed
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Building,
  Small Office with AirflowNetwork model,  !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.001,                   !- Loads Convergence Tolerance Value {W}
  0.005,                   !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

Output:DebuggingData,
  No,                      !- Report Debugging Data
  No;                      !- Report During Warmup

ZoneAirContaminantBalance,No,Outdoor CO2 Schedule,Yes,Outdoor Generic Contaminant Schedule;

Schedule:Compact,
  Outdoor Generic Contaminant Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,100.0;      !- Field 3

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  1.375in-Solid-Core,      !- Name
  Smooth,                  !- Roughness
  0.034925,                !- Thickness {m}
  0.1525,                  !- Conductivity {W/m-K}
  614.5,                   !- Density {kg/m3}
  1630.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

WindowMaterial:Glazing,
  SPECTRAL GLASS INNER PANE,  !- Name
  Spectral,                !- Optical Data Type
  TestSpectralDataSet,     !- Window Glass Spectral Data Set Name
  0.0099,                  !- Thickness {m}
  0.0,                     !- Solar Transmittance at Normal Incidence
  0.0,                     !- Front Side Solar Reflectance at Normal Incidence
  0.0,                     !- Back Side Solar Reflectance at Normal Incidence
  0.0,                     !- Visible Transmittance at Normal Incidence
  0.0,                     !- Front Side Visible Reflectance at Normal Incidence
  0.0,                     !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.798;                   !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ELECTRO GLASS LIGHT STATE,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.814,                   !- Solar Transmittance at Normal Incidence
  0.086,                   !- Front Side Solar Reflectance at Normal Incidence
  0.086,                   !- Back Side Solar Reflectance at Normal Incidence
  0.847,                   !- Visible Transmittance at Normal Incidence
  0.099,                   !- Front Side Visible Reflectance at Normal Incidence
  0.099,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ELECTRO GLASS DARK STATE,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.111,                   !- Solar Transmittance at Normal Incidence
  0.179,                   !- Front Side Solar Reflectance at Normal Incidence
  0.179,                   !- Back Side Solar Reflectance at Normal Incidence
  0.128,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
  WinAirGap,               !- Name
  Air,                     !- Gas Type
  0.013;                   !- Thickness {m}

MaterialProperty:GlazingSpectralData,
  TestSpectralDataSet,     !- Name
  0.3,0.0,0.045,0.045,
  0.31,0.0,0.044,0.044,
  0.32,0.0,0.044,0.044,
  0.33,0.0,0.042,0.042,
  0.34,0.0,0.041,0.041,
  0.35,0.0,0.04,0.04,
  0.36,0.009,0.04,0.04,
  0.37,0.12,0.04,0.04,
  0.38,0.492,0.051,0.051,
  0.39,0.782,0.07,0.07,
  0.4,0.856,0.075,0.075,
  0.41,0.858,0.075,0.075,
  0.42,0.858,0.075,0.075,
  0.43,0.86,0.075,0.075,
  0.44,0.861,0.075,0.075,
  0.45,0.871,0.075,0.075,
  0.46,0.88,0.076,0.076,
  0.47,0.883,0.075,0.075,
  0.48,0.887,0.076,0.076,
  0.49,0.89,0.075,0.075,
  0.5,0.89,0.075,0.075,
  0.51,0.891,0.075,0.075,
  0.52,0.887,0.075,0.075,
  0.53,0.89,0.075,0.075,
  0.54,0.883,0.074,0.074,
  0.55,0.888,0.074,0.074,
  0.56,0.882,0.074,0.074,
  0.57,0.881,0.074,0.074,
  0.58,0.865,0.071,0.071,
  0.59,0.858,0.07,0.07,
  0.6,0.865,0.07,0.07,
  0.61,0.856,0.07,0.07,
  0.62,0.845,0.07,0.07,
  0.63,0.837,0.07,0.07,
  0.64,0.827,0.069,0.069,
  0.65,0.82,0.067,0.067,
  0.66,0.807,0.067,0.067,
  0.67,0.798,0.065,0.065,
  0.68,0.791,0.065,0.065,
  0.69,0.781,0.065,0.065,
  0.7,0.768,0.064,0.064,
  0.71,0.761,0.064,0.064,
  0.72,0.744,0.062,0.062,
  0.73,0.713,0.064,0.064,
  0.74,0.703,0.062,0.062,
  0.75,0.694,0.061,0.061,
  0.76,0.685,0.061,0.061,
  0.77,0.675,0.06,0.06,
  0.78,0.667,0.06,0.06,
  0.79,0.655,0.06,0.06,
  0.8,0.646,0.059,0.059,
  0.81,0.638,0.059,0.059,
  0.82,0.629,0.057,0.057,
  0.83,0.623,0.057,0.057,
  0.84,0.614,0.056,0.056,
  0.85,0.608,0.056,0.056,
  0.86,0.601,0.055,0.055,
  0.87,0.597,0.054,0.054,
  0.88,0.592,0.054,0.054,
  0.89,0.587,0.054,0.054,
  0.9,0.582,0.055,0.055,
  0.95,0.568,0.051,0.051,
  1.0,0.562,0.051,0.051,
  1.05,0.556,0.05,0.05,
  1.1,0.563,0.051,0.051,
  1.15,0.556,0.05,0.05,
  1.2,0.547,0.05,0.05,
  1.25,0.577,0.051,0.051,
  1.3,0.598,0.054,0.054,
  1.35,0.608,0.055,0.055,
  1.4,0.603,0.052,0.052,
  1.45,0.614,0.055,0.055,
  1.5,0.648,0.057,0.057,
  1.55,0.68,0.059,0.059,
  1.6,0.699,0.06,0.06,
  1.65,0.706,0.06,0.06,
  1.7,0.57,0.051,0.051,
  1.75,0.585,0.051,0.051,
  1.8,0.637,0.055,0.055,
  1.85,0.655,0.057,0.057,
  1.9,0.637,0.057,0.057,
  1.95,0.634,0.057,0.057,
  2.0,0.634,0.057,0.057,
  2.05,0.586,0.052,0.052,
  2.1,0.588,0.054,0.054,
  2.15,0.597,0.054,0.054,
  2.2,0.576,0.051,0.051,
  2.25,0.404,0.045,0.045,
  2.3,0.179,0.037,0.037,
  2.35,0.219,0.037,0.037,
  2.4,0.24,0.039,0.039,
  2.45,0.2,0.04,0.04,
  2.5,0.214,0.039,0.039;

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  C12 - 2 IN HW CONCRETE;  !- Layer 3

Construction,
  CEILING:ZONE,            !- Name
  B5 - 1 IN DENSE INSULATION,  !- Outside Layer
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 2

Construction,
  CEILING:ATTIC,           !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  B5 - 1 IN DENSE INSULATION;  !- Layer 2

Construction,
  ELECTRO-CON-LIGHT,       !- Name
  ELECTRO GLASS LIGHT STATE,  !- Outside Layer
  WinAirGap,               !- Layer 2
  SPECTRAL GLASS INNER PANE;  !- Layer 3

Construction,
  ELECTRO-CON-DARK,        !- Name
  ELECTRO GLASS DARK STATE,  !- Outside Layer
  WinAirGap,               !- Layer 2
  SPECTRAL GLASS INNER PANE;  !- Layer 3

Construction,
  DOOR-CON,                !- Name
  1.375in-Solid-Core;      !- Outside Layer

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  ATTIC ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Ceil001,           !- Name
  Ceiling,                 !- Surface Type
  CEILING:ZONE,            !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn004:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Ceil001,           !- Name
  Ceiling,                 !- Surface Type
  CEILING:ZONE,            !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn004:Flr002,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Ceil001,           !- Name
  Ceiling,                 !- Surface Type
  CEILING:ZONE,            !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn004:Flr003,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall004,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall005,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall006,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall007,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Wall008,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Roof002,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Roof003,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Flr001,            !- Name
  Floor,                   !- Surface Type
  CEILING:ATTIC,           !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Ceil001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Flr002,            !- Name
  Floor,                   !- Surface Type
  CEILING:ATTIC,           !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Ceil001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn004:Flr003,            !- Name
  Floor,                   !- Surface Type
  CEILING:ATTIC,           !- Construction Name
  ATTIC ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Ceil001,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  ELECTRO-CON-LIGHT,       !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  TestFrameAndDivider,     !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall003:Door001,   !- Name
  Door,                    !- Surface Type
  DOOR-CON,                !- Construction Name
  Zn001:Wall003,           !- Building Surface Name
  Zn003:Wall004:Door001,   !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.5,6.096,2.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.5,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  2.5,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  2.5,6.096,2.0;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn003:Wall002:Win001,    !- Name
  Window,                  !- Surface Type
  ELECTRO-CON-LIGHT,       !- Construction Name
  Zn003:Wall002,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  TestFrameAndDivider,     !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.548,12.192,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  5.548,12.192,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  0.548,12.192,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  0.548,12.192,2.5;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn003:Wall004:Door001,   !- Name
  Door,                    !- Surface Type
  DOOR-CON,                !- Construction Name
  Zn003:Wall004,           !- Building Surface Name
  Zn001:Wall003:Door001,   !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.5,6.096,2.0,  !- X,Y,Z ==> Vertex 1 {m}
  2.5,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.5,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.5,6.096,2.0;  !- X,Y,Z ==> Vertex 4 {m}

WindowShadingControl,
  WIN-CONTROL-GLARE-West Zone,  !- Name
  West Zone,               !- Zone Name
  1,                       !- Shading Control Sequence Number
  SwitchableGlazing,       !- Shading Type
  ELECTRO-CON-DARK,        !- Construction with Shading Name
  OnIfHighGlare,           !- Shading Control Type
  ,                        !- Schedule Name
  0.0,                     !- Setpoint {W/m2, W or deg C}
  No,                      !- Shading Control Is Scheduled
  Yes,                     !- Glare Control Is Active
  ,                        !- Shading Device Material Name
  FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
  ,                        !- Slat Angle Schedule Name
  ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
  West Zone_DaylCtrl,      !- Daylighting Control Object Name
  Sequential,              !- Multiple Surface Control Type
  Zn001:Wall001:Win001;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
  TestFrameAndDivider,     !- Name
  0.05,                    !- Frame Width {m}
  0.05,                    !- Frame Outside Projection {m}
  0.05,                    !- Frame Inside Projection {m}
  5.0,                     !- Frame Conductance {W/m2-K}
  1.2,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.8,                     !- Frame Solar Absorptance
  0.8,                     !- Frame Visible Absorptance
  0.9,                     !- Frame Thermal Hemispherical Emissivity
  DividedLite,             !- Divider Type
  0.02,                    !- Divider Width {m}
  2,                       !- Number of Horizontal Dividers
  2,                       !- Number of Vertical Dividers
  0.02,                    !- Divider Outside Projection {m}
  0.02,                    !- Divider Inside Projection {m}
  5.0,                     !- Divider Conductance {W/m2-K}
  1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.8,                     !- Divider Solar Absorptance
  0.8,                     !- Divider Visible Absorptance
  0.9,                     !- Divider Thermal Hemispherical Emissivity
  ,                        !- Outside Reveal Solar Absorptance
  ,                        !- Inside Sill Depth {m}
  ,                        !- Inside Sill Solar Absorptance
  ,                        !- Inside Reveal Depth {m}
  ,                        !- Inside Reveal Solar Absorptance
  ;                        !- NFRC Product Type for Assembly Calculations

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  WindowVentSched,         !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.55,      !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,21.11,      !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,25.55;      !- Field 11

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  OFFICE OCCUPANCY,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: AllOtherDays,       !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  INTERMITTENT,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,0.0;        !- Field 10

Schedule:Compact,
  OFFICE LIGHTING,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays,           !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 24:00,0.05;       !- Field 14

Schedule:Compact,
  ReportSch,               !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 1/20,           !- Field 1
  For: AllDays,            !- Field 2
  Until:  24:00,0.0,       !- Field 3
  Through: 1/21,           !- Field 5
  For: AllDays,            !- Field 6
  Until:  24:00,1.0,       !- Field 7
  Through: 7/20,           !- Field 9
  For: AllDays,            !- Field 10
  Until:  24:00,0.0,       !- Field 11
  Through: 7/21,           !- Field 13
  For: AllDays,            !- Field 14
  Until:  24:00,1.0,       !- Field 15
  Through: 12/31,          !- Field 17
  For: AllDays,            !- Field 18
  Until:  24:00,0.0;       !- Field 19

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays SummerDesignDay,  !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: WinterDesignDay,    !- Field 13
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays SummerDesignDay,  !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: WinterDesignDay,    !- Field 13
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Dual Heating Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,15.0,       !- Field 3
  Until: 17:00,22.0,       !- Field 5
  Until: 24:00,15.0;       !- Field 7

Schedule:Compact,
  Dual Cooling Setpoints,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,30.0,       !- Field 3
  Until: 17:00,24.0,       !- Field 5
  Until: 24:00,30.0;       !- Field 7

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  VentingSched,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,1.0,        !- Field 3
  Until: 17:00,0.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

People,
  West Zone People,        !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EAST ZONE People,        !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NORTH ZONE People,       !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  West Zone Lights 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ZoneContaminantSourceAndSink:Generic:Constant,
  NORTH ZONE GC,           !- Name
  NORTH ZONE,              !- Zone Name
  1e-06,                   !- Design Generation Rate {m3/s}
  GC Source Schedule,      !- Generation Schedule Name
  1e-07,                   !- Design Removal Coefficient {m3/s}
  GC Removal Schedule;     !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
  WEST ZONE GC,            !- Name
  WEST ZONE,               !- Zone Name
  2e-06,                   !- Design Generation Rate {m3/s}
  GC Source Schedule,      !- Generation Schedule Name
  1e-07,                   !- Design Removal Coefficient {m3/s}
  GC Removal Schedule;     !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
  EAST ZONE GC,            !- Name
  EAST ZONE,               !- Zone Name
  1e-06,                   !- Design Generation Rate {m3/s}
  GC Source Schedule,      !- Generation Schedule Name
  1e-07,                   !- Design Removal Coefficient {m3/s}
  GC Removal Schedule;     !- Removal Schedule Name

SurfaceContaminantSourceAndSink:Generic:PressureDriven,
  WEST ZONE GC BLD,        !- Name
  Zn001:Wall001,           !- Surface Name
  1e-06,                   !- Design Generation Rate Coefficient {m3/s}
  GC Source Schedule,      !- Generation Schedule Name
  0.5;                     !- Generation Exponent {dimensionless}

Schedule:Compact,
  GC Source Schedule,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  GC Removal Schedule,     !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Daylighting:Controls,
  West Zone_DaylCtrl,      !- Name
  West Zone,               !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Continuous,              !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  West Zone_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  West Zone_DaylRefPt1,    !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  500.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  West Zone_DaylRefPt1,    !- Name
  West Zone,               !- Zone or Space Name
  3.048,                   !- X-Coordinate of Reference Point {m}
  3.048,                   !- Y-Coordinate of Reference Point {m}
  0.9;                     !- Z-Coordinate of Reference Point {m}

Curve:Biquadratic,
  WindACCoolCapFT,         !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,             !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  WindACCoolCapFFF,        !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACEIRFFF,            !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  WindACPLFFPLR,           !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node;  !- Node 1 Name

NodeList,
  Zone1Inlets,             !- Name
  Zone 1 Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  Zone 2 Reheat Air Outlet Node;  !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  Zone 3 Inlet Node;       !- Node 1 Name

NodeList,
  Supply Air Temp Nodes,   !- Name
  Heating Coil Air Inlet Node,  !- Node 1 Name
  Air Loop Outlet Node;    !- Node 2 Name

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  Air Loop Inlet Node,     !- Component 1 Inlet Node Name
  Mixed Air Node,          !- Component 1 Outlet Node Name
  Fan:ConstantVolume,      !- Component 2 Object Type
  Supply Fan 1,            !- Component 2 Name
  Mixed Air Node,          !- Component 2 Inlet Node Name
  Cooling Coil Air Inlet Node,  !- Component 2 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 3 Object Type
  DX Cooling Coil System 1,  !- Component 3 Name
  Cooling Coil Air Inlet Node,  !- Component 3 Inlet Node Name
  Heating Coil Air Inlet Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 4 Object Type
  Main Heating Coil 1,     !- Component 4 Name
  Heating Coil Air Inlet Node,  !- Component 4 Inlet Node Name
  Air Loop Outlet Node;    !- Component 4 Outlet Node Name

AirLoopHVAC,
  Typical Terminal Reheat 1,  !- Name
  ,                        !- Controller List Name
  Reheat System 1 Avail List,  !- Availability Manager List Name
  1.9,                     !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Air Loop Inlet Node,     !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Air Loop Inlet Node;     !- Return Air Stream Node Name

AirflowNetwork:SimulationControl,
  AirflowNetwork_All,      !- Name
  MultizoneWithDistribution,  !- AirflowNetwork Control
  Input,                   !- Wind Pressure Coefficient Type
  ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
  LowRise,                 !- Building Type
  500,                     !- Maximum Number of Iterations {dimensionless}
  ZeroNodePressures,       !- Initialization Type
  1e-05,                   !- Relative Airflow Convergence Tolerance {dimensionless}
  1e-06,                   !- Absolute Airflow Convergence Tolerance {kg/s}
  -0.5,                    !- Convergence Acceleration Limit {dimensionless}
  0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
  1.0,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
  ,                        !- Height Dependence of External Node Temperature
  ,                        !- Solver
  ,                        !- Allow Unsupported Zone Equipment
  ;                        !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
  West Zone,               !- Zone Name
  Temperature,             !- Ventilation Control Mode
  WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
  0.3,                     !- Minimum Venting Open Factor {dimensionless}
  5.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  10.0,                    !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  VentingSched;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
  EAST ZONE,               !- Zone Name
  NoVent,                  !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  1.0,                     !- Minimum Venting Open Factor {dimensionless}
  0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Zone,
  NORTH ZONE,              !- Zone Name
  Temperature,             !- Ventilation Control Mode
  WindowVentSched,         !- Ventilation Control Zone Temperature Setpoint Schedule Name
  1.0,                     !- Minimum Venting Open Factor {dimensionless}
  0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0,                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
  VentingSched;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
  ATTIC ZONE,              !- Zone Name
  NoVent,                  !- Ventilation Control Mode
  ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
  1.0,                     !- Minimum Venting Open Factor {dimensionless}
  0.0,                     !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
  100.0,                   !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
  0.0,                     !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
  300000.0;                !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall001,           !- Surface Name
  ELA-1,                   !- Leakage Component Name
  SFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall001:Win001,    !- Surface Name
  WiOpen1,                 !- Leakage Component Name
  SFacade,                 !- External Node Name
  0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall002,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  WFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall003,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall003:Door001,   !- Surface Name
  DrOpen,                  !- Leakage Component Name
  ,                        !- External Node Name
  0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Wall004,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn001:Ceil001,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn002:Wall002,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  SFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn002:Wall003,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  EFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn002:Wall005,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn002:Ceil001,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn003:Wall001,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  WFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn003:Wall002,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  NFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn003:Wall002:Win001,    !- Surface Name
  WiOpen1,                 !- Leakage Component Name
  NFacade,                 !- External Node Name
  0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn003:Wall003,           !- Surface Name
  Zone3 Exhaust Fan,       !- Leakage Component Name
  EFacade,                 !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn003:Ceil001,           !- Surface Name
  CRcri,                   !- Leakage Component Name
  ,                        !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn004:Roof001,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  Horizontal,              !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn004:Roof002,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  Horizontal,              !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
  Zn004:Roof003,           !- Surface Name
  CR-1,                    !- Leakage Component Name
  Horizontal,              !- External Node Name
  1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
  WiOpen1,                 !- Name
  0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
  0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
  2,                       !- Number of Sets of Opening Factor Data
  0.0,                     !- Opening Factor 1 {dimensionless}
  0.5,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
  0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
  1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
  0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
  1.0,                     !- Opening Factor 2 {dimensionless}
  0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
  1.0,                     !- Width Factor for Opening Factor 2 {dimensionless}
  1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
  0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
  0.0,                     !- Opening Factor 3 {dimensionless}
  0.0,                     !- Discharge Coefficient for Opening Factor 3 {dimensionless}
  0.0,                     !- Width Factor for Opening Factor 3 {dimensionless}
  0.0,                     !- Height Factor for Opening Factor 3 {dimensionless}
  0.0,                     !- Start Height Factor for Opening Factor 3 {dimensionless}
  0.0,                     !- Opening Factor 4 {dimensionless}
  0.0,                     !- Discharge Coefficient for Opening Factor 4 {dimensionless}
  0.0,                     !- Width Factor for Opening Factor 4 {dimensionless}
  0.0,                     !- Height Factor for Opening Factor 4 {dimensionless}
  0.0;                     !- Start Height Factor for Opening Factor 4 {dimensionless}

AirflowNetwork:MultiZone:Component:SimpleOpening,
  DrOpen,                  !- Name
  0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
  0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
  0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
  0.55;                    !- Discharge Coefficient {dimensionless}

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  ReferenceCrackConditions,  !- Name
  20.0,                    !- Reference Temperature {C}
  101325.0,                !- Reference Barometric Pressure {Pa}
  0.0;                     !- Reference Humidity Ratio {kgWater/kgDryAir}

AirflowNetwork:MultiZone:Surface:Crack,
  CR-1,                    !- Name
  0.01,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  0.667;                   !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Surface:Crack,
  CRcri,                   !- Name
  0.05,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
  0.667;                   !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
  Zone3 Exhaust Fan,       !- Name
  0.01,                    !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
  0.667;                   !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off {dimensionless}

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
  ELA-1,                   !- Name
  0.007,                   !- Effective Leakage Area {m2}
  1.0,                     !- Discharge Coefficient {dimensionless}
  4.0,                     !- Reference Pressure Difference {Pa}
  0.667;                   !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:MultiZone:ExternalNode,
  NFacade,                 !- Name
  1.524,                   !- External Node Height {m}
  NFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
  EFacade,                 !- Name
  1.524,                   !- External Node Height {m}
  EFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
  SFacade,                 !- Name
  1.524,                   !- External Node Height {m}
  SFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
  WFacade,                 !- Name
  1.524,                   !- External Node Height {m}
  WFacade_WPCValue;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
  Horizontal,              !- Name
  3.028,                   !- External Node Height {m}
  Horizontal_WPCValue;     !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
  Every 30 Degrees,        !- Name
  0.0,                     !- Wind Direction 1 {deg}
  30.0,                    !- Wind Direction 2 {deg}
  60.0,                    !- Wind Direction 3 {deg}
  90.0,                    !- Wind Direction 4 {deg}
  120.0,                   !- Wind Direction 5 {deg}
  150.0,                   !- Wind Direction 6 {deg}
  180.0,                   !- Wind Direction 7 {deg}
  210.0,                   !- Wind Direction 8 {deg}
  240.0,                   !- Wind Direction 9 {deg}
  270.0,                   !- Wind Direction 10 {deg}
  300.0,                   !- Wind Direction 11 {deg}
  330.0;                   !- Wind Direction 12 {deg}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  NFacade_WPCValue,        !- Name
  Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  0.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  -0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
  0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  EFacade_WPCValue,        !- Name
  Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
  0.6,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
  -0.37,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
  -0.56;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  SFacade_WPCValue,        !- Name
  Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  -0.37,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
  0.6,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 11 {dimensionless}
  -0.42;                   !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  WFacade_WPCValue,        !- Name
  Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 2 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
  -0.37,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
  -0.42,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
  -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
  0.04,                    !- Wind Pressure Coefficient Value 8 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 9 {dimensionless}
  0.6,                     !- Wind Pressure Coefficient Value 10 {dimensionless}
  0.48,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
  0.04;                    !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
  Horizontal_WPCValue,     !- Name
  Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
  0.0,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 8 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 9 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 10 {dimensionless}
  0.0,                     !- Wind Pressure Coefficient Value 11 {dimensionless}
  0.0;                     !- Wind Pressure Coefficient Value 12 {dimensionless}

AirflowNetwork:Distribution:Node,
  EquipmentInletNode,      !- Name
  Zone Equipment Inlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  EquipmentOutletNode,     !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  SupplyMainNode,          !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  MainSplitterNode,        !- Name
  ,                        !- Component Name or Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone1SupplyNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  ReheatInlet1Node,        !- Name
  Zone 1 Reheat Air Inlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone1SupplyRegisterNode,  !- Name
  Zone 1 Reheat Air Outlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone1OutletNode,         !- Name
  Zone 1 Outlet Node,      !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone2SupplyNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  ReheatInlet2Node,        !- Name
  Zone 2 Reheat Air Inlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone2SupplyRegisterNode,  !- Name
  Zone 2 Reheat Air Outlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone2OutletNode,         !- Name
  Zone 2 Outlet Node,      !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone3SupplyNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone3SupplyRegisterNode ATInlet,  !- Name
  Zone 3 Inlet Node ATInlet,  !- Component Name or Node Name
  ,                        !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone3SupplyRegisterNode,  !- Name
  Zone 3 Inlet Node,       !- Component Name or Node Name
  ,                        !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone3OutletNode,         !- Name
  Zone 3 Outlet Node,      !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone1ReturnNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone2ReturnNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  Zone3ReturnNode,         !- Name
  ,                        !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  MainMixerNode,           !- Name
  ,                        !- Component Name or Node Name
  AirLoopHVAC:ZoneMixer,   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  MainReturnNode,          !- Name
  Return Air Mixer Outlet,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  MainInletNode,           !- Name
  Air Loop Inlet Node,     !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  OA System Node,          !- Name
  ,                        !- Component Name or Node Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  OA Inlet Node,           !- Name
  Outside Air Inlet Node,  !- Component Name or Node Name
  OAMixerOutdoorAirStreamNode,  !- Component Object Type or Node Type
  1.5;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  FanInletNode,            !- Name
  Mixed Air Node,          !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  FanOutletNode,           !- Name
  Cooling Coil Air Inlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  HeatingInletNode,        !- Name
  Heating Coil Air Inlet Node,  !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Node,
  HeatingOutletNode,       !- Name
  Air Loop Outlet Node,    !- Component Name or Node Name
  Other,                   !- Component Object Type or Node Type
  3.0;                     !- Node Height {m}

AirflowNetwork:Distribution:Component:Leak,
  MainSupplyLeak,          !- Name
  0.0025,                  !- Air Mass Flow Coefficient {kg/s}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:ConstantPressureDrop,
  SupplyCPDComp,           !- Name
  1.0;                     !- Pressure Difference Across the Component {Pa}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ZoneSupplyELR1,          !- Name
  0.01,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  59.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ZoneSupplyELR2,          !- Name
  0.01,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  59.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ZoneSupplyELR3,          !- Name
  0.01,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  59.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ReturnLeakELR1,          !- Name
  0.03,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  41.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ReturnLeakELR2,          !- Name
  0.03,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  40.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:LeakageRatio,
  ReturnLeakELR3,          !- Name
  0.04,                    !- Effective Leakage Ratio {dimensionless}
  1.9,                     !- Maximum Flow Rate {m3/s}
  43.0,                    !- Reference Pressure Difference {Pa}
  0.65;                    !- Air Mass Flow Exponent {dimensionless}

AirflowNetwork:Distribution:Component:Duct,
  MainTruck1,              !- Name
  3.0,                     !- Duct Length {m}
  0.6,                     !- Hydraulic Diameter {m}
  0.2827,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  MainTruck2,              !- Name
  4.0,                     !- Duct Length {m}
  0.6,                     !- Hydraulic Diameter {m}
  0.2827,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  0.01,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone1Supply,             !- Name
  5.0,                     !- Duct Length {m}
  0.4,                     !- Hydraulic Diameter {m}
  0.1256,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone2Supply,             !- Name
  4.0,                     !- Duct Length {m}
  0.39,                    !- Hydraulic Diameter {m}
  0.1195,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  2.5,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone3Supply,             !- Name
  4.0,                     !- Duct Length {m}
  0.44,                    !- Hydraulic Diameter {m}
  0.1521,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone1Return,             !- Name
  4.0,                     !- Duct Length {m}
  0.5,                     !- Hydraulic Diameter {m}
  0.1963,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone2Return,             !- Name
  4.0,                     !- Duct Length {m}
  0.48,                    !- Hydraulic Diameter {m}
  0.1809,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  Zone3Return,             !- Name
  4.0,                     !- Duct Length {m}
  0.55,                    !- Hydraulic Diameter {m}
  0.2376,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.946792,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  ZoneConnectionDuct,      !- Name
  0.1,                     !- Duct Length {m}
  1.0,                     !- Hydraulic Diameter {m}
  0.7854,                  !- Cross Section Area {m2}
  0.0001,                  !- Surface Roughness {m}
  30.0,                    !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  0.0065,                  !- Outside Convection Coefficient {W/m2-K}
  0.0325;                  !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Duct,
  MixerConnectionDuct,     !- Name
  0.1,                     !- Duct Length {m}
  1.0,                     !- Hydraulic Diameter {m}
  0.7854,                  !- Cross Section Area {m2}
  0.0001,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  0.0065,                  !- Outside Convection Coefficient {W/m2-K}
  0.0325;                  !- Inside Convection Coefficient {W/m2-K}

! RETURN CONNECTION

AirflowNetwork:Distribution:Component:Duct,
  AirLoopReturn,           !- Name
  0.1,                     !- Duct Length {m}
  1.0,                     !- Hydraulic Diameter {m}
  0.7854,                  !- Cross Section Area {m2}
  0.0001,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  0.0065,                  !- Outside Convection Coefficient {W/m2-K}
  0.0325;                  !- Inside Convection Coefficient {W/m2-K}

! SUPPLY CONNECTION

AirflowNetwork:Distribution:Component:Duct,
  AirLoopSupply,           !- Name
  0.1,                     !- Duct Length {m}
  1.0,                     !- Hydraulic Diameter {m}
  0.7854,                  !- Cross Section Area {m2}
  0.0001,                  !- Surface Roughness {m}
  1.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  0.001226,                !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  0.0001,                  !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  0.0065,                  !- Outside Convection Coefficient {W/m2-K}
  0.0325;                  !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Component:Fan,
  Supply Fan 1,            !- Fan Name
  Fan:ConstantVolume;      !- Supply Fan Object Type

AirflowNetwork:Distribution:Component:Coil,
  ACDXCoil 1,              !- Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Coil Object Type
  0.1,                     !- Air Path Length {m}
  1.0;                     !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:Coil,
  Main Heating Coil 1,     !- Coil Name
  Coil:Heating:Fuel,       !- Coil Object Type
  0.1,                     !- Air Path Length {m}
  1.0;                     !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
  Reheat Zone 1,           !- Terminal Unit Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Terminal Unit Object Type
  0.1,                     !- Air Path Length {m}
  0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Component:TerminalUnit,
  Reheat Zone 2,           !- Terminal Unit Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Terminal Unit Object Type
  0.1,                     !- Air Path Length {m}
  0.44;                    !- Air Path Hydraulic Diameter {m}

AirflowNetwork:Distribution:Linkage,
  Main Link 1,             !- Name
  EquipmentInletNode,      !- Node 1 Name
  EquipmentOutletNode,     !- Node 2 Name
  MainTruck1,              !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Main CDP Link,           !- Name
  EquipmentOutletNode,     !- Node 1 Name
  SupplyMainNode,          !- Node 2 Name
  SupplyCPDComp;           !- Component Name

AirflowNetwork:Distribution:Linkage,
  Main Link 2,             !- Name
  SupplyMainNode,          !- Node 1 Name
  MainSplitterNode,        !- Node 2 Name
  MainTruck2,              !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone1Supply1Link,        !- Name
  MainSplitterNode,        !- Node 1 Name
  Zone1SupplyNode,         !- Node 2 Name
  Zone1Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone1Supply2Link,        !- Name
  Zone1SupplyNode,         !- Node 1 Name
  ReheatInlet1Node,        !- Node 2 Name
  Zone1Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone1ReheatCoilLink,     !- Name
  ReheatInlet1Node,        !- Node 1 Name
  Zone1SupplyRegisterNode,  !- Node 2 Name
  Reheat Zone 1;           !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone1SupplyConnectionLink,  !- Name
  Zone1SupplyRegisterNode,  !- Node 1 Name
  West Zone,               !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone1ReturnConnectionLink,  !- Name
  West Zone,               !- Node 1 Name
  Zone1OutletNode,         !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone2Supply1Link,        !- Name
  MainSplitterNode,        !- Node 1 Name
  Zone2SupplyNode,         !- Node 2 Name
  Zone2Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone2Supply2Link,        !- Name
  Zone2SupplyNode,         !- Node 1 Name
  ReheatInlet2Node,        !- Node 2 Name
  Zone2Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone2ReheatCoilLink,     !- Name
  ReheatInlet2Node,        !- Node 1 Name
  Zone2SupplyRegisterNode,  !- Node 2 Name
  Reheat Zone 2;           !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone2SupplyConnectionLink,  !- Name
  Zone2SupplyRegisterNode,  !- Node 1 Name
  EAST ZONE,               !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone2returnConnectionLink,  !- Name
  EAST ZONE,               !- Node 1 Name
  Zone2OutletNode,         !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone3Supply1Link,        !- Name
  MainSplitterNode,        !- Node 1 Name
  Zone3SupplyNode,         !- Node 2 Name
  Zone3Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone3SupplyLink ATInlet,  !- Name
  Zone3SupplyRegisterNode ATInlet,  !- Node 1 Name
  Zone3SupplyRegisterNode,  !- Node 2 Name
  Zone3SupplyLink ATInlet Duct,  !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Component:Duct,
  Zone3SupplyLink ATInlet Duct,  !- Name
  0.0001,                  !- Duct Length {m}
  0.44,                    !- Hydraulic Diameter {m}
  0.1521,                  !- Cross Section Area {m2}
  0.0009,                  !- Surface Roughness {m}
  0.0,                     !- Coefficient for Local Dynamic Loss Due to Fitting {dimensionless}
  1e-07,                   !- Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction {W/m2-K}
  1e-07,                   !- Overall Moisture Transmittance Coefficient from Air to Air {kg/m2}
  5.018,                   !- Outside Convection Coefficient {W/m2-K}
  25.09;                   !- Inside Convection Coefficient {W/m2-K}

AirflowNetwork:Distribution:Linkage,
  Zone3SupplyLink,         !- Name
  Zone3SupplyNode,         !- Node 1 Name
  Zone3SupplyRegisterNode ATInlet,  !- Node 2 Name
  Zone3Supply,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone3SupplyConnectionLink,  !- Name
  Zone3SupplyRegisterNode,  !- Node 1 Name
  NORTH ZONE,              !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone3ReturnConnectionLink,  !- Name
  NORTH ZONE,              !- Node 1 Name
  Zone3OutletNode,         !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone1Return1Link,        !- Name
  Zone1OutletNode,         !- Node 1 Name
  Zone1ReturnNode,         !- Node 2 Name
  Zone1Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone1Return2Link,        !- Name
  Zone1ReturnNode,         !- Node 1 Name
  MainMixerNode,           !- Node 2 Name
  Zone1Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone2Return1Link,        !- Name
  Zone2OutletNode,         !- Node 1 Name
  Zone2ReturnNode,         !- Node 2 Name
  Zone2Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone2Return2Link,        !- Name
  Zone2ReturnNode,         !- Node 1 Name
  MainMixerNode,           !- Node 2 Name
  Zone2Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone3Return1Link,        !- Name
  Zone3OutletNode,         !- Node 1 Name
  Zone3ReturnNode,         !- Node 2 Name
  Zone3Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  Zone3Return2Link,        !- Name
  Zone3ReturnNode,         !- Node 1 Name
  MainMixerNode,           !- Node 2 Name
  Zone3Return,             !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  ReturnMixerLink,         !- Name
  MainMixerNode,           !- Node 1 Name
  MainReturnNode,          !- Node 2 Name
  MixerConnectionDuct,     !- Component Name
  Attic Zone;              !- Thermal Zone Name

AirflowNetwork:Distribution:Linkage,
  AirLoopReturnLink,       !- Name
  MainReturnNode,          !- Node 1 Name
  MainInletNode,           !- Node 2 Name
  AirLoopReturn;           !- Component Name

AirflowNetwork:Distribution:Linkage,
  OASystemInletLink,       !- Name
  MainInletNode,           !- Node 1 Name
  OA System Node,          !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  OAMixerOutletLink,       !- Name
  OA System Node,          !- Node 1 Name
  FanInletNode,            !- Node 2 Name
  ZoneConnectionDuct;      !- Component Name

AirflowNetwork:Distribution:Linkage,
  SupplyFanLink,           !- Name
  FanInletNode,            !- Node 1 Name
  FanOutletNode,           !- Node 2 Name
  Supply Fan 1;            !- Component Name

AirflowNetwork:Distribution:Linkage,
  CoolingCoilLink,         !- Name
  FanOutletNode,           !- Node 1 Name
  HeatingInletNode,        !- Node 2 Name
  ACDXCoil 1;              !- Component Name

AirflowNetwork:Distribution:Linkage,
  HeatingCoilLink,         !- Name
  HeatingInletNode,        !- Node 1 Name
  HeatingOutletNode,       !- Node 2 Name
  Main Heating Coil 1;     !- Component Name

AirflowNetwork:Distribution:Linkage,
  EquipmentAirLoopLink,    !- Name
  HeatingOutletNode,       !- Node 1 Name
  EquipmentInletNode,      !- Node 2 Name
  AirLoopSupply;           !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone1ReturnLeakLink,     !- Name
  Zone1ReturnNode,         !- Node 1 Name
  OA Inlet Node,           !- Node 2 Name
  ReturnLeakELR1;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  MainSupplyLeakLink,      !- Name
  SupplyMainNode,          !- Node 1 Name
  ATTIC ZONE,              !- Node 2 Name
  MainSupplyLeak;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone1SupplyLeakLink,     !- Name
  Zone1SupplyNode,         !- Node 1 Name
  ATTIC ZONE,              !- Node 2 Name
  ZoneSupplyELR1;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone2ReturnLeakLink,     !- Name
  Zone2ReturnNode,         !- Node 1 Name
  OA Inlet Node,           !- Node 2 Name
  ReturnLeakELR2;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone3ReturnLeakLink,     !- Name
  Zone3ReturnNode,         !- Node 1 Name
  OA Inlet Node,           !- Node 2 Name
  ReturnLeakELR3;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone2SupplyLeakLink,     !- Name
  Zone2SupplyNode,         !- Node 1 Name
  ATTIC ZONE,              !- Node 2 Name
  ZoneSupplyELR2;          !- Component Name

AirflowNetwork:Distribution:Linkage,
  Zone3SupplyLeakLink,     !- Name
  Zone3SupplyNode,         !- Node 1 Name
  ATTIC ZONE,              !- Node 2 Name
  ZoneSupplyELR3;          !- Component Name

AvailabilityManagerAssignmentList,
  Reheat System 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Reheat System 1 Avail;   !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  Reheat System 1 Avail,   !- Name
  FanAndCoilAvailSched;    !- Schedule Name

SetpointManager:SingleZone:Reheat,
  Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  45.0,                    !- Maximum Supply Air Temperature {C}
  NORTH ZONE,              !- Control Zone Name
  Zone 3 Node,             !- Zone Node Name
  Zone 3 Inlet Node,       !- Zone Inlet Node Name
  Supply Air Temp Nodes;   !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node,  !- Relief Air Outlet Node Name
  Air Loop Inlet Node,     !- Return Air Node Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Actuator Node Name
  0.4333,                  !- Minimum Outdoor Air Flow Rate {m3/s}
  1.9,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum;            !- Minimum Limit Type

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone3 Exhaust Node,      !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone1TermReheat,         !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone2TermReheat,         !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone3DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Zone3 Exhaust Fan,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

Fan:ZoneExhaust,
  Zone3 Exhaust Fan,       !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  0.01,                    !- Maximum Flow Rate {m3/s}
  Zone3 Exhaust Node,      !- Air Inlet Node Name
  Zone3 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust;            !- End-Use Subcategory

ZoneHVAC:AirDistributionUnit,
  Zone1TermReheat,         !- Name
  Zone 1 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
  Reheat Zone 1;           !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Zone2TermReheat,         !- Name
  Zone 2 Reheat Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- Air Terminal Object Type
  Reheat Zone 2;           !- Air Terminal Name

CoilSystem:Cooling:DX,
  DX Cooling Coil System 1,  !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  Cooling Coil Air Inlet Node,  !- DX Cooling Coil System Inlet Node Name
  Heating Coil Air Inlet Node,  !- DX Cooling Coil System Outlet Node Name
  Heating Coil Air Inlet Node,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  ACDXCoil 1;              !- Cooling Coil Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 3 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 3 Inlet Node,       !- Air Outlet Node Name
  0.74,                    !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone3DirectAir ADU,      !- Name
  Zone 3 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone3DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  Reheat Zone 1,           !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
  Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
  0.64,                    !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Fuel,       !- Reheat Coil Object Type
  Reheat Coil Zone 1,      !- Reheat Coil Name
  0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

AirTerminal:SingleDuct:ConstantVolume:Reheat,
  Reheat Zone 2,           !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 2 Reheat Air Outlet Node,  !- Air Outlet Node Name
  Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
  0.52,                    !- Maximum Air Flow Rate {m3/s}
  Coil:Heating:Fuel,       !- Reheat Coil Object Type
  Reheat Coil Zone 2,      !- Reheat Coil Name
  0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  West Zone,               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Setpoints;               !- Control 1 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Setpoints;               !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Setpoints,               !- Name
  Dual Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
  Dual Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  TermReheatSupplyPath,    !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  TermReheatReturnPath,    !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  Zone 1 Reheat Air Inlet Node,  !- Outlet 1 Node Name
  Zone 2 Reheat Air Inlet Node,  !- Outlet 2 Node Name
  Zone 3 Inlet Node ATInlet;  !- Outlet 3 Node Name

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  Zone 1 Outlet Node,      !- Inlet 1 Node Name
  Zone 2 Outlet Node,      !- Inlet 2 Node Name
  Zone 3 Outlet Node;      !- Inlet 3 Node Name

Coil:Heating:Fuel,
  Main Heating Coil 1,     !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  60000.0,                 !- Nominal Capacity {W}
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node,    !- Air Outlet Node Name
  Air Loop Outlet Node;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
  Reheat Coil Zone 1,      !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  1000.0,                  !- Nominal Capacity {W}
  Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
  Zone 1 Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Reheat Coil Zone 2,      !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  1.0,                     !- Burner Efficiency
  1000.0,                  !- Nominal Capacity {W}
  Zone 2 Reheat Air Inlet Node,  !- Air Inlet Node Name
  Zone 2 Reheat Air Outlet Node;  !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  ACDXCoil 1,              !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  35000.0,                 !- Gross Rated Total Cooling Capacity {W}
  0.8,                     !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  1.9,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
  WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
  WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
  WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
  WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Fan:ConstantVolume,
  Supply Fan 1,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  600.0,                   !- Pressure Rise {Pa}
  1.9,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Mixed Air Node,          !- Air Inlet Node Name
  Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Output:Variable,*,AFN Node Temperature,Timestep,ReportSch;

Output:Variable,*,AFN Distribution Sensible Heat Loss Energy,Timestep,ReportSch;

Output:Variable,*,AFN Distribution Sensible Heat Gain Energy,Timestep,ReportSch;

Output:Variable,*,AFN Zone Infiltration Sensible Heat Loss Energy,Timestep,ReportSch;

Output:Variable,*,AFN Zone Infiltration Sensible Heat Gain Energy,Timestep,ReportSch;

Output:Variable,*,AFN Zone Ventilation Sensible Heat Loss Energy,Timestep,ReportSch;

Output:Variable,*,AFN Zone Ventilation Sensible Heat Gain Energy,Timestep,ReportSch;

Output:Variable,Zn003:Wall002:Win001,AFN Linkage Node 1 to Node 2 Volume Flow Rate,Timestep;

Output:Variable,Zn003:Wall002:Win001,AFN Linkage Node 2 to Node 1 Volume Flow Rate,Timestep;

Output:Variable,*,Heating Coil NaturalGas Rate,Timestep,ReportSch;

Output:Variable,*,Cooling Coil Electricity Rate,Timestep,ReportSch;

Output:Variable,*,Zone Air Temperature,Timestep,ReportSch;

Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep,ReportSch;

Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep,ReportSch;

Output:Variable,*,System Node Generic Air Contaminant Concentration,Timestep,ReportSch;

Output:Variable,*,Generic Air Contaminant Pressure Driven Generation Volume Flow Rate,Timestep,ReportSch;

Output:Variable,West Zone,AFN Node Total Pressure,Timestep,ReportSch;

Output:Variable,SFacade,AFN Node Total Pressure,Timestep,ReportSch;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,RunPeriod;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
