  11,                      !- Start Month 12
  25,                      !- Start Day 12
  12,                      !- End Month 12
  1,                       !- End Day 12
  fridge Week Rule - Dec2-Dec31,  !- Schedule:Week Name 13
  12,                      !- Start Month 13
  2,                       !- Start Day 13
  12,                      !- End Month 13
  31;                      !- End Day 13

Schedule:Week:Daily,
  heating season schedule Week Rule - Jan1-Feb24,  !- Name
  heating season schedule allday1,  !- Sunday Schedule:Day Name
  heating season schedule allday1,  !- Monday Schedule:Day Name
  heating season schedule allday1,  !- Tuesday Schedule:Day Name
  heating season schedule allday1,  !- Wednesday Schedule:Day Name
  heating season schedule allday1,  !- Thursday Schedule:Day Name
  heating season schedule allday1,  !- Friday Schedule:Day Name
  heating season schedule allday1,  !- Saturday Schedule:Day Name
  Schedule Day 6,          !- Holiday Schedule:Day Name
  Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,          !- CustomDay1 Schedule:Day Name
  Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating season schedule Week Rule - Feb25-Mar3,  !- Name
  heating season schedule allday1,  !- Sunday Schedule:Day Name
  heating season schedule allday1,  !- Monday Schedule:Day Name
  heating season schedule allday1,  !- Tuesday Schedule:Day Name
  heating season schedule allday1,  !- Wednesday Schedule:Day Name
  heating season schedule allday3,  !- Thursday Schedule:Day Name
  heating season schedule allday3,  !- Friday Schedule:Day Name
  heating season schedule allday3,  !- Saturday Schedule:Day Name
  Schedule Day 6,          !- Holiday Schedule:Day Name
  Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,          !- CustomDay1 Schedule:Day Name
  Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating season schedule Week Rule - Mar4-Oct27,  !- Name
  heating season schedule allday3,  !- Sunday Schedule:Day Name
  heating season schedule allday3,  !- Monday Schedule:Day Name
  heating season schedule allday3,  !- Tuesday Schedule:Day Name
  heating season schedule allday3,  !- Wednesday Schedule:Day Name
  heating season schedule allday3,  !- Thursday Schedule:Day Name
  heating season schedule allday3,  !- Friday Schedule:Day Name
  heating season schedule allday3,  !- Saturday Schedule:Day Name
  Schedule Day 6,          !- Holiday Schedule:Day Name
  Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,          !- CustomDay1 Schedule:Day Name
  Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating season schedule Week Rule - Oct28-Nov3,  !- Name
  heating season schedule allday3,  !- Sunday Schedule:Day Name
  heating season schedule allday3,  !- Monday Schedule:Day Name
  heating season schedule allday3,  !- Tuesday Schedule:Day Name
  heating season schedule allday3,  !- Wednesday Schedule:Day Name
  heating season schedule allday11,  !- Thursday Schedule:Day Name
  heating season schedule allday11,  !- Friday Schedule:Day Name
  heating season schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 6,          !- Holiday Schedule:Day Name
  Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,          !- CustomDay1 Schedule:Day Name
  Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  heating season schedule Week Rule - Nov4-Dec31,  !- Name
  heating season schedule allday11,  !- Sunday Schedule:Day Name
  heating season schedule allday11,  !- Monday Schedule:Day Name
  heating season schedule allday11,  !- Tuesday Schedule:Day Name
  heating season schedule allday11,  !- Wednesday Schedule:Day Name
  heating season schedule allday11,  !- Thursday Schedule:Day Name
  heating season schedule allday11,  !- Friday Schedule:Day Name
  heating season schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 6,          !- Holiday Schedule:Day Name
  Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,          !- CustomDay1 Schedule:Day Name
  Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating season schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  heating season schedule Week Rule - Jan1-Feb24,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  2,                       !- End Month 1
  24,                      !- End Day 1
  heating season schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 2
  2,                       !- Start Month 2
  25,                      !- Start Day 2
  3,                       !- End Month 2
  3,                       !- End Day 2
  heating season schedule Week Rule - Mar4-Oct27,  !- Schedule:Week Name 3
  3,                       !- Start Month 3
  4,                       !- Start Day 3
  10,                      !- End Month 3
  27,                      !- End Day 3
  heating season schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
  10,                      !- Start Month 4
  28,                      !- Start Day 4
  11,                      !- End Month 4
  3,                       !- End Day 4
  heating season schedule Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
  11,                      !- Start Month 5
  4,                       !- Start Day 5
  12,                      !- End Month 5
  31;                      !- End Day 5

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jan1-Jan27,  !- Name
  misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday1,  !- Monday Schedule:Day Name
  misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday1,  !- Friday Schedule:Day Name
  misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jan28-Feb3,  !- Name
  misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday1,  !- Monday Schedule:Day Name
  misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday2,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday2,  !- Friday Schedule:Day Name
  misc plug loads schedule allday2,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Feb4-Feb24,  !- Name
  misc plug loads schedule allday2,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday2,  !- Monday Schedule:Day Name
  misc plug loads schedule allday2,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday2,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday2,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday2,  !- Friday Schedule:Day Name
  misc plug loads schedule allday2,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Feb25-Mar3,  !- Name
  misc plug loads schedule allday2,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday2,  !- Monday Schedule:Day Name
  misc plug loads schedule allday2,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday2,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday3,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday3,  !- Friday Schedule:Day Name
  misc plug loads schedule allday3,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Mar4-Mar31,  !- Name
  misc plug loads schedule allday3,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday3,  !- Monday Schedule:Day Name
  misc plug loads schedule allday3,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday3,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday3,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday3,  !- Friday Schedule:Day Name
  misc plug loads schedule allday3,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Apr1-Apr28,  !- Name
  misc plug loads schedule allday4,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday4,  !- Monday Schedule:Day Name
  misc plug loads schedule allday4,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday4,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday4,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday4,  !- Friday Schedule:Day Name
  misc plug loads schedule allday4,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Apr29-May5,  !- Name
  misc plug loads schedule allday4,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday4,  !- Monday Schedule:Day Name
  misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday5,  !- Friday Schedule:Day Name
  misc plug loads schedule allday5,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - May6-May26,  !- Name
  misc plug loads schedule allday5,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday5,  !- Monday Schedule:Day Name
  misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday5,  !- Friday Schedule:Day Name
  misc plug loads schedule allday5,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - May27-Jun2,  !- Name
  misc plug loads schedule allday5,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday5,  !- Monday Schedule:Day Name
  misc plug loads schedule allday5,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday5,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday6,  !- Friday Schedule:Day Name
  misc plug loads schedule allday6,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jun3-Jun30,  !- Name
  misc plug loads schedule allday6,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday6,  !- Monday Schedule:Day Name
  misc plug loads schedule allday6,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday6,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday6,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday6,  !- Friday Schedule:Day Name
  misc plug loads schedule allday6,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jul1-Aug25,  !- Name
  misc plug loads schedule allday7,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday7,  !- Monday Schedule:Day Name
  misc plug loads schedule allday7,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday7,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday7,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday7,  !- Friday Schedule:Day Name
  misc plug loads schedule allday7,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Aug26-Sep1,  !- Name
  misc plug loads schedule allday7,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday7,  !- Monday Schedule:Day Name
  misc plug loads schedule allday7,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday7,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday7,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday7,  !- Friday Schedule:Day Name
  misc plug loads schedule allday9,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Sep2-Sep29,  !- Name
  misc plug loads schedule allday9,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday9,  !- Monday Schedule:Day Name
  misc plug loads schedule allday9,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday9,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday9,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday9,  !- Friday Schedule:Day Name
  misc plug loads schedule allday9,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Sep30-Oct6,  !- Name
  misc plug loads schedule allday9,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday10,  !- Monday Schedule:Day Name
  misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday10,  !- Friday Schedule:Day Name
  misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Oct7-Oct27,  !- Name
  misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday10,  !- Monday Schedule:Day Name
  misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday10,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday10,  !- Friday Schedule:Day Name
  misc plug loads schedule allday10,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Oct28-Nov3,  !- Name
  misc plug loads schedule allday10,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday10,  !- Monday Schedule:Day Name
  misc plug loads schedule allday10,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday10,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday11,  !- Friday Schedule:Day Name
  misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Nov4-Nov24,  !- Name
  misc plug loads schedule allday11,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday11,  !- Monday Schedule:Day Name
  misc plug loads schedule allday11,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday11,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday11,  !- Friday Schedule:Day Name
  misc plug loads schedule allday11,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Nov25-Dec1,  !- Name
  misc plug loads schedule allday11,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday11,  !- Monday Schedule:Day Name
  misc plug loads schedule allday11,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday11,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday11,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday11,  !- Friday Schedule:Day Name
  misc plug loads schedule allday12,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Dec2-Dec31,  !- Name
  misc plug loads schedule allday12,  !- Sunday Schedule:Day Name
  misc plug loads schedule allday12,  !- Monday Schedule:Day Name
  misc plug loads schedule allday12,  !- Tuesday Schedule:Day Name
  misc plug loads schedule allday12,  !- Wednesday Schedule:Day Name
  misc plug loads schedule allday12,  !- Thursday Schedule:Day Name
  misc plug loads schedule allday12,  !- Friday Schedule:Day Name
  misc plug loads schedule allday12,  !- Saturday Schedule:Day Name
  Schedule Day 14,         !- Holiday Schedule:Day Name
  Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,         !- CustomDay1 Schedule:Day Name
  Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc plug loads schedule,  !- Name
  Fractional,              !- Schedule Type Limits Name
  misc plug loads schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  1,                       !- End Month 1
  27,                      !- End Day 1
  misc plug loads schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
  1,                       !- Start Month 2
  28,                      !- Start Day 2
  2,                       !- End Month 2
  3,                       !- End Day 2
  misc plug loads schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
  2,                       !- Start Month 3
  4,                       !- Start Day 3
  2,                       !- End Month 3
  24,                      !- End Day 3
  misc plug loads schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
  2,                       !- Start Month 4
  25,                      !- Start Day 4
  3,                       !- End Month 4
  3,                       !- End Day 4
  misc plug loads schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
  3,                       !- Start Month 5
  4,                       !- Start Day 5
  3,                       !- End Month 5
  31,                      !- End Day 5
  misc plug loads schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
  4,                       !- Start Month 6
  1,                       !- Start Day 6
  4,                       !- End Month 6
  28,                      !- End Day 6
  misc plug loads schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
  4,                       !- Start Month 7
  29,                      !- Start Day 7
  5,                       !- End Month 7
  5,                       !- End Day 7
  misc plug loads schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
  5,                       !- Start Month 8
  6,                       !- Start Day 8
  5,                       !- End Month 8
  26,                      !- End Day 8
  misc plug loads schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
  5,                       !- Start Month 9
  27,                      !- Start Day 9
  6,                       !- End Month 9
  2,                       !- End Day 9
  misc plug loads schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
  6,                       !- Start Month 10
  3,                       !- Start Day 10
  6,                       !- End Month 10
  30,                      !- End Day 10
  misc plug loads schedule Week Rule - Jul1-Aug25,  !- Schedule:Week Name 11
  7,                       !- Start Month 11
  1,                       !- Start Day 11
  8,                       !- End Month 11
  25,                      !- End Day 11
  misc plug loads schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 12
  8,                       !- Start Month 12
  26,                      !- Start Day 12
  9,                       !- End Month 12
  1,                       !- End Day 12
  misc plug loads schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 13
  9,                       !- Start Month 13
  2,                       !- Start Day 13
  9,                       !- End Month 13
  29,                      !- End Day 13
  misc plug loads schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 14
  9,                       !- Start Month 14
  30,                      !- Start Day 14
  10,                      !- End Month 14
  6,                       !- End Day 14
  misc plug loads schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 15
  10,                      !- Start Month 15
  7,                       !- Start Day 15
  10,                      !- End Month 15
  27,                      !- End Day 15
  misc plug loads schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 16
  10,                      !- Start Month 16
  28,                      !- Start Day 16
  11,                      !- End Month 16
  3,                       !- End Day 16
  misc plug loads schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 17
  11,                      !- Start Month 17
  4,                       !- Start Day 17
  11,                      !- End Month 17
  24,                      !- End Day 17
  misc plug loads schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 18
  11,                      !- Start Month 18
  25,                      !- Start Day 18
  12,                      !- End Month 18
  1,                       !- End Day 18
  misc plug loads schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 19
  12,                      !- Start Month 19
  2,                       !- Start Day 19
  12,                      !- End Month 19
  31;                      !- End Day 19

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jan1-Jan6,  !- Name
  misc tv schedule weekday1,  !- Sunday Schedule:Day Name
  misc tv schedule weekday1,  !- Monday Schedule:Day Name
  misc tv schedule weekday1,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday1,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday1,  !- Thursday Schedule:Day Name
  misc tv schedule weekday1,  !- Friday Schedule:Day Name
  misc tv schedule weekend1,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jan7-Jan27,  !- Name
  misc tv schedule weekend1,  !- Sunday Schedule:Day Name
  misc tv schedule weekday1,  !- Monday Schedule:Day Name
  misc tv schedule weekday1,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday1,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday1,  !- Thursday Schedule:Day Name
  misc tv schedule weekday1,  !- Friday Schedule:Day Name
  misc tv schedule weekend1,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jan28-Feb3,  !- Name
  misc tv schedule weekend1,  !- Sunday Schedule:Day Name
  misc tv schedule weekday1,  !- Monday Schedule:Day Name
  misc tv schedule weekday1,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday1,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday2,  !- Thursday Schedule:Day Name
  misc tv schedule weekday2,  !- Friday Schedule:Day Name
  misc tv schedule weekend2,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Feb4-Feb24,  !- Name
  misc tv schedule weekend2,  !- Sunday Schedule:Day Name
  misc tv schedule weekday2,  !- Monday Schedule:Day Name
  misc tv schedule weekday2,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday2,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday2,  !- Thursday Schedule:Day Name
  misc tv schedule weekday2,  !- Friday Schedule:Day Name
  misc tv schedule weekend2,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Feb25-Mar3,  !- Name
  misc tv schedule weekend2,  !- Sunday Schedule:Day Name
  misc tv schedule weekday2,  !- Monday Schedule:Day Name
  misc tv schedule weekday2,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday2,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday3,  !- Thursday Schedule:Day Name
  misc tv schedule weekday3,  !- Friday Schedule:Day Name
  misc tv schedule weekend3,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Mar4-Mar31,  !- Name
  misc tv schedule weekend3,  !- Sunday Schedule:Day Name
  misc tv schedule weekday3,  !- Monday Schedule:Day Name
  misc tv schedule weekday3,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday3,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday3,  !- Thursday Schedule:Day Name
  misc tv schedule weekday3,  !- Friday Schedule:Day Name
  misc tv schedule weekend3,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Apr1-Apr28,  !- Name
  misc tv schedule weekend4,  !- Sunday Schedule:Day Name
  misc tv schedule weekday4,  !- Monday Schedule:Day Name
  misc tv schedule weekday4,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday4,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday4,  !- Thursday Schedule:Day Name
  misc tv schedule weekday4,  !- Friday Schedule:Day Name
  misc tv schedule weekend4,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Apr29-May5,  !- Name
  misc tv schedule weekend4,  !- Sunday Schedule:Day Name
  misc tv schedule weekday4,  !- Monday Schedule:Day Name
  misc tv schedule weekday5,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday5,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday5,  !- Thursday Schedule:Day Name
  misc tv schedule weekday5,  !- Friday Schedule:Day Name
  misc tv schedule weekend5,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - May6-May26,  !- Name
  misc tv schedule weekend5,  !- Sunday Schedule:Day Name
  misc tv schedule weekday5,  !- Monday Schedule:Day Name
  misc tv schedule weekday5,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday5,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday5,  !- Thursday Schedule:Day Name
  misc tv schedule weekday5,  !- Friday Schedule:Day Name
  misc tv schedule weekend5,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - May27-Jun2,  !- Name
  misc tv schedule weekend5,  !- Sunday Schedule:Day Name
  misc tv schedule weekday5,  !- Monday Schedule:Day Name
  misc tv schedule weekday5,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday5,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday5,  !- Thursday Schedule:Day Name
  misc tv schedule weekday6,  !- Friday Schedule:Day Name
  misc tv schedule weekend6,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jun3-Jun30,  !- Name
  misc tv schedule weekend6,  !- Sunday Schedule:Day Name
  misc tv schedule weekday6,  !- Monday Schedule:Day Name
  misc tv schedule weekday6,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday6,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday6,  !- Thursday Schedule:Day Name
  misc tv schedule weekday6,  !- Friday Schedule:Day Name
  misc tv schedule weekend6,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jul1-Jul28,  !- Name
  misc tv schedule weekend7,  !- Sunday Schedule:Day Name
  misc tv schedule weekday7,  !- Monday Schedule:Day Name
  misc tv schedule weekday7,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday7,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday7,  !- Thursday Schedule:Day Name
  misc tv schedule weekday7,  !- Friday Schedule:Day Name
  misc tv schedule weekend7,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Jul29-Aug4,  !- Name
  misc tv schedule weekend7,  !- Sunday Schedule:Day Name
  misc tv schedule weekday7,  !- Monday Schedule:Day Name
  misc tv schedule weekday7,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday8,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday8,  !- Thursday Schedule:Day Name
  misc tv schedule weekday8,  !- Friday Schedule:Day Name
  misc tv schedule weekend8,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Aug5-Aug25,  !- Name
  misc tv schedule weekend8,  !- Sunday Schedule:Day Name
  misc tv schedule weekday8,  !- Monday Schedule:Day Name
  misc tv schedule weekday8,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday8,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday8,  !- Thursday Schedule:Day Name
  misc tv schedule weekday8,  !- Friday Schedule:Day Name
  misc tv schedule weekend8,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Aug26-Sep1,  !- Name
  misc tv schedule weekend8,  !- Sunday Schedule:Day Name
  misc tv schedule weekday8,  !- Monday Schedule:Day Name
  misc tv schedule weekday8,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday8,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday8,  !- Thursday Schedule:Day Name
  misc tv schedule weekday8,  !- Friday Schedule:Day Name
  misc tv schedule weekend9,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Sep2-Sep29,  !- Name
  misc tv schedule weekend9,  !- Sunday Schedule:Day Name
  misc tv schedule weekday9,  !- Monday Schedule:Day Name
  misc tv schedule weekday9,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday9,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday9,  !- Thursday Schedule:Day Name
  misc tv schedule weekday9,  !- Friday Schedule:Day Name
  misc tv schedule weekend9,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Sep30-Oct6,  !- Name
  misc tv schedule weekend9,  !- Sunday Schedule:Day Name
  misc tv schedule weekday10,  !- Monday Schedule:Day Name
  misc tv schedule weekday10,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday10,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday10,  !- Thursday Schedule:Day Name
  misc tv schedule weekday10,  !- Friday Schedule:Day Name
  misc tv schedule weekend10,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Oct7-Oct27,  !- Name
  misc tv schedule weekend10,  !- Sunday Schedule:Day Name
  misc tv schedule weekday10,  !- Monday Schedule:Day Name
  misc tv schedule weekday10,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday10,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday10,  !- Thursday Schedule:Day Name
  misc tv schedule weekday10,  !- Friday Schedule:Day Name
  misc tv schedule weekend10,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Oct28-Nov3,  !- Name
  misc tv schedule weekend10,  !- Sunday Schedule:Day Name
  misc tv schedule weekday10,  !- Monday Schedule:Day Name
  misc tv schedule weekday10,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday10,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday11,  !- Thursday Schedule:Day Name
  misc tv schedule weekday11,  !- Friday Schedule:Day Name
  misc tv schedule weekend11,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Nov4-Nov24,  !- Name
  misc tv schedule weekend11,  !- Sunday Schedule:Day Name
  misc tv schedule weekday11,  !- Monday Schedule:Day Name
  misc tv schedule weekday11,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday11,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday11,  !- Thursday Schedule:Day Name
  misc tv schedule weekday11,  !- Friday Schedule:Day Name
  misc tv schedule weekend11,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Nov25-Dec1,  !- Name
  misc tv schedule weekend11,  !- Sunday Schedule:Day Name
  misc tv schedule weekday11,  !- Monday Schedule:Day Name
  misc tv schedule weekday11,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday11,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday11,  !- Thursday Schedule:Day Name
  misc tv schedule weekday11,  !- Friday Schedule:Day Name
  misc tv schedule weekend12,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  misc tv schedule Week Rule - Dec2-Dec31,  !- Name
  misc tv schedule weekend12,  !- Sunday Schedule:Day Name
  misc tv schedule weekday12,  !- Monday Schedule:Day Name
  misc tv schedule weekday12,  !- Tuesday Schedule:Day Name
  misc tv schedule weekday12,  !- Wednesday Schedule:Day Name
  misc tv schedule weekday12,  !- Thursday Schedule:Day Name
  misc tv schedule weekday12,  !- Friday Schedule:Day Name
  misc tv schedule weekend12,  !- Saturday Schedule:Day Name
  Schedule Day 15,         !- Holiday Schedule:Day Name
  Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,         !- CustomDay1 Schedule:Day Name
  Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc tv schedule,        !- Name
  Fractional,              !- Schedule Type Limits Name
  misc tv schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  1,                       !- End Month 1
  6,                       !- End Day 1
  misc tv schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
  1,                       !- Start Month 2
  7,                       !- Start Day 2
  1,                       !- End Month 2
  27,                      !- End Day 2
  misc tv schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
  1,                       !- Start Month 3
  28,                      !- Start Day 3
  2,                       !- End Month 3
  3,                       !- End Day 3
  misc tv schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
  2,                       !- Start Month 4
  4,                       !- Start Day 4
  2,                       !- End Month 4
  24,                      !- End Day 4
  misc tv schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
  2,                       !- Start Month 5
  25,                      !- Start Day 5
  3,                       !- End Month 5
  3,                       !- End Day 5
  misc tv schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
  3,                       !- Start Month 6
  4,                       !- Start Day 6
  3,                       !- End Month 6
  31,                      !- End Day 6
  misc tv schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
  4,                       !- Start Month 7
  1,                       !- Start Day 7
  4,                       !- End Month 7
  28,                      !- End Day 7
  misc tv schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
  4,                       !- Start Month 8
  29,                      !- Start Day 8
  5,                       !- End Month 8
  5,                       !- End Day 8
  misc tv schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
  5,                       !- Start Month 9
  6,                       !- Start Day 9
  5,                       !- End Month 9
  26,                      !- End Day 9
  misc tv schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
  5,                       !- Start Month 10
  27,                      !- Start Day 10
  6,                       !- End Month 10
  2,                       !- End Day 10
  misc tv schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
  6,                       !- Start Month 11
  3,                       !- Start Day 11
  6,                       !- End Month 11
  30,                      !- End Day 11
  misc tv schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 12
  7,                       !- Start Month 12
  1,                       !- Start Day 12
  7,                       !- End Month 12
  28,                      !- End Day 12
  misc tv schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 13
  7,                       !- Start Month 13
  29,                      !- Start Day 13
  8,                       !- End Month 13
  4,                       !- End Day 13
  misc tv schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 14
  8,                       !- Start Month 14
  5,                       !- Start Day 14
  8,                       !- End Month 14
  25,                      !- End Day 14
  misc tv schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 15
  8,                       !- Start Month 15
  26,                      !- Start Day 15
  9,                       !- End Month 15
  1,                       !- End Day 15
  misc tv schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 16
  9,                       !- Start Month 16
  2,                       !- Start Day 16
  9,                       !- End Month 16
  29,                      !- End Day 16
  misc tv schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 17
  9,                       !- Start Month 17
  30,                      !- Start Day 17
  10,                      !- End Month 17
  6,                       !- End Day 17
  misc tv schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 18
  10,                      !- Start Month 18
  7,                       !- Start Day 18
  10,                      !- End Month 18
  27,                      !- End Day 18
  misc tv schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 19
  10,                      !- Start Month 19
  28,                      !- Start Day 19
  11,                      !- End Month 19
  3,                       !- End Day 19
  misc tv schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 20
  11,                      !- Start Month 20
  4,                       !- Start Day 20
  11,                      !- End Month 20
  24,                      !- End Day 20
  misc tv schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 21
  11,                      !- Start Month 21
  25,                      !- Start Day 21
  12,                      !- End Month 21
  1,                       !- End Day 21
  misc tv schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 22
  12,                      !- Start Month 22
  2,                       !- Start Day 22
  12,                      !- End Month 22
  31;                      !- End Day 22

Schedule:Week:Daily,
  natural vent avail schedule Week Rule - Jan1-Dec31,  !- Name
  natural vent avail schedule day,  !- Sunday Schedule:Day Name
  natural vent avail schedule day,  !- Monday Schedule:Day Name
  natural vent avail schedule day,  !- Tuesday Schedule:Day Name
  natural vent avail schedule day,  !- Wednesday Schedule:Day Name
  natural vent avail schedule day,  !- Thursday Schedule:Day Name
  natural vent avail schedule day,  !- Friday Schedule:Day Name
  natural vent avail schedule day,  !- Saturday Schedule:Day Name
  Schedule Day 18,         !- Holiday Schedule:Day Name
  Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,         !- CustomDay1 Schedule:Day Name
  Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent avail schedule,  !- Name
  OnOff,                   !- Schedule Type Limits Name
  natural vent avail schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Week:Daily,
  occupants schedule Week Rule - Jan1-Dec31,  !- Name
  occupants schedule allday1,  !- Sunday Schedule:Day Name
  occupants schedule allday1,  !- Monday Schedule:Day Name
  occupants schedule allday1,  !- Tuesday Schedule:Day Name
  occupants schedule allday1,  !- Wednesday Schedule:Day Name
  occupants schedule allday1,  !- Thursday Schedule:Day Name
  occupants schedule allday1,  !- Friday Schedule:Day Name
  occupants schedule allday1,  !- Saturday Schedule:Day Name
  Schedule Day 7,          !- Holiday Schedule:Day Name
  Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,          !- CustomDay1 Schedule:Day Name
  Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  occupants schedule,      !- Name
  Fractional,              !- Schedule Type Limits Name
  occupants schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                       !- Start Month 1
  1,                       !- Start Day 1
  12,                      !- End Month 1
  31;                      !- End Day 1

Schedule:Compact,
  mains temperature schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 01/03,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,15.7038888888889,  !- Field 3
  Through: 01/04,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,15.6511111111111,  !- Field 7
  Through: 01/05,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,15.6011111111111,  !- Field 11
  Through: 01/06,          !- Field 13
  For: AllDays,            !- Field 14
  Until: 24:00,15.5527777777778,  !- Field 15
  Through: 01/07,          !- Field 17
  For: AllDays,            !- Field 18
  Until: 24:00,15.5061111111111,  !- Field 19
  Through: 01/08,          !- Field 21
  For: AllDays,            !- Field 22
  Until: 24:00,15.4616666666667,  !- Field 23
  Through: 01/09,          !- Field 25
  For: AllDays,            !- Field 26
  Until: 24:00,15.4188888888889,  !- Field 27
  Through: 01/10,          !- Field 29
  For: AllDays,            !- Field 30
  Until: 24:00,15.3783333333333,  !- Field 31
  Through: 01/11,          !- Field 33
  For: AllDays,            !- Field 34
  Until: 24:00,15.3394444444444,  !- Field 35
  Through: 01/12,          !- Field 37
  For: AllDays,            !- Field 38
  Until: 24:00,15.3027777777778,  !- Field 39
  Through: 01/13,          !- Field 41
  For: AllDays,            !- Field 42
  Until: 24:00,15.2683333333333,  !- Field 43
  Through: 01/14,          !- Field 45
  For: AllDays,            !- Field 46
  Until: 24:00,15.2355555555556,  !- Field 47
  Through: 01/15,          !- Field 49
  For: AllDays,            !- Field 50
  Until: 24:00,15.205,     !- Field 51
  Through: 01/16,          !- Field 53
  For: AllDays,            !- Field 54
  Until: 24:00,15.1761111111111,  !- Field 55
  Through: 01/17,          !- Field 57
  For: AllDays,            !- Field 58
  Until: 24:00,15.15,      !- Field 59
  Through: 01/18,          !- Field 61
  For: AllDays,            !- Field 62
  Until: 24:00,15.125,     !- Field 63
  Through: 01/19,          !- Field 65
  For: AllDays,            !- Field 66
  Until: 24:00,15.1027777777778,  !- Field 67
  Through: 01/20,          !- Field 69
  For: AllDays,            !- Field 70
  Until: 24:00,15.0822222222222,  !- Field 71
  Through: 01/21,          !- Field 73
  For: AllDays,            !- Field 74
  Until: 24:00,15.0638888888889,  !- Field 75
  Through: 01/22,          !- Field 77
  For: AllDays,            !- Field 78
  Until: 24:00,15.0477777777778,  !- Field 79
  Through: 01/23,          !- Field 81
  For: AllDays,            !- Field 82
  Until: 24:00,15.0338888888889,  !- Field 83
  Through: 01/24,          !- Field 85
  For: AllDays,            !- Field 86
  Until: 24:00,15.0216666666667,  !- Field 87
  Through: 01/25,          !- Field 89
  For: AllDays,            !- Field 90
  Until: 24:00,15.0116666666667,  !- Field 91
  Through: 01/26,          !- Field 93
  For: AllDays,            !- Field 94
  Until: 24:00,15.0038888888889,  !- Field 95
  Through: 01/27,          !- Field 97
  For: AllDays,            !- Field 98
  Until: 24:00,14.9977777777778,  !- Field 99
  Through: 01/28,          !- Field 101
  For: AllDays,            !- Field 102
  Until: 24:00,14.9938888888889,  !- Field 103
  Through: 01/29,          !- Field 105
  For: AllDays,            !- Field 106
  Until: 24:00,14.9922222222222,  !- Field 107
  Through: 01/30,          !- Field 109
  For: AllDays,            !- Field 110
  Until: 24:00,14.9927777777778,  !- Field 111
  Through: 01/31,          !- Field 113
  For: AllDays,            !- Field 114
  Until: 24:00,14.9955555555556,  !- Field 115
  Through: 02/01,          !- Field 117
  For: AllDays,            !- Field 118
  Until: 24:00,15,         !- Field 119
  Through: 02/02,          !- Field 121
  For: AllDays,            !- Field 122
  Until: 24:00,15.0066666666667,  !- Field 123
  Through: 02/03,          !- Field 125
  For: AllDays,            !- Field 126
  Until: 24:00,15.0155555555556,  !- Field 127
  Through: 02/04,          !- Field 129
  For: AllDays,            !- Field 130
  Until: 24:00,15.0266666666667,  !- Field 131
  Through: 02/05,          !- Field 133
  For: AllDays,            !- Field 134
  Until: 24:00,15.0394444444444,  !- Field 135
  Through: 02/06,          !- Field 137
  For: AllDays,            !- Field 138
  Until: 24:00,15.055,     !- Field 139
  Through: 02/07,          !- Field 141
  For: AllDays,            !- Field 142
  Until: 24:00,15.0716666666667,  !- Field 143
  Through: 02/08,          !- Field 145
  For: AllDays,            !- Field 146
  Until: 24:00,15.0911111111111,  !- Field 147
  Through: 02/09,          !- Field 149
  For: AllDays,            !- Field 150
  Until: 24:00,15.1122222222222,  !- Field 151
  Through: 02/10,          !- Field 153
  For: AllDays,            !- Field 154
  Until: 24:00,15.1361111111111,  !- Field 155
  Through: 02/11,          !- Field 157
  For: AllDays,            !- Field 158
  Until: 24:00,15.1611111111111,  !- Field 159
  Through: 02/12,          !- Field 161
  For: AllDays,            !- Field 162
  Until: 24:00,15.1888888888889,  !- Field 163
  Through: 02/13,          !- Field 165
  For: AllDays,            !- Field 166
  Until: 24:00,15.2183333333333,  !- Field 167
  Through: 02/14,          !- Field 169
  For: AllDays,            !- Field 170
  Until: 24:00,15.25,      !- Field 171
  Through: 02/15,          !- Field 173
  For: AllDays,            !- Field 174
  Until: 24:00,15.2833333333333,  !- Field 175
  Through: 02/16,          !- Field 177
  For: AllDays,            !- Field 178
  Until: 24:00,15.3188888888889,  !- Field 179
  Through: 02/17,          !- Field 181
  For: AllDays,            !- Field 182
  Until: 24:00,15.3566666666667,  !- Field 183
  Through: 02/18,          !- Field 185
  For: AllDays,            !- Field 186
  Until: 24:00,15.3961111111111,  !- Field 187
  Through: 02/19,          !- Field 189
  For: AllDays,            !- Field 190
  Until: 24:00,15.4372222222222,  !- Field 191
  Through: 02/20,          !- Field 193
  For: AllDays,            !- Field 194
  Until: 24:00,15.4811111111111,  !- Field 195
  Through: 02/21,          !- Field 197
  For: AllDays,            !- Field 198
  Until: 24:00,15.5261111111111,  !- Field 199
  Through: 02/22,          !- Field 201
  For: AllDays,            !- Field 202
  Until: 24:00,15.5738888888889,  !- Field 203
  Through: 02/23,          !- Field 205
  For: AllDays,            !- Field 206
  Until: 24:00,15.6227777777778,  !- Field 207
  Through: 02/24,          !- Field 209
  For: AllDays,            !- Field 210
  Until: 24:00,15.6744444444444,  !- Field 211
  Through: 02/25,          !- Field 213
  For: AllDays,            !- Field 214
  Until: 24:00,15.7272222222222,  !- Field 215
  Through: 02/26,          !- Field 217
  For: AllDays,            !- Field 218
  Until: 24:00,15.7822222222222,  !- Field 219
  Through: 02/27,          !- Field 221
  For: AllDays,            !- Field 222
  Until: 24:00,15.8388888888889,  !- Field 223
  Through: 02/28,          !- Field 225
  For: AllDays,            !- Field 226
  Until: 24:00,15.8977777777778,  !- Field 227
  Through: 03/01,          !- Field 229
  For: AllDays,            !- Field 230
  Until: 24:00,15.9583333333333,  !- Field 231
  Through: 03/02,          !- Field 233
  For: AllDays,            !- Field 234
  Until: 24:00,16.0205555555556,  !- Field 235
  Through: 03/03,          !- Field 237
  For: AllDays,            !- Field 238
  Until: 24:00,16.085,     !- Field 239
  Through: 03/04,          !- Field 241
  For: AllDays,            !- Field 242
  Until: 24:00,16.1505555555556,  !- Field 243
  Through: 03/05,          !- Field 245
  For: AllDays,            !- Field 246
  Until: 24:00,16.2183333333333,  !- Field 247
  Through: 03/06,          !- Field 249
  For: AllDays,            !- Field 250
  Until: 24:00,16.2877777777778,  !- Field 251
  Through: 03/07,          !- Field 253
  For: AllDays,            !- Field 254
  Until: 24:00,16.3588888888889,  !- Field 255
  Through: 03/08,          !- Field 257
  For: AllDays,            !- Field 258
  Until: 24:00,16.4316666666667,  !- Field 259
  Through: 03/09,          !- Field 261
  For: AllDays,            !- Field 262
  Until: 24:00,16.5061111111111,  !- Field 263
  Through: 03/10,          !- Field 265
  For: AllDays,            !- Field 266
  Until: 24:00,16.5816666666667,  !- Field 267
  Through: 03/11,          !- Field 269
  For: AllDays,            !- Field 270
  Until: 24:00,16.6594444444444,  !- Field 271
  Through: 03/12,          !- Field 273
  For: AllDays,            !- Field 274
  Until: 24:00,16.7388888888889,  !- Field 275
  Through: 03/13,          !- Field 277
  For: AllDays,            !- Field 278
  Until: 24:00,16.82,      !- Field 279
  Through: 03/14,          !- Field 281
  For: AllDays,            !- Field 282
  Until: 24:00,16.9022222222222,  !- Field 283
  Through: 03/15,          !- Field 285
  For: AllDays,            !- Field 286
  Until: 24:00,16.9861111111111,  !- Field 287
  Through: 03/16,          !- Field 289
  For: AllDays,            !- Field 290
  Until: 24:00,17.0716666666667,  !- Field 291
  Through: 03/17,          !- Field 293
  For: AllDays,            !- Field 294
  Until: 24:00,17.1588888888889,  !- Field 295
  Through: 03/18,          !- Field 297
  For: AllDays,            !- Field 298
  Until: 24:00,17.2472222222222,  !- Field 299
  Through: 03/19,          !- Field 301
  For: AllDays,            !- Field 302
  Until: 24:00,17.3366666666667,  !- Field 303
  Through: 03/20,          !- Field 305
  For: AllDays,            !- Field 306
  Until: 24:00,17.4283333333333,  !- Field 307
  Through: 03/21,          !- Field 309
  For: AllDays,            !- Field 310
  Until: 24:00,17.5205555555556,  !- Field 311
  Through: 03/22,          !- Field 313
  For: AllDays,            !- Field 314
  Until: 24:00,17.6144444444444,  !- Field 315
  Through: 03/23,          !- Field 317
  For: AllDays,            !- Field 318
  Until: 24:00,17.71,      !- Field 319
  Through: 03/24,          !- Field 321
  For: AllDays,            !- Field 322
  Until: 24:00,17.8066666666667,  !- Field 323
  Through: 03/25,          !- Field 325
  For: AllDays,            !- Field 326
  Until: 24:00,17.9044444444444,  !- Field 327
  Through: 03/26,          !- Field 329
  For: AllDays,            !- Field 330
  Until: 24:00,18.0033333333333,  !- Field 331
  Through: 03/27,          !- Field 333
  For: AllDays,            !- Field 334
  Until: 24:00,18.1038888888889,  !- Field 335
  Through: 03/28,          !- Field 337
  For: AllDays,            !- Field 338
  Until: 24:00,18.205,     !- Field 339
  Through: 03/29,          !- Field 341
  For: AllDays,            !- Field 342
  Until: 24:00,18.3077777777778,  !- Field 343
  Through: 03/30,          !- Field 345
  For: AllDays,            !- Field 346
  Until: 24:00,18.4111111111111,  !- Field 347
  Through: 03/31,          !- Field 349
  For: AllDays,            !- Field 350
  Until: 24:00,18.5161111111111,  !- Field 351
  Through: 04/01,          !- Field 353
  For: AllDays,            !- Field 354
  Until: 24:00,18.6216666666667,  !- Field 355
  Through: 04/02,          !- Field 357
  For: AllDays,            !- Field 358
  Until: 24:00,18.7288888888889,  !- Field 359
  Through: 04/03,          !- Field 361
  For: AllDays,            !- Field 362
  Until: 24:00,18.8366666666667,  !- Field 363
  Through: 04/04,          !- Field 365
  For: AllDays,            !- Field 366
  Until: 24:00,18.9455555555556,  !- Field 367
  Through: 04/05,          !- Field 369
  For: AllDays,            !- Field 370
  Until: 24:00,19.055,     !- Field 371
  Through: 04/06,          !- Field 373
  For: AllDays,            !- Field 374
  Until: 24:00,19.1655555555556,  !- Field 375
  Through: 04/07,          !- Field 377
  For: AllDays,            !- Field 378
  Until: 24:00,19.2772222222222,  !- Field 379
  Through: 04/08,          !- Field 381
  For: AllDays,            !- Field 382
  Until: 24:00,19.3894444444444,  !- Field 383
  Through: 04/09,          !- Field 385
  For: AllDays,            !- Field 386
  Until: 24:00,19.5027777777778,  !- Field 387
  Through: 04/10,          !- Field 389
  For: AllDays,            !- Field 390
  Until: 24:00,19.6166666666667,  !- Field 391
  Through: 04/11,          !- Field 393
  For: AllDays,            !- Field 394
  Until: 24:00,19.7311111111111,  !- Field 395
  Through: 04/12,          !- Field 397
  For: AllDays,            !- Field 398
  Until: 24:00,19.8461111111111,  !- Field 399
  Through: 04/13,          !- Field 401
  For: AllDays,            !- Field 402
  Until: 24:00,19.9622222222222,  !- Field 403
  Through: 04/14,          !- Field 405
  For: AllDays,            !- Field 406
  Until: 24:00,20.0788888888889,  !- Field 407
  Through: 04/15,          !- Field 409
  For: AllDays,            !- Field 410
  Until: 24:00,20.1955555555556,  !- Field 411
  Through: 04/16,          !- Field 413
  For: AllDays,            !- Field 414
  Until: 24:00,20.3133333333333,  !- Field 415
  Through: 04/17,          !- Field 417
  For: AllDays,            !- Field 418
  Until: 24:00,20.4316666666667,  !- Field 419
  Through: 04/18,          !- Field 421
  For: AllDays,            !- Field 422
  Until: 24:00,20.5505555555556,  !- Field 423
  Through: 04/19,          !- Field 425
  For: AllDays,            !- Field 426
  Until: 24:00,20.6694444444444,  !- Field 427
  Through: 04/20,          !- Field 429
  For: AllDays,            !- Field 430
  Until: 24:00,20.7888888888889,  !- Field 431
  Through: 04/21,          !- Field 433
  For: AllDays,            !- Field 434
  Until: 24:00,20.9088888888889,  !- Field 435
  Through: 04/22,          !- Field 437
  For: AllDays,            !- Field 438
  Until: 24:00,21.0294444444444,  !- Field 439
  Through: 04/23,          !- Field 441
  For: AllDays,            !- Field 442
  Until: 24:00,21.15,      !- Field 443
  Through: 04/24,          !- Field 445
  For: AllDays,            !- Field 446
  Until: 24:00,21.2705555555556,  !- Field 447
  Through: 04/25,          !- Field 449
  For: AllDays,            !- Field 450
  Until: 24:00,21.3916666666667,  !- Field 451
  Through: 04/26,          !- Field 453
  For: AllDays,            !- Field 454
  Until: 24:00,21.5133333333333,  !- Field 455
  Through: 04/27,          !- Field 457
  For: AllDays,            !- Field 458
  Until: 24:00,21.6344444444444,  !- Field 459
  Through: 04/28,          !- Field 461
  For: AllDays,            !- Field 462
  Until: 24:00,21.7561111111111,  !- Field 463
  Through: 04/29,          !- Field 465
  For: AllDays,            !- Field 466
  Until: 24:00,21.8777777777778,  !- Field 467
  Through: 04/30,          !- Field 469
  For: AllDays,            !- Field 470
  Until: 24:00,21.9994444444444,  !- Field 471
  Through: 05/01,          !- Field 473
  For: AllDays,            !- Field 474
  Until: 24:00,22.1211111111111,  !- Field 475
  Through: 05/02,          !- Field 477
  For: AllDays,            !- Field 478
  Until: 24:00,22.2427777777778,  !- Field 479
  Through: 05/03,          !- Field 481
  For: AllDays,            !- Field 482
  Until: 24:00,22.3644444444444,  !- Field 483
  Through: 05/04,          !- Field 485
  For: AllDays,            !- Field 486
  Until: 24:00,22.4861111111111,  !- Field 487
  Through: 05/05,          !- Field 489
  For: AllDays,            !- Field 490
  Until: 24:00,22.6077777777778,  !- Field 491
  Through: 05/06,          !- Field 493
  For: AllDays,            !- Field 494
  Until: 24:00,22.7288888888889,  !- Field 495
  Through: 05/07,          !- Field 497
  For: AllDays,            !- Field 498
  Until: 24:00,22.85,      !- Field 499
  Through: 05/08,          !- Field 501
  For: AllDays,            !- Field 502
  Until: 24:00,22.9711111111111,  !- Field 503
  Through: 05/09,          !- Field 505
  For: AllDays,            !- Field 506
  Until: 24:00,23.0916666666667,  !- Field 507
  Through: 05/10,          !- Field 509
  For: AllDays,            !- Field 510
  Until: 24:00,23.2122222222222,  !- Field 511
  Through: 05/11,          !- Field 513
  For: AllDays,            !- Field 514
  Until: 24:00,23.3322222222222,  !- Field 515
  Through: 05/12,          !- Field 517
  For: AllDays,            !- Field 518
  Until: 24:00,23.4516666666667,  !- Field 519
  Through: 05/13,          !- Field 521
  For: AllDays,            !- Field 522
  Until: 24:00,23.5705555555556,  !- Field 523
  Through: 05/14,          !- Field 525
  For: AllDays,            !- Field 526
  Until: 24:00,23.6894444444444,  !- Field 527
  Through: 05/15,          !- Field 529
  For: AllDays,            !- Field 530
  Until: 24:00,23.8077777777778,  !- Field 531
  Through: 05/16,          !- Field 533
  For: AllDays,            !- Field 534
  Until: 24:00,23.9255555555556,  !- Field 535
  Through: 05/17,          !- Field 537
  For: AllDays,            !- Field 538
  Until: 24:00,24.0427777777778,  !- Field 539
  Through: 05/18,          !- Field 541
  For: AllDays,            !- Field 542
  Until: 24:00,24.1594444444444,  !- Field 543
  Through: 05/19,          !- Field 545
  For: AllDays,            !- Field 546
  Until: 24:00,24.2755555555556,  !- Field 547
  Through: 05/20,          !- Field 549
  For: AllDays,            !- Field 550
  Until: 24:00,24.3905555555556,  !- Field 551
  Through: 05/21,          !- Field 553
  For: AllDays,            !- Field 554
  Until: 24:00,24.5055555555556,  !- Field 555
  Through: 05/22,          !- Field 557
  For: AllDays,            !- Field 558
  Until: 24:00,24.6194444444444,  !- Field 559
  Through: 05/23,          !- Field 561
  For: AllDays,            !- Field 562
  Until: 24:00,24.7322222222222,  !- Field 563
  Through: 05/24,          !- Field 565
  For: AllDays,            !- Field 566
  Until: 24:00,24.845,     !- Field 567
  Through: 05/25,          !- Field 569
  For: AllDays,            !- Field 570
  Until: 24:00,24.9561111111111,  !- Field 571
  Through: 05/26,          !- Field 573
  For: AllDays,            !- Field 574
  Until: 24:00,25.0672222222222,  !- Field 575
  Through: 05/27,          !- Field 577
  For: AllDays,            !- Field 578
  Until: 24:00,25.1766666666667,  !- Field 579
  Through: 05/28,          !- Field 581
  For: AllDays,            !- Field 582
  Until: 24:00,25.2855555555556,  !- Field 583
  Through: 05/29,          !- Field 585
  For: AllDays,            !- Field 586
  Until: 24:00,25.3938888888889,  !- Field 587
  Through: 05/30,          !- Field 589
  For: AllDays,            !- Field 590
  Until: 24:00,25.5005555555556,  !- Field 591
  Through: 05/31,          !- Field 593
  For: AllDays,            !- Field 594
  Until: 24:00,25.6066666666667,  !- Field 595
  Through: 06/01,          !- Field 597
  For: AllDays,            !- Field 598
  Until: 24:00,25.7116666666667,  !- Field 599
  Through: 06/02,          !- Field 601
  For: AllDays,            !- Field 602
  Until: 24:00,25.8155555555556,  !- Field 603
  Through: 06/03,          !- Field 605
  For: AllDays,            !- Field 606
  Until: 24:00,25.9177777777778,  !- Field 607
  Through: 06/04,          !- Field 609
  For: AllDays,            !- Field 610
  Until: 24:00,26.0194444444444,  !- Field 611
  Through: 06/05,          !- Field 613
  For: AllDays,            !- Field 614
  Until: 24:00,26.12,      !- Field 615
  Through: 06/06,          !- Field 617
  For: AllDays,            !- Field 618
  Until: 24:00,26.2194444444444,  !- Field 619
  Through: 06/07,          !- Field 621
  For: AllDays,            !- Field 622
  Until: 24:00,26.3172222222222,  !- Field 623
  Through: 06/08,          !- Field 625
  For: AllDays,            !- Field 626
  Until: 24:00,26.4138888888889,  !- Field 627
  Through: 06/09,          !- Field 629
  For: AllDays,            !- Field 630
  Until: 24:00,26.5094444444444,  !- Field 631
  Through: 06/10,          !- Field 633
  For: AllDays,            !- Field 634
  Until: 24:00,26.6033333333333,  !- Field 635
  Through: 06/11,          !- Field 637
  For: AllDays,            !- Field 638
  Until: 24:00,26.6961111111111,  !- Field 639
  Through: 06/12,          !- Field 641
  For: AllDays,            !- Field 642
  Until: 24:00,26.7877777777778,  !- Field 643
  Through: 06/13,          !- Field 645
  For: AllDays,            !- Field 646
  Until: 24:00,26.8772222222222,  !- Field 647
  Through: 06/14,          !- Field 649
  For: AllDays,            !- Field 650
  Until: 24:00,26.9661111111111,  !- Field 651
  Through: 06/15,          !- Field 653
  For: AllDays,            !- Field 654
  Until: 24:00,27.0533333333333,  !- Field 655
  Through: 06/16,          !- Field 657
  For: AllDays,            !- Field 658
  Until: 24:00,27.1388888888889,  !- Field 659
  Through: 06/17,          !- Field 661
  For: AllDays,            !- Field 662
  Until: 24:00,27.2227777777778,  !- Field 663
  Through: 06/18,          !- Field 665
  For: AllDays,            !- Field 666
  Until: 24:00,27.3055555555556,  !- Field 667
  Through: 06/19,          !- Field 669
  For: AllDays,            !- Field 670
  Until: 24:00,27.3866666666667,  !- Field 671
  Through: 06/20,          !- Field 673
  For: AllDays,            !- Field 674
  Until: 24:00,27.4661111111111,  !- Field 675
  Through: 06/21,          !- Field 677
  For: AllDays,            !- Field 678
  Until: 24:00,27.5438888888889,  !- Field 679
  Through: 06/22,          !- Field 681
  For: AllDays,            !- Field 682
  Until: 24:00,27.62,      !- Field 683
  Through: 06/23,          !- Field 685
  For: AllDays,            !- Field 686
  Until: 24:00,27.695,     !- Field 687
  Through: 06/24,          !- Field 689
  For: AllDays,            !- Field 690
  Until: 24:00,27.7677777777778,  !- Field 691
  Through: 06/25,          !- Field 693
  For: AllDays,            !- Field 694
  Until: 24:00,27.8388888888889,  !- Field 695
  Through: 06/26,          !- Field 697
  For: AllDays,            !- Field 698
  Until: 24:00,27.9088888888889,  !- Field 699
  Through: 06/27,          !- Field 701
  For: AllDays,            !- Field 702
  Until: 24:00,27.9766666666667,  !- Field 703
  Through: 06/28,          !- Field 705
  For: AllDays,            !- Field 706
  Until: 24:00,28.0427777777778,  !- Field 707
  Through: 06/29,          !- Field 709
  For: AllDays,            !- Field 710
  Until: 24:00,28.1066666666667,  !- Field 711
  Through: 06/30,          !- Field 713
  For: AllDays,            !- Field 714
  Until: 24:00,28.1694444444444,  !- Field 715
  Through: 07/01,          !- Field 717
  For: AllDays,            !- Field 718
  Until: 24:00,28.23,      !- Field 719
  Through: 07/02,          !- Field 721
  For: AllDays,            !- Field 722
  Until: 24:00,28.2888888888889,  !- Field 723
  Through: 07/03,          !- Field 725
  For: AllDays,            !- Field 726
  Until: 24:00,28.3461111111111,  !- Field 727
  Through: 07/04,          !- Field 729
  For: AllDays,            !- Field 730
  Until: 24:00,28.4011111111111,  !- Field 731
  Through: 07/05,          !- Field 733
  For: AllDays,            !- Field 734
  Until: 24:00,28.4544444444444,  !- Field 735
  Through: 07/06,          !- Field 737
  For: AllDays,            !- Field 738
  Until: 24:00,28.5061111111111,  !- Field 739
  Through: 07/07,          !- Field 741
  For: AllDays,            !- Field 742
  Until: 24:00,28.5555555555556,  !- Field 743
  Through: 07/08,          !- Field 745
  For: AllDays,            !- Field 746
  Until: 24:00,28.6027777777778,  !- Field 747
  Through: 07/09,          !- Field 749
  For: AllDays,            !- Field 750
  Until: 24:00,28.6488888888889,  !- Field 751
  Through: 07/10,          !- Field 753
  For: AllDays,            !- Field 754
  Until: 24:00,28.6922222222222,  !- Field 755
  Through: 07/11,          !- Field 757
  For: AllDays,            !- Field 758
  Until: 24:00,28.7338888888889,  !- Field 759
  Through: 07/12,          !- Field 761
  For: AllDays,            !- Field 762
  Until: 24:00,28.7738888888889,  !- Field 763
  Through: 07/13,          !- Field 765
  For: AllDays,            !- Field 766
  Until: 24:00,28.8116666666667,  !- Field 767
  Through: 07/14,          !- Field 769
  For: AllDays,            !- Field 770
  Until: 24:00,28.8472222222222,  !- Field 771
  Through: 07/15,          !- Field 773
  For: AllDays,            !- Field 774
  Until: 24:00,28.8811111111111,  !- Field 775
  Through: 07/16,          !- Field 777
  For: AllDays,            !- Field 778
  Until: 24:00,28.9127777777778,  !- Field 779
  Through: 07/17,          !- Field 781
  For: AllDays,            !- Field 782
  Until: 24:00,28.9427777777778,  !- Field 783
  Through: 07/18,          !- Field 785
  For: AllDays,            !- Field 786
  Until: 24:00,28.9705555555556,  !- Field 787
  Through: 07/19,          !- Field 789
  For: AllDays,            !- Field 790
  Until: 24:00,28.9961111111111,  !- Field 791
  Through: 07/20,          !- Field 793
  For: AllDays,            !- Field 794
  Until: 24:00,29.0194444444444,  !- Field 795
  Through: 07/21,          !- Field 797
  For: AllDays,            !- Field 798
  Until: 24:00,29.0411111111111,  !- Field 799
  Through: 07/22,          !- Field 801
  For: AllDays,            !- Field 802
  Until: 24:00,29.0605555555556,  !- Field 803
  Through: 07/23,          !- Field 805
  For: AllDays,            !- Field 806
  Until: 24:00,29.0777777777778,  !- Field 807
  Through: 07/24,          !- Field 809
  For: AllDays,            !- Field 810
  Until: 24:00,29.0933333333333,  !- Field 811
  Through: 07/25,          !- Field 813
  For: AllDays,            !- Field 814
  Until: 24:00,29.1066666666667,  !- Field 815
  Through: 07/26,          !- Field 817
  For: AllDays,            !- Field 818
  Until: 24:00,29.1177777777778,  !- Field 819
  Through: 07/27,          !- Field 821
  For: AllDays,            !- Field 822
  Until: 24:00,29.1266666666667,  !- Field 823
  Through: 07/28,          !- Field 825
  For: AllDays,            !- Field 826
  Until: 24:00,29.1338888888889,  !- Field 827
  Through: 07/29,          !- Field 829
  For: AllDays,            !- Field 830
  Until: 24:00,29.1388888888889,  !- Field 831
  Through: 07/30,          !- Field 833
  For: AllDays,            !- Field 834
  Until: 24:00,29.1416666666667,  !- Field 835
  Through: 07/31,          !- Field 837
  For: AllDays,            !- Field 838
  Until: 24:00,29.1422222222222,  !- Field 839
  Through: 08/01,          !- Field 841
  For: AllDays,            !- Field 842
  Until: 24:00,29.1405555555556,  !- Field 843
  Through: 08/02,          !- Field 845
  For: AllDays,            !- Field 846
  Until: 24:00,29.1372222222222,  !- Field 847
  Through: 08/03,          !- Field 849
  For: AllDays,            !- Field 850
  Until: 24:00,29.1316666666667,  !- Field 851
  Through: 08/04,          !- Field 853
  For: AllDays,            !- Field 854
  Until: 24:00,29.1238888888889,  !- Field 855
  Through: 08/05,          !- Field 857
  For: AllDays,            !- Field 858
  Until: 24:00,29.1144444444444,  !- Field 859
  Through: 08/06,          !- Field 861
  For: AllDays,            !- Field 862
  Until: 24:00,29.1022222222222,  !- Field 863
  Through: 08/07,          !- Field 865
  For: AllDays,            !- Field 866
  Until: 24:00,29.0883333333333,  !- Field 867
  Through: 08/08,          !- Field 869
  For: AllDays,            !- Field 870
  Until: 24:00,29.0727777777778,  !- Field 871
  Through: 08/09,          !- Field 873
  For: AllDays,            !- Field 874
  Until: 24:00,29.0544444444444,  !- Field 875
  Through: 08/10,          !- Field 877
  For: AllDays,            !- Field 878
  Until: 24:00,29.0344444444444,  !- Field 879
  Through: 08/11,          !- Field 881
  For: AllDays,            !- Field 882
  Until: 24:00,29.0122222222222,  !- Field 883
  Through: 08/12,          !- Field 885
  For: AllDays,            !- Field 886
  Until: 24:00,28.9877777777778,  !- Field 887
  Through: 08/13,          !- Field 889
  For: AllDays,            !- Field 890
  Until: 24:00,28.9616666666667,  !- Field 891
  Through: 08/14,          !- Field 893
  For: AllDays,            !- Field 894
  Until: 24:00,28.9333333333333,  !- Field 895
  Through: 08/15,          !- Field 897
  For: AllDays,            !- Field 898
  Until: 24:00,28.9027777777778,  !- Field 899
  Through: 08/16,          !- Field 901
  For: AllDays,            !- Field 902
  Until: 24:00,28.87,      !- Field 903
  Through: 08/17,          !- Field 905
  For: AllDays,            !- Field 906
  Until: 24:00,28.8355555555556,  !- Field 907
  Through: 08/18,          !- Field 909
  For: AllDays,            !- Field 910
  Until: 24:00,28.7994444444444,  !- Field 911
  Through: 08/19,          !- Field 913
  For: AllDays,            !- Field 914
  Until: 24:00,28.7611111111111,  !- Field 915
  Through: 08/20,          !- Field 917
  For: AllDays,            !- Field 918
  Until: 24:00,28.7205555555556,  !- Field 919
  Through: 08/21,          !- Field 921
  For: AllDays,            !- Field 922
  Until: 24:00,28.6783333333333,  !- Field 923
  Through: 08/22,          !- Field 925
  For: AllDays,            !- Field 926
  Until: 24:00,28.6338888888889,  !- Field 927
  Through: 08/23,          !- Field 929
  For: AllDays,            !- Field 930
  Until: 24:00,28.5872222222222,  !- Field 931
  Through: 08/24,          !- Field 933
  For: AllDays,            !- Field 934
  Until: 24:00,28.5394444444444,  !- Field 935
  Through: 08/25,          !- Field 937
  For: AllDays,            !- Field 938
  Until: 24:00,28.4888888888889,  !- Field 939
  Through: 08/26,          !- Field 941
  For: AllDays,            !- Field 942
  Until: 24:00,28.4372222222222,  !- Field 943
  Through: 08/27,          !- Field 945
  For: AllDays,            !- Field 946
  Until: 24:00,28.3833333333333,  !- Field 947
  Through: 08/28,          !- Field 949
  For: AllDays,            !- Field 950
  Until: 24:00,28.3272222222222,  !- Field 951
  Through: 08/29,          !- Field 953
  For: AllDays,            !- Field 954
  Until: 24:00,28.2694444444444,  !- Field 955
  Through: 08/30,          !- Field 957
  For: AllDays,            !- Field 958
  Until: 24:00,28.21,      !- Field 959
  Through: 08/31,          !- Field 961
  For: AllDays,            !- Field 962
  Until: 24:00,28.1488888888889,  !- Field 963
  Through: 09/01,          !- Field 965
  For: AllDays,            !- Field 966
  Until: 24:00,28.0855555555556,  !- Field 967
  Through: 09/02,          !- Field 969
  For: AllDays,            !- Field 970
  Until: 24:00,28.0211111111111,  !- Field 971
  Through: 09/03,          !- Field 973
  For: AllDays,            !- Field 974
  Until: 24:00,27.9544444444444,  !- Field 975
  Through: 09/04,          !- Field 977
  For: AllDays,            !- Field 978
  Until: 24:00,27.8855555555556,  !- Field 979
  Through: 09/05,          !- Field 981
  For: AllDays,            !- Field 982
  Until: 24:00,27.8155555555556,  !- Field 983
  Through: 09/06,          !- Field 985
  For: AllDays,            !- Field 986
  Until: 24:00,27.7438888888889,  !- Field 987
  Through: 09/07,          !- Field 989
  For: AllDays,            !- Field 990
  Until: 24:00,27.6705555555556,  !- Field 991
  Through: 09/08,          !- Field 993
  For: AllDays,            !- Field 994
  Until: 24:00,27.595,     !- Field 995
  Through: 09/09,          !- Field 997
  For: AllDays,            !- Field 998
  Until: 24:00,27.5183333333333,  !- Field 999
  Through: 09/10,          !- Field 1001
  For: AllDays,            !- Field 1002
  Until: 24:00,27.44,      !- Field 1003
  Through: 09/11,          !- Field 1005
  For: AllDays,            !- Field 1006
  Until: 24:00,27.36,      !- Field 1007
  Through: 09/12,          !- Field 1009
  For: AllDays,            !- Field 1010
  Until: 24:00,27.2783333333333,  !- Field 1011
  Through: 09/13,          !- Field 1013
  For: AllDays,            !- Field 1014
  Until: 24:00,27.1955555555556,  !- Field 1015
  Through: 09/14,          !- Field 1017
  For: AllDays,            !- Field 1018
  Until: 24:00,27.1105555555556,  !- Field 1019
  Through: 09/15,          !- Field 1021
  For: AllDays,            !- Field 1022
  Until: 24:00,27.0244444444444,  !- Field 1023
  Through: 09/16,          !- Field 1025
  For: AllDays,            !- Field 1026
  Until: 24:00,26.9366666666667,  !- Field 1027
  Through: 09/17,          !- Field 1029
  For: AllDays,            !- Field 1030
  Until: 24:00,26.8477777777778,  !- Field 1031
  Through: 09/18,          !- Field 1033
  For: AllDays,            !- Field 1034
  Until: 24:00,26.7572222222222,  !- Field 1035
  Through: 09/19,          !- Field 1037
  For: AllDays,            !- Field 1038
  Until: 24:00,26.6655555555556,  !- Field 1039
  Through: 09/20,          !- Field 1041
  For: AllDays,            !- Field 1042
  Until: 24:00,26.5722222222222,  !- Field 1043
  Through: 09/21,          !- Field 1045
  For: AllDays,            !- Field 1046
  Until: 24:00,26.4777777777778,  !- Field 1047
  Through: 09/22,          !- Field 1049
  For: AllDays,            !- Field 1050
  Until: 24:00,26.3822222222222,  !- Field 1051
  Through: 09/23,          !- Field 1053
  For: AllDays,            !- Field 1054
  Until: 24:00,26.285,     !- Field 1055
  Through: 09/24,          !- Field 1057
  For: AllDays,            !- Field 1058
  Until: 24:00,26.1866666666667,  !- Field 1059
  Through: 09/25,          !- Field 1061
  For: AllDays,            !- Field 1062
  Until: 24:00,26.0866666666667,  !- Field 1063
  Through: 09/26,          !- Field 1065
  For: AllDays,            !- Field 1066
  Until: 24:00,25.9861111111111,  !- Field 1067
  Through: 09/27,          !- Field 1069
  For: AllDays,            !- Field 1070
  Until: 24:00,25.8844444444444,  !- Field 1071
  Through: 09/28,          !- Field 1073
  For: AllDays,            !- Field 1074
  Until: 24:00,25.7811111111111,  !- Field 1075
  Through: 09/29,          !- Field 1077
  For: AllDays,            !- Field 1078
  Until: 24:00,25.6766666666667,  !- Field 1079
  Through: 09/30,          !- Field 1081
  For: AllDays,            !- Field 1082
  Until: 24:00,25.5716666666667,  !- Field 1083
  Through: 10/01,          !- Field 1085
  For: AllDays,            !- Field 1086
  Until: 24:00,25.4655555555556,  !- Field 1087
  Through: 10/02,          !- Field 1089
  For: AllDays,            !- Field 1090
  Until: 24:00,25.3583333333333,  !- Field 1091
  Through: 10/03,          !- Field 1093
  For: AllDays,            !- Field 1094
  Until: 24:00,25.25,      !- Field 1095
  Through: 10/04,          !- Field 1097
  For: AllDays,            !- Field 1098
  Until: 24:00,25.1405555555556,  !- Field 1099
  Through: 10/05,          !- Field 1101
  For: AllDays,            !- Field 1102
  Until: 24:00,25.0305555555556,  !- Field 1103
  Through: 10/06,          !- Field 1105
  For: AllDays,            !- Field 1106
  Until: 24:00,24.9194444444444,  !- Field 1107
  Through: 10/07,          !- Field 1109
  For: AllDays,            !- Field 1110
  Until: 24:00,24.8077777777778,  !- Field 1111
  Through: 10/08,          !- Field 1113
  For: AllDays,            !- Field 1114
  Until: 24:00,24.695,     !- Field 1115
  Through: 10/09,          !- Field 1117
  For: AllDays,            !- Field 1118
  Until: 24:00,24.5816666666667,  !- Field 1119
  Through: 10/10,          !- Field 1121
  For: AllDays,            !- Field 1122
  Until: 24:00,24.4672222222222,  !- Field 1123
  Through: 10/11,          !- Field 1125
  For: AllDays,            !- Field 1126
  Until: 24:00,24.3527777777778,  !- Field 1127
  Through: 10/12,          !- Field 1129
  For: AllDays,            !- Field 1130
  Until: 24:00,24.2372222222222,  !- Field 1131
  Through: 10/13,          !- Field 1133
  For: AllDays,            !- Field 1134
  Until: 24:00,24.1205555555556,  !- Field 1135
  Through: 10/14,          !- Field 1137
  For: AllDays,            !- Field 1138
  Until: 24:00,24.0038888888889,  !- Field 1139
  Through: 10/15,          !- Field 1141
  For: AllDays,            !- Field 1142
  Until: 24:00,23.8866666666667,  !- Field 1143
  Through: 10/16,          !- Field 1145
  For: AllDays,            !- Field 1146
  Until: 24:00,23.7688888888889,  !- Field 1147
  Through: 10/17,          !- Field 1149
  For: AllDays,            !- Field 1150
  Until: 24:00,23.6505555555556,  !- Field 1151
  Through: 10/18,          !- Field 1153
  For: AllDays,            !- Field 1154
  Until: 24:00,23.5316666666667,  !- Field 1155
  Through: 10/19,          !- Field 1157
  For: AllDays,            !- Field 1158
  Until: 24:00,23.4122222222222,  !- Field 1159
  Through: 10/20,          !- Field 1161
  For: AllDays,            !- Field 1162
  Until: 24:00,23.2922222222222,  !- Field 1163
  Through: 10/21,          !- Field 1165
  For: AllDays,            !- Field 1166
  Until: 24:00,23.1722222222222,  !- Field 1167
  Through: 10/22,          !- Field 1169
  For: AllDays,            !- Field 1170
  Until: 24:00,23.0516666666667,  !- Field 1171
  Through: 10/23,          !- Field 1173
  For: AllDays,            !- Field 1174
  Until: 24:00,22.9311111111111,  !- Field 1175
  Through: 10/24,          !- Field 1177
  For: AllDays,            !- Field 1178
  Until: 24:00,22.81,      !- Field 1179
  Through: 10/25,          !- Field 1181
  For: AllDays,            !- Field 1182
  Until: 24:00,22.6888888888889,  !- Field 1183
  Through: 10/26,          !- Field 1185
  For: AllDays,            !- Field 1186
  Until: 24:00,22.5677777777778,  !- Field 1187
  Through: 10/27,          !- Field 1189
  For: AllDays,            !- Field 1190
  Until: 24:00,22.4461111111111,  !- Field 1191
  Through: 10/28,          !- Field 1193
  For: AllDays,            !- Field 1194
  Until: 24:00,22.3244444444444,  !- Field 1195
  Through: 10/29,          !- Field 1197
  For: AllDays,            !- Field 1198
  Until: 24:00,22.2027777777778,  !- Field 1199
  Through: 10/30,          !- Field 1201
  For: AllDays,            !- Field 1202
  Until: 24:00,22.0811111111111,  !- Field 1203
  Through: 10/31,          !- Field 1205
  For: AllDays,            !- Field 1206
  Until: 24:00,21.9594444444444,  !- Field 1207
  Through: 11/01,          !- Field 1209
  For: AllDays,            !- Field 1210
  Until: 24:00,21.8377777777778,  !- Field 1211
  Through: 11/02,          !- Field 1213
  For: AllDays,            !- Field 1214
  Until: 24:00,21.7161111111111,  !- Field 1215
  Through: 11/03,          !- Field 1217
  For: AllDays,            !- Field 1218
  Until: 24:00,21.5944444444444,  !- Field 1219
  Through: 11/04,          !- Field 1221
  For: AllDays,            !- Field 1222
  Until: 24:00,21.4727777777778,  !- Field 1223
  Through: 11/05,          !- Field 1225
  For: AllDays,            !- Field 1226
  Until: 24:00,21.3516666666667,  !- Field 1227
  Through: 11/06,          !- Field 1229
  For: AllDays,            !- Field 1230
  Until: 24:00,21.2305555555556,  !- Field 1231
  Through: 11/07,          !- Field 1233
  For: AllDays,            !- Field 1234
  Until: 24:00,21.11,      !- Field 1235
  Through: 11/08,          !- Field 1237
  For: AllDays,            !- Field 1238
  Until: 24:00,20.9894444444444,  !- Field 1239
  Through: 11/09,          !- Field 1241
  For: AllDays,            !- Field 1242
  Until: 24:00,20.8694444444444,  !- Field 1243
  Through: 11/10,          !- Field 1245
  For: AllDays,            !- Field 1246
  Until: 24:00,20.7494444444444,  !- Field 1247
  Through: 11/11,          !- Field 1249
  For: AllDays,            !- Field 1250
  Until: 24:00,20.63,      !- Field 1251
  Through: 11/12,          !- Field 1253
  For: AllDays,            !- Field 1254
  Until: 24:00,20.5111111111111,  !- Field 1255
  Through: 11/13,          !- Field 1257
  For: AllDays,            !- Field 1258
  Until: 24:00,20.3927777777778,  !- Field 1259
  Through: 11/14,          !- Field 1261
  For: AllDays,            !- Field 1262
  Until: 24:00,20.2744444444444,  !- Field 1263
  Through: 11/15,          !- Field 1265
  For: AllDays,            !- Field 1266
  Until: 24:00,20.1572222222222,  !- Field 1267
  Through: 11/16,          !- Field 1269
  For: AllDays,            !- Field 1270
  Until: 24:00,20.04,      !- Field 1271
  Through: 11/17,          !- Field 1273
  For: AllDays,            !- Field 1274
  Until: 24:00,19.9238888888889,  !- Field 1275
  Through: 11/18,          !- Field 1277
  For: AllDays,            !- Field 1278
  Until: 24:00,19.8077777777778,  !- Field 1279
  Through: 11/19,          !- Field 1281
  For: AllDays,            !- Field 1282
  Until: 24:00,19.6927777777778,  !- Field 1283
  Through: 11/20,          !- Field 1285
  For: AllDays,            !- Field 1286
  Until: 24:00,19.5788888888889,  !- Field 1287
  Through: 11/21,          !- Field 1289
  For: AllDays,            !- Field 1290
  Until: 24:00,19.465,     !- Field 1291
  Through: 11/22,          !- Field 1293
  For: AllDays,            !- Field 1294
  Until: 24:00,19.3522222222222,  !- Field 1295
  Through: 11/23,          !- Field 1297
  For: AllDays,            !- Field 1298
  Until: 24:00,19.24,      !- Field 1299
  Through: 11/24,          !- Field 1301
  For: AllDays,            !- Field 1302
  Until: 24:00,19.1288888888889,  !- Field 1303
  Through: 11/25,          !- Field 1305
  For: AllDays,            !- Field 1306
  Until: 24:00,19.0188888888889,  !- Field 1307
  Through: 11/26,          !- Field 1309
  For: AllDays,            !- Field 1310
  Until: 24:00,18.9094444444444,  !- Field 1311
  Through: 11/27,          !- Field 1313
  For: AllDays,            !- Field 1314
  Until: 24:00,18.8005555555556,  !- Field 1315
  Through: 11/28,          !- Field 1317
  For: AllDays,            !- Field 1318
  Until: 24:00,18.6933333333333,  !- Field 1319
  Through: 11/29,          !- Field 1321
  For: AllDays,            !- Field 1322
  Until: 24:00,18.5866666666667,  !- Field 1323
  Through: 11/30,          !- Field 1325
  For: AllDays,            !- Field 1326
  Until: 24:00,18.4811111111111,  !- Field 1327
  Through: 12/01,          !- Field 1329
  For: AllDays,            !- Field 1330
  Until: 24:00,18.3766666666667,  !- Field 1331
  Through: 12/02,          !- Field 1333
  For: AllDays,            !- Field 1334
  Until: 24:00,18.2733333333333,  !- Field 1335
  Through: 12/03,          !- Field 1337
  For: AllDays,            !- Field 1338
  Until: 24:00,18.1711111111111,  !- Field 1339
  Through: 12/04,          !- Field 1341
  For: AllDays,            !- Field 1342
  Until: 24:00,18.0705555555556,  !- Field 1343
  Through: 12/05,          !- Field 1345
  For: AllDays,            !- Field 1346
  Until: 24:00,17.9705555555556,  !- Field 1347
  Through: 12/06,          !- Field 1349
  For: AllDays,            !- Field 1350
  Until: 24:00,17.8716666666667,  !- Field 1351
  Through: 12/07,          !- Field 1353
  For: AllDays,            !- Field 1354
  Until: 24:00,17.7744444444444,  !- Field 1355
  Through: 12/08,          !- Field 1357
  For: AllDays,            !- Field 1358
  Until: 24:00,17.6783333333333,  !- Field 1359
  Through: 12/09,          !- Field 1361
  For: AllDays,            !- Field 1362
  Until: 24:00,17.5833333333333,  !- Field 1363
  Through: 12/10,          !- Field 1365
  For: AllDays,            !- Field 1366
  Until: 24:00,17.49,      !- Field 1367
  Through: 12/11,          !- Field 1369
  For: AllDays,            !- Field 1370
  Until: 24:00,17.3977777777778,  !- Field 1371
  Through: 12/12,          !- Field 1373
  For: AllDays,            !- Field 1374
  Until: 24:00,17.3072222222222,  !- Field 1375
  Through: 12/13,          !- Field 1377
  For: AllDays,            !- Field 1378
  Until: 24:00,17.2177777777778,  !- Field 1379
  Through: 12/14,          !- Field 1381
  For: AllDays,            !- Field 1382
  Until: 24:00,17.1294444444444,  !- Field 1383
  Through: 12/15,          !- Field 1385
  For: AllDays,            !- Field 1386
  Until: 24:00,17.0433333333333,  !- Field 1387
  Through: 12/16,          !- Field 1389
  For: AllDays,            !- Field 1390
  Until: 24:00,16.9583333333333,  !- Field 1391
  Through: 12/17,          !- Field 1393
  For: AllDays,            !- Field 1394
  Until: 24:00,16.875,     !- Field 1395
  Through: 12/18,          !- Field 1397
  For: AllDays,            !- Field 1398
  Until: 24:00,16.7927777777778,  !- Field 1399
  Through: 12/19,          !- Field 1401
  For: AllDays,            !- Field 1402
  Until: 24:00,16.7127777777778,  !- Field 1403
  Through: 12/20,          !- Field 1405
  For: AllDays,            !- Field 1406
  Until: 24:00,16.6338888888889,  !- Field 1407
  Through: 12/21,          !- Field 1409
  For: AllDays,            !- Field 1410
  Until: 24:00,16.5566666666667,  !- Field 1411
  Through: 12/22,          !- Field 1413
  For: AllDays,            !- Field 1414
  Until: 24:00,16.4811111111111,  !- Field 1415
  Through: 12/23,          !- Field 1417
  For: AllDays,            !- Field 1418
  Until: 24:00,16.4072222222222,  !- Field 1419
  Through: 12/24,          !- Field 1421
  For: AllDays,            !- Field 1422
  Until: 24:00,16.335,     !- Field 1423
  Through: 12/25,          !- Field 1425
  For: AllDays,            !- Field 1426
  Until: 24:00,16.2644444444444,  !- Field 1427
  Through: 12/26,          !- Field 1429
  For: AllDays,            !- Field 1430
  Until: 24:00,16.1955555555556,  !- Field 1431
  Through: 12/27,          !- Field 1433
  For: AllDays,            !- Field 1434
  Until: 24:00,16.1288888888889,  !- Field 1435
  Through: 12/28,          !- Field 1437
  For: AllDays,            !- Field 1438
  Until: 24:00,16.0633333333333,  !- Field 1439
  Through: 12/29,          !- Field 1441
  For: AllDays,            !- Field 1442
  Until: 24:00,16,         !- Field 1443
  Through: 12/30,          !- Field 1445
  For: AllDays,            !- Field 1446
  Until: 24:00,15.9383333333333,  !- Field 1447
  Through: 12/31,          !- Field 1449
  For: AllDays,            !- Field 1450
  Until: 24:00,15.8783333333333,  !- Field 1451
  Through: 01/01,          !- Field 1453
  For: AllDays,            !- Field 1454
  Until: 24:00,15.82;      !- Field 1455

OutdoorAir:Node,
  Model Outdoor Air Node;  !- Name

AirLoopHVAC,
  central ac and furnace airloop,  !- Name
  ,                        !- Controller List Name
  central ac and furnace airloopAvailability Manager List,  !- Availability Manager List Name
  0.942007096627203,       !- Design Supply Air Flow Rate {m3/s}
  central ac and furnace airloop Supply Branches,  !- Branch List Name
  ,                        !- Connector List Name
  Node 3,                  !- Supply Side Inlet Node Name
  Node 6,                  !- Demand Side Outlet Node Name
  central ac and furnace airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  central ac and furnace airloop Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1.0;                     !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  central ac and furnace airloop Supply Outlet Nodes,  !- Name
  Node 4;                  !- Node 1 Name

NodeList,
  central ac and furnace airloop Demand Inlet Nodes,  !- Name
  Node 5;                  !- Node 1 Name

Sizing:System,
  central ac and furnace airloop,  !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  16.7,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1.0,                     !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1.0,                     !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1.0,                     !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1.0,                     !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  157.0,                   !- Heating Design Capacity Per Floor Area {W/m2}
  1.0,                     !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  central ac and furnace airloopAvailability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  central ac and furnace airloop Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  central ac and furnace airloop Availability Manager,  !- Name
  Always On Discrete;      !- Schedule Name

BranchList,
  central ac and furnace airloop Supply Branches,  !- Name
  central ac and furnace airloop Main Branch;  !- Branch 1 Name

Branch,
  central ac and furnace airloop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
  central ac and furnace unitary system,  !- Component 1 Name
  Node 3,                  !- Component 1 Inlet Node Name
  Node 4;                  !- Component 1 Outlet Node Name

AirLoopHVAC:UnitarySystem,
  central ac and furnace unitary system,  !- Name
  Load,                    !- Control Type
  living space,            !- Controlling Zone or Thermostat Location
  None,                    !- Dehumidification Control Type
  Always On Discrete,      !- Availability Schedule Name
  Node 3,                  !- Air Inlet Node Name
  Node 4,                  !- Air Outlet Node Name
  Fan:OnOff,               !- Supply Fan Object Type
  central ac and furnace supply fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Always Off Discrete,     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  central ac and furnace htg coil,  !- Heating Coil Name
  1.0,                     !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  central ac and furnace clg coil,  !- Cooling Coil Name
  No,                      !- Use DOAS DX Cooling Coil
  2.0,                     !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,  !- Latent Load Control
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
  0.942007096627203,       !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
  0.55857644402728,        !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Method
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,        !- Maximum Supply Air Temperature {C}
  21.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0.0,                     !- Ancillary On-Cycle Electric Power {W}
  0.0;                     !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  central ac and furnace supply fan,  !- Name
  Always On Discrete,      !- Availability Schedule Name
  0.75,                    !- Fan Total Efficiency
  595.93500092512,         !- Pressure Rise {Pa}
  0.942011816101635,       !- Maximum Flow Rate {m3/s}
  1.0,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Node 3,                  !- Air Inlet Node Name
  central ac and furnace unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
  Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  supply fan;              !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 Constant
  0.0,                     !- Coefficient3 Constant
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Cubic,
  Fan On Off Efficiency Curve,  !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Coil:Heating:Fuel,
  central ac and furnace htg coil,  !- Name
  Always On Discrete,      !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.92,                    !- Burner Efficiency
  18756.5484910222,        !- Nominal Capacity {W}
  central ac and furnace unitary system Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
  Node 4,                  !- Air Outlet Node Name
  ,                        !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  ,                        !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Cool-Cap-fT1,            !- Name
  1.557359706,             !- Coefficient1 Constant
  -0.0744481692,           !- Coefficient2 x
  0.00309859668,           !- Coefficient3 x**2
  0.0014595786,            !- Coefficient4 y
  -4.1148e-05,             !- Coefficient5 y**2
  -0.00042671448,          !- Coefficient6 x*y
  13.88,                   !- Minimum Value of x
  23.88,                   !- Maximum Value of x
  18.33,                   !- Minimum Value of y
  51.66;                   !- Maximum Value of y

Curve:Quadratic,
  Cool-Cap-fFF1,           !- Name
  0.718664047,             !- Coefficient1 Constant
  0.41797409,              !- Coefficient2 x
  -0.136638137,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  2.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0;                     !- Maximum Curve Output

Curve:Biquadratic,
  Cool-eir-fT1,            !- Name
  -0.350447695,            !- Coefficient1 Constant
  0.116809893,             !- Coefficient2 x
  -0.00339950844,          !- Coefficient3 x**2
  -0.001226088,            !- Coefficient4 y
  0.0006008094,            !- Coefficient5 y**2
  -0.000466884,            !- Coefficient6 x*y
  13.88,                   !- Minimum Value of x
  23.88,                   !- Maximum Value of x
  18.33,                   !- Minimum Value of y
  51.66;                   !- Maximum Value of y

Curve:Quadratic,
  Cool-eir-fFF1,           !- Name
  1.143487507,             !- Coefficient1 Constant
  -0.13943972,             !- Coefficient2 x
  -0.004047787,            !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  2.0,                     !- Maximum Value of x
  0.0,                     !- Minimum Curve Output
  2.0;                     !- Maximum Curve Output

Curve:Quadratic,
  Cool-PLF-fPLR1,          !- Name
  0.93,                    !- Coefficient1 Constant
  0.07,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.7,                     !- Minimum Curve Output
  1.0;                     !- Maximum Curve Output

Coil:Cooling:DX:SingleSpeed,
  central ac and furnace clg coil,  !- Name
  Always On Discrete,      !- Availability Schedule Name
  14067.4113682667,        !- Gross Rated Total Cooling Capacity {W}
  0.740612186094823,       !- Gross Rated Sensible Heat Ratio
  4.03878394144749,        !- Gross Rated Cooling COP {W/W}
  0.744166728437762,       !- Rated Air Flow Rate {m3/s}
  773.3912012006,          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  central ac and furnace unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
  central ac and furnace unitary system Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
  Cool-Cap-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
  Cool-Cap-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-eir-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
  Cool-eir-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
  -25.0,                   !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
  50.0,                    !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  0.0,                     !- Basin Heater Capacity {W/K}
  10.0;                    !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  central ac and furnace airloop Node 5 Supply Path,  !- Name
  Node 5,                  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  central ac and furnace zone splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  central ac and furnace zone splitter,  !- Name
  Node 5,                  !- Inlet Node Name
  Node 9;                  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  central ac and furnace airloop Return Path,  !- Name
  Node 6,                  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  Air Loop HVAC Return Plenum 1,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
  central ac and furnace zone mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,  !- Name
  central ac and furnace airloop ret air zone,  !- Zone Name
  Node 24,                 !- Zone Node Name
  Node 26,                 !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  Node 8;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  central ac and furnace zone mixer,  !- Name
  Node 6,                  !- Outlet Node Name
  Node 26;                 !- Inlet 1 Node Name

PlantLoop,
  dhw loop,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  dhw loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
  Node 13,                 !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  0.0,                     !- Minimum Loop Temperature {C}
  0.01,                    !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  0.003,                   !- Plant Loop Volume {m3}
  Node 12,                 !- Plant Side Inlet Node Name
  Node 13,                 !- Plant Side Outlet Node Name
  dhw loop Supply Branches,  !- Plant Side Branch List Name
  dhw loop Supply Connector List,  !- Plant Side Connector List Name
  Node 15,                 !- Demand Side Inlet Node Name
  Node 16,                 !- Demand Side Outlet Node Name
  dhw loop Demand Branches,  !- Demand Side Branch List Name
  dhw loop Demand Connector List,  !- Demand Side Connector List Name
  Optimal,                 !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
  ;                        !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  52.6666666666667,        !- Design Loop Exit Temperature {C}
  5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
  NonCoincident,           !- Sizing Option
  1,                       !- Zone Timesteps in Averaging Window
  None;                    !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,  !- Name
  dhw loop Supply Inlet Branch,  !- Branch 1 Name
  dhw loop Supply Branch 1,  !- Branch 2 Name
  dhw loop Supply Branch 2,  !- Branch 3 Name
  dhw loop Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  dhw loop Supply Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  dhw loop Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  dhw loop Supply Mixer;   !- Connector 2 Name

Connector:Splitter,
  dhw loop Supply Splitter,  !- Name
  dhw loop Supply Inlet Branch,  !- Inlet Branch Name
  dhw loop Supply Branch 1,  !- Outlet Branch 1 Name
  dhw loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Mixer,
  dhw loop Supply Mixer,   !- Name
  dhw loop Supply Outlet Branch,  !- Outlet Branch Name
  dhw loop Supply Branch 1,  !- Inlet Branch 1 Name
  dhw loop Supply Branch 2;  !- Inlet Branch 2 Name

Branch,
  dhw loop Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Pump Variable Speed 1,   !- Component 1 Name
  Node 12,                 !- Component 1 Inlet Node Name
  Node 20;                 !- Component 1 Outlet Node Name

Pump:VariableSpeed,
  Pump Variable Speed 1,   !- Name
  Node 12,                 !- Inlet Node Name
  Node 20,                 !- Outlet Node Name
  0.01,                    !- Design Maximum Flow Rate {m3/s}
  1.0,                     !- Design Pump Head {Pa}
  0.0,                     !- Design Power Consumption {W}
  1.0,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  ,                        !- Pump Flow Rate Schedule Name
  ,                        !- Pump Curve Name
  ,                        !- Impeller Diameter {m}
  ,                        !- VFD Control Type
  ,                        !- Pump RPM Schedule Name
  ,                        !- Minimum Pressure Schedule {Pa}
  ,                        !- Maximum Pressure Schedule {Pa}
  ,                        !- Minimum RPM Schedule {rev/min}
  ,                        !- Maximum RPM Schedule {rev/min}
  ,                        !- Zone Name
  0.5,                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,  !- Design Power Sizing Method
  348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0.0,                     !- Design Minimum Flow Rate Fraction
  General;                 !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 1,        !- Component 1 Name
  Node 14,                 !- Component 1 Inlet Node Name
  Node 18;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 1,        !- Name
  Node 14,                 !- Inlet Node Name
  Node 18;                 !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  water heater,            !- Component 1 Name
  Node 21,                 !- Component 1 Inlet Node Name
  Node 22;                 !- Component 1 Outlet Node Name

WaterHeater:Mixed,
  water heater,            !- Name
  0.136274824222915,       !- Tank Volume {m3}
  WH Setpoint Temp,        !- Setpoint Temperature Schedule Name
  2.0,                     !- Deadband Temperature Difference {deltaC}
  99.0,                    !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  5500.06477392209,        !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  0.0,                     !- Heater Ignition Minimum Flow Rate {m3/s}
  0.0,                     !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  0.0,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  0.0,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  living space,            !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  0.704227539803499,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- Off Cycle Loss Fraction to Zone
  0.704227539803499,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1.0,                     !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Node 21,                 !- Use Side Inlet Node Name
  Node 22,                 !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  ,                        !- Source Side Inlet Node Name
  ,                        !- Source Side Outlet Node Name
  1.0,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.5,                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
  ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                 !- End-Use Subcategory

Branch,
  dhw loop Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Pipe Adiabatic 2,        !- Component 1 Name
  Node 19,                 !- Component 1 Inlet Node Name
  Node 13;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Pipe Adiabatic 2,        !- Name
  Node 19,                 !- Inlet Node Name
  Node 13;                 !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,  !- Name
  Temperature,             !- Control Variable
  dhw temp,                !- Schedule Name
  Node 13;                 !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,  !- Name
  dhw loop Demand Inlet Branch,  !- Branch 1 Name
  dhw loop Demand Branch 1,  !- Branch 2 Name
  dhw loop Demand Bypass Branch,  !- Branch 3 Name
  dhw loop Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
  dhw loop Demand Connector List,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  dhw loop Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  dhw loop Demand Mixer;   !- Connector 2 Name

Connector:Splitter,
  dhw loop Demand Splitter,  !- Name
  dhw loop Demand Inlet Branch,  !- Inlet Branch Name
  dhw loop Demand Branch 1,  !- Outlet Branch 1 Name
  dhw loop Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  dhw loop Demand Mixer,   !- Name
  dhw loop Demand Outlet Branch,  !- Outlet Branch Name
  dhw loop Demand Branch 1,  !- Inlet Branch 1 Name
  dhw loop Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  dhw loop Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Inlet Pipe,  !- Component 1 Name
  Node 15,                 !- Component 1 Inlet Node Name
  dhw loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,  !- Name
  Node 15,                 !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Water Use Connections 1,  !- Component 1 Name
  Node 17,                 !- Component 1 Inlet Node Name
  Node 23;                 !- Component 1 Outlet Node Name

WaterUse:Connections,
  Water Use Connections 1,  !- Name
  Node 17,                 !- Inlet Node Name
  Node 23,                 !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,            !- Water Use Equipment 1 Name
  dhw distribution waste,  !- Water Use Equipment 2 Name
  clothes washer,          !- Water Use Equipment 3 Name
  dishwasher;              !- Water Use Equipment 4 Name

WaterUse:Equipment,
  dhw fixtures,            !- Name
  dhw fixtures,            !- End-Use Subcategory
  0.000368893708162033,    !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
  Schedule Constant 1;     !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,  !- Name
  dhw distribution waste,  !- End-Use Subcategory
  9.08962936681751e-05,    !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
  Schedule Constant 1;     !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,          !- Name
  clothes washer,          !- End-Use Subcategory
  0.000258778138086567,    !- Peak Flow Rate {m3/s}
  clothes washer schedule,  !- Flow Rate Fraction Schedule Name
  WH Setpoint Temp;        !- Target Temperature Schedule Name

WaterUse:Equipment,
  dishwasher,              !- Name
  dishwasher,              !- End-Use Subcategory
  0.000110436313142217,    !- Peak Flow Rate {m3/s}
  dishwasher schedule,     !- Flow Rate Fraction Schedule Name
  WH Setpoint Temp;        !- Target Temperature Schedule Name

Branch,
  dhw loop Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Bypass Pipe,  !- Component 1 Name
  dhw loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,  !- Name
  dhw loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  dhw loop Demand Outlet Pipe,  !- Component 1 Name
  dhw loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
  Node 16;                 !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,  !- Name
  dhw loop Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 16;                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  dhw loop Heating Operation Scheme,  !- Control Scheme 1 Name
  Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000.0,            !- Load Range 1 Upper Limit {W}
  dhw loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
  dhw loop Heating Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  water heater;            !- Equipment 1 Name

RunPeriodControl:DaylightSavingTime,
  Mar 12,                  !- Start Date
  Nov 5;                   !- End Date

Output:Diagnostics,
  DisplayAdvancedReportVariables;  !- Key 1

Site:Location,
  PHOENIX_AZ_USA TMY2-23183,  !- Name
  33.43,                   !- Latitude {deg}
  -112.02,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  339.0;                   !- Elevation {m}

! PHOENIX_AZ_USA Heating 99.6%, MaxDB=   1.20 Wind Speed=   2.40 Wind Dir=  90.00

SizingPeriod:DesignDay,
  PHOENIX_AZ_USA Heating 99.6% Conditions,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  1.2,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.24,                !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  90.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! PHOENIX_AZ_USA Cooling (WB=>MDB) .4%, MDB=  35.80 WB=  24.20

SizingPeriod:DesignDay,
  PHOENIX_AZ_USA Cooling .4% Conditions WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  35.8,                    !- Maximum Dry-Bulb Temperature {C}
  12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  24.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  97318.24,                !- Barometric Pressure {Pa}
  0.0,                     !- Wind Speed {m/s}
  0.0,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:Deep,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899,18.7339954337899;

Site:GroundTemperature:Shallow,14.614074655134,12.8606838667058,12.720266044335,13.5523395654021,16.8926510846715,20.2174020158494,23.0997833843645,24.9257010905938,25.0808228287911,23.5957456696545,20.7868667183252,17.5641056037673;

Site:WaterMainsTemperature,
  Schedule,                !- Calculation Method
  mains temperature schedule;  !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,       !- Name
  ,                        !- Initial Indoor Air Temperature {C}
  ,                        !- Interior Horizontal Insulation Material Name
  ,                        !- Interior Horizontal Insulation Depth {m}
  ,                        !- Interior Horizontal Insulation Width {m}
  ,                        !- Interior Vertical Insulation Material Name
  ,                        !- Interior Vertical Insulation Depth {m}
  ,                        !- Exterior Horizontal Insulation Material Name
  ,                        !- Exterior Horizontal Insulation Depth {m}
  ,                        !- Exterior Horizontal Insulation Width {m}
  ,                        !- Exterior Vertical Insulation Material Name
  ,                        !- Exterior Vertical Insulation Depth {m}
  0.1016,                  !- Wall Height Above Grade {m}
  0.2032;                  !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  1.731,                   !- Soil Conductivity {W/m-K}
  1842.3,                  !- Soil Density {kg/m3}
  418.7,                   !- Soil Specific Heat {J/kg-K}
  0.9,                     !- Ground Solar Absorptivity {dimensionless}
  0.9,                     !- Ground Thermal Absorptivity {dimensionless}
  0.03,                    !- Ground Surface Roughness {m}
  40.0,                    !- Far-Field Width {m}
  ZeroFlux,                !- Deep-Ground Boundary Condition
  40.0,                    !- Deep-Ground Depth {m}
  0.2,                     !- Minimum Cell Dimension {m}
  3.0,                     !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                  !- Simulation Timestep

Exterior:Lights,
  exterior lighting,       !- Name
  exterior lighting schedule,  !- Schedule Name
  25.234754980464,         !- Design Level {W}
  ,                        !- Control Option
  General;                 !- End-Use Subcategory

Output:Variable,*,central ac and furnace supply fan clg disaggregate,Monthly;

Output:Variable,*,central ac and furnace supply fan htg primary disaggregate,Monthly;

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_DZ_T;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_DZ_W;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_RetCondToDZ;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_RetCondToRP;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_RetLatLkToRP;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_RetSensLkToRP;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupCondToDZ;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupCondToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupLatLkToDZ;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupLatLkToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupSensLkToDZ;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_0_SupSensLkToLv;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_AH_MFR;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_AH_Tout;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_AH_VFR;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_AH_Wout;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_Fan_RTF;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_RA_T;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
  central_ac_and_furnace_airloop_Ra_W;  !- Erl Variable 1 Name

EnergyManagementSystem:InternalVariable,
  central_ac_and_furnace_airloop_max_sup_fan_mfr,  !- Name
  central ac and furnace supply fan,  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:Sensor,
  airflow_gain,            !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Infiltration Sensible Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss,            !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Infiltration Sensible Heat Loss Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_tin_s,           !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_tt_s,            !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_win_s,           !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_0_DZ_T_s,  !- Name
  under slab,              !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_0_DZ_W_s_1,  !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_0_DZ_W_s_2,  !- Name
  living space,            !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_AH_MFR_s,  !- Name
  Node 5,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_AH_Tout_s,  !- Name
  Node 5,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_AH_VFR_s,  !- Name
  Node 5,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_AH_Wout_s,  !- Name
  Node 5,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_Fan_RTF_s,  !- Name
  central ac and furnace supply fan,  !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 8,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 8,                  !- Output:Variable or Output:Meter Index Key Name
  System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_clg_coil_s,  !- Name
  central ac and furnace clg coil,  !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_htg_coil_s,  !- Name
  central ac and furnace htg coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil NaturalGas Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_supply_fan_s,  !- Name
  central ac and furnace supply fan,  !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,  !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_liv,            !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_tot,            !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                !- Name
  cooling setpoint,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,  !- Name
  clothes dryer exhaust schedule,  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,             !- Name
  cooling season schedule,  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_loss,                !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_rtf,                 !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Runtime Fraction;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv,              !- Name
  central_ac_and_furnace_airloop_0_RetCondToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv_1,            !- Name
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv_2,            !- Name
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv_3,            !- Name
  central_ac_and_furnace_airloop_0_SupCondToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv_4,            !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_conv_5,            !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad,               !- Name
  central_ac_and_furnace_airloop_0_RetCondToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad_1,             !- Name
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad_2,             !- Name
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad_3,             !- Name
  central_ac_and_furnace_airloop_0_SupCondToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad_4,             !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ducts_rad_5,             !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_temp,             !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Surface Ground Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_liv,            !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_tot,            !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                !- Name
  heating setpoint,        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv,              !- Name
  clothes dryer,           !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_1,            !- Name
  clothes washer,          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_2,            !- Name
  cooking range,           !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_3,            !- Name
  dishwasher,              !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_4,            !- Name
  fridge,                  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_5,            !- Name
  misc plug loads,         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_6,            !- Name
  misc tv,                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_7,            !- Name
  whole house fan,         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad,               !- Name
  clothes dryer,           !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_1,             !- Name
  clothes washer,          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_2,             !- Name
  cooking range,           !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_3,             !- Name
  dishwasher,              !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_4,             !- Name
  fridge,                  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_5,             !- Name
  misc plug loads,         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_6,             !- Name
  misc tv,                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_7,             !- Name
  whole house fan,         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_conv,             !- Name
  interior lighting,       !- Output:Variable or Output:Meter Index Key Name
  Lights Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_rad,              !- Name
  interior lighting,       !- Output:Variable or Output:Meter Index Key Name
  Lights Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_vis,              !- Name
  interior lighting,       !- Output:Variable or Output:Meter Index Key Name
  Lights Visible Radiation Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv,              !- Name
  water heater EC adjustment,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_1,            !- Name
  water latent,            !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_2,            !- Name
  water sensible,          !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad,               !- Name
  water heater EC adjustment,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_1,             !- Name
  water latent,            !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_2,             !- Name
  water sensible,          !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_conv,             !- Name
  occupants,               !- Output:Variable or Output:Meter Index Key Name
  People Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_rad,              !- Name
  occupants,               !- Output:Variable or Output:Meter Index Key Name
  People Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv,                 !- Name
  furniture mass living space living,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv_1,               !- Name
  living space Living Partition,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig,                   !- Name
  furniture mass living space living,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig_1,                 !- Name
  living space Living Partition,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt,                  !- Name
  furniture mass living space living,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt_1,                !- Name
  living space Living Partition,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol,                  !- Name
  furniture mass living space living,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol_1,                !- Name
  living space Living Partition,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf,                 !- Name
  furniture mass living space living,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf_1,               !- Name
  living space Living Partition,  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv,                 !- Name
  mech vent house fan,     !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_1,               !- Name
  mech vent house fan cfis,  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_2,               !- Name
  mech vent house fan latent load equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_3,               !- Name
  mech vent house fan sensible load equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad,                  !- Name
  mech vent house fan,     !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_1,                !- Name
  mech vent house fan cfis,  !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_2,                !- Name
  mech vent house fan latent load equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_3,                !- Name
  mech vent house fan sensible load equip,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_avail_s,    !- Name
  natural vent avail schedule,  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,               !- Name
  ,                        !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out,             !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_1,           !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_2,           !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_3,           !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv,                 !- Name
  DoorNorth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_1,               !- Name
  DoorSouth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_2,               !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_3,               !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_4,               !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_5,               !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig,                   !- Name
  DoorNorth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_1,                 !- Name
  DoorSouth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_2,                 !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_3,                 !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_4,                 !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_5,                 !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt,                  !- Name
  DoorNorth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt_1,                !- Name
  DoorSouth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol,                  !- Name
  DoorNorth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_1,                !- Name
  DoorSouth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_abs,              !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_abs_1,            !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_abs_2,            !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_abs_3,            !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf,                 !- Name
  DoorNorth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_1,               !- Name
  DoorSouth,               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_2,               !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_3,               !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_4,               !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_5,               !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sw_abs,               !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sw_abs_1,             !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sw_abs_2,             !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sw_abs_3,             !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in,             !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_1,           !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_2,           !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_3,           !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out,            !- Name
  WindowEast,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_1,          !- Name
  WindowNorth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_2,          !- Name
  WindowSouth,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_3,          !- Name
  WindowWest,              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv,                  !- Name
  FloorBelowAttic,         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_1,                !- Name
  Slab,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_2,                !- Name
  Wall:0,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_3,                !- Name
  Wall:180,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_4,                !- Name
  Wall:270,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_5,                !- Name
  Wall:90,                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig,                    !- Name
  FloorBelowAttic,         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_1,                  !- Name
  Slab,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_2,                  !- Name
  Wall:0,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_3,                  !- Name
  Wall:180,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_4,                  !- Name
  Wall:270,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_5,                  !- Name
  Wall:90,                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt,                   !- Name
  FloorBelowAttic,         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_1,                 !- Name
  Slab,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_2,                 !- Name
  Wall:0,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_3,                 !- Name
  Wall:180,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_4,                 !- Name
  Wall:270,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_5,                 !- Name
  Wall:90,                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol,                   !- Name
  FloorBelowAttic,         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_1,                 !- Name
  Slab,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_2,                 !- Name
  Wall:0,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_3,                 !- Name
  Wall:180,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_4,                 !- Name
  Wall:270,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_5,                 !- Name
  Wall:90,                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf,                  !- Name
  FloorBelowAttic,         !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_1,                !- Name
  Slab,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_2,                !- Name
  Wall:0,                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_3,                !- Name
  Wall:180,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_4,                !- Name
  Wall:270,                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_5,                !- Name
  Wall:90,                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_EC_adjustment_energy_consumption,  !- Name
  water heater EC adjustment,  !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,     !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,  !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,  !- Name
  water heater,            !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_RetCondToDZ equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_RetCondToRP_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_RetCondToRP equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupCondToDZ equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupCondToLv_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupCondToLv equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act,  !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,          !- Name
  infil flow,              !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,  !- Name
  mech vent house fan cfis,  !- Actuated Component Unique Name
  ElectricEquipment,       !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_equip_act,  !- Name
  mech vent house fan latent load equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_equip_act,  !- Name
  mech vent house fan sensible load equip,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,   !- Name
  natural vent flow,       !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  under_slab_temp_sch,     !- Name
  under slab,              !- Actuated Component Unique Name
  Schedule:Constant,       !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,  !- Name
  water heater EC adjustment,  !- Actuated Component Unique Name
  OtherEquipment,          !- Actuated Component Type
  Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,     !- Name
  whole house fan,         !- Actuated Component Unique Name
  ElectricEquipment,       !- Actuated Component Type
  Electricity Rate;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,  !- Name
  whole house fan flow,    !- Actuated Component Unique Name
  Zone Infiltration,       !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,  !- Name
  whole house fan mix,     !- Actuated Component Unique Name
  ZoneMixing,              !- Actuated Component Type
  Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Program,
  central_ac_and_furnace_airloop_0_duct_program,  !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s,  !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF_s,  !- Program Line 2
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s,  !- Program Line 3
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s,  !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s,  !- Program Line 5
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s,  !- Program Line 6
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s,  !- Program Line 7
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s,  !- Program Line 8
  Set central_ac_and_furnace_airloop_0_DZ_W = (central_ac_and_furnace_airloop_0_DZ_W_s_1 + central_ac_and_furnace_airloop_0_DZ_W_s_2) / 2,  !- Program Line 9
  Run central_ac_and_furnace_airloop_0_duct_subroutine,  !- Program Line 10
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToLv,  !- Program Line 11
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToLv,  !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv,  !- Program Line 13
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP,  !- Program Line 14
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP,  !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP,  !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ,  !- Program Line 17
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ,  !- Program Line 18
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ,  !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ;  !- Program Line 20

EnergyManagementSystem:Program,
  central_ac_and_furnace_supply_fan_disaggregate_program,  !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0,  !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0,  !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s,  !- Program Line 3
  EndIf;                   !- Program Line 4

EnergyManagementSystem:Program,
  central_ac_and_furnace_supply_fan_disaggregate_program_1,  !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0,  !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0,  !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1,  !- Program Line 3
  EndIf;                   !- Program Line 4

EnergyManagementSystem:Program,
  component_loads_program,  !- Name
  Set hr_walls = 0,        !- Program Line 1
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2,  !- Program Line 2
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3,  !- Program Line 3
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4,  !- Program Line 4
  Set hr_walls = hr_walls + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5,  !- Program Line 5
  Set hr_rim_joists = 0,   !- Program Line 6
  Set hr_foundation_walls = 0,  !- Program Line 7
  Set hr_floors = 0,       !- Program Line 8
  Set hr_slabs = 0,        !- Program Line 9
  Set hr_slabs = hr_slabs + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1,  !- Program Line 10
  Set hr_ceilings = 0,     !- Program Line 11
  Set hr_ceilings = hr_ceilings + s_conv + s_ig + s_sol + s_lgt + s_surf,  !- Program Line 12
  Set hr_roofs = 0,        !- Program Line 13
  Set hr_windows = 0,      !- Program Line 14
  Set hr_windows = hr_windows - ss_trans_in + ss_back_out * ZoneTimestep * 3600 + ss_sw_abs * ZoneTimestep * 3600 - ss_sol_abs + ss_trans_out * ZoneTimestep * 3600 + ss_conv_2 + ss_ig_2 + ss_surf_2,  !- Program Line 15
  Set hr_windows = hr_windows - ss_trans_in_1 + ss_back_out_1 * ZoneTimestep * 3600 + ss_sw_abs_1 * ZoneTimestep * 3600 - ss_sol_abs_1 + ss_trans_out_1 * ZoneTimestep * 3600 + ss_conv_3 + ss_ig_3 + ss_surf_3,  !- Program Line 16
  Set hr_windows = hr_windows - ss_trans_in_2 + ss_back_out_2 * ZoneTimestep * 3600 + ss_sw_abs_2 * ZoneTimestep * 3600 - ss_sol_abs_2 + ss_trans_out_2 * ZoneTimestep * 3600 + ss_conv_4 + ss_ig_4 + ss_surf_4,  !- Program Line 17
  Set hr_windows = hr_windows - ss_trans_in_3 + ss_back_out_3 * ZoneTimestep * 3600 + ss_sw_abs_3 * ZoneTimestep * 3600 - ss_sol_abs_3 + ss_trans_out_3 * ZoneTimestep * 3600 + ss_conv_5 + ss_ig_5 + ss_surf_5,  !- Program Line 18
  Set hr_doors = 0,        !- Program Line 19
  Set hr_doors = hr_doors + ss_sol + ss_lgt + ss_conv + ss_ig + ss_surf,  !- Program Line 20
  Set hr_doors = hr_doors + ss_sol_1 + ss_lgt_1 + ss_conv_1 + ss_ig_1 + ss_surf_1,  !- Program Line 21
  Set hr_skylights = 0,    !- Program Line 22
  Set hr_internal_mass = 0,  !- Program Line 23
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf,  !- Program Line 24
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1,  !- Program Line 25
  Set hr_intgains = 0,     !- Program Line 26
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad,  !- Program Line 27
  Set hr_intgains = hr_intgains - ig_ee_conv_1 - ig_ee_rad_1,  !- Program Line 28
  Set hr_intgains = hr_intgains - ig_ee_conv_2 - ig_ee_rad_2,  !- Program Line 29
  Set hr_intgains = hr_intgains - ig_ee_conv_3 - ig_ee_rad_3,  !- Program Line 30
  Set hr_intgains = hr_intgains - ig_ee_conv_4 - ig_ee_rad_4,  !- Program Line 31
  Set hr_intgains = hr_intgains - ig_ee_conv_5 - ig_ee_rad_5,  !- Program Line 32
  Set hr_intgains = hr_intgains - ig_ee_conv_6 - ig_ee_rad_6,  !- Program Line 33
  Set hr_intgains = hr_intgains - ig_ee_conv_7 - ig_ee_rad_7,  !- Program Line 34
  Set hr_intgains = hr_intgains - ig_oe_conv - ig_oe_rad,  !- Program Line 35
  Set hr_intgains = hr_intgains - ig_oe_conv_1 - ig_oe_rad_1,  !- Program Line 36
  Set hr_intgains = hr_intgains - ig_oe_conv_2 - ig_oe_rad_2,  !- Program Line 37
  Set hr_intgains = hr_intgains - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis,  !- Program Line 38
  Set hr_intgains = hr_intgains - ig_ppl_conv - ig_ppl_rad,  !- Program Line 39
  Set hr_intgains = hr_intgains + dhw_loss * (1.0*(1-dhw_rtf) + 1.0*dhw_rtf),  !- Program Line 40
  Set hr_airflow_rate = infil_flow_act + natural_vent_flow_act + whole_house_fan_flow_act,  !- Program Line 41
  If hr_airflow_rate > 0,  !- Program Line 42
  Set hr_infil = (airflow_loss - airflow_gain) * infil_flow_act / hr_airflow_rate,  !- Program Line 43
  Set hr_natvent = (airflow_loss - airflow_gain) * natural_vent_flow_act / hr_airflow_rate,  !- Program Line 44
  Set hr_whf = (airflow_loss - airflow_gain) * whole_house_fan_flow_act / hr_airflow_rate,  !- Program Line 45
  Else,                    !- Program Line 46
  Set hr_infil = 0,        !- Program Line 47
  Set hr_natvent = 0,      !- Program Line 48
  Set hr_whf = 0,          !- Program Line 49
  Set hr_mechvent = 0,     !- Program Line 50
  EndIf,                   !- Program Line 51
  Set hr_mechvent = 0,     !- Program Line 52
  Set hr_mechvent = hr_mechvent - mv_conv,  !- Program Line 53
  Set hr_mechvent = hr_mechvent - mv_rad,  !- Program Line 54
  Set hr_mechvent = hr_mechvent - mv_conv_1,  !- Program Line 55
  Set hr_mechvent = hr_mechvent - mv_rad_1,  !- Program Line 56
  Set hr_mechvent = hr_mechvent - mv_conv_2,  !- Program Line 57
  Set hr_mechvent = hr_mechvent - mv_rad_2,  !- Program Line 58
  Set hr_mechvent = hr_mechvent - mv_conv_3,  !- Program Line 59
  Set hr_mechvent = hr_mechvent - mv_rad_3,  !- Program Line 60
  Set hr_ducts = 0,        !- Program Line 61
  Set hr_ducts = hr_ducts - ducts_conv - ducts_rad,  !- Program Line 62
  Set hr_ducts = hr_ducts - ducts_conv_1 - ducts_rad_1,  !- Program Line 63
  Set hr_ducts = hr_ducts - ducts_conv_2 - ducts_rad_2,  !- Program Line 64
  Set hr_ducts = hr_ducts - ducts_conv_3 - ducts_rad_3,  !- Program Line 65
  Set hr_ducts = hr_ducts - ducts_conv_4 - ducts_rad_4,  !- Program Line 66
  Set hr_ducts = hr_ducts - ducts_conv_5 - ducts_rad_5,  !- Program Line 67
  Set htg_mode = 0,        !- Program Line 68
  Set clg_mode = 0,        !- Program Line 69
  If (htg_load_liv > 0),   !- Program Line 70
  Set htg_mode = 1,        !- Program Line 71
  ElseIf (clg_load_liv > 0),  !- Program Line 72
  Set clg_mode = 1,        !- Program Line 73
  ElseIf (cool_season > 0),  !- Program Line 74
  Set clg_mode = 1,        !- Program Line 75
  Else,                    !- Program Line 76
  Set htg_mode = 1,        !- Program Line 77
  EndIf,                   !- Program Line 78
  Set loads_htg_walls = hr_walls * htg_mode,  !- Program Line 79
  Set loads_htg_rim_joists = hr_rim_joists * htg_mode,  !- Program Line 80
  Set loads_htg_foundation_walls = hr_foundation_walls * htg_mode,  !- Program Line 81
  Set loads_htg_floors = hr_floors * htg_mode,  !- Program Line 82
  Set loads_htg_slabs = hr_slabs * htg_mode,  !- Program Line 83
  Set loads_htg_ceilings = hr_ceilings * htg_mode,  !- Program Line 84
  Set loads_htg_roofs = hr_roofs * htg_mode,  !- Program Line 85
  Set loads_htg_windows = hr_windows * htg_mode,  !- Program Line 86
  Set loads_htg_doors = hr_doors * htg_mode,  !- Program Line 87
  Set loads_htg_skylights = hr_skylights * htg_mode,  !- Program Line 88
  Set loads_htg_internal_mass = hr_internal_mass * htg_mode,  !- Program Line 89
  Set loads_htg_intgains = hr_intgains * htg_mode,  !- Program Line 90
  Set loads_htg_infil = hr_infil * htg_mode,  !- Program Line 91
  Set loads_htg_mechvent = hr_mechvent * htg_mode,  !- Program Line 92
  Set loads_htg_natvent = hr_natvent * htg_mode,  !- Program Line 93
  Set loads_htg_whf = hr_whf * htg_mode,  !- Program Line 94
  Set loads_htg_ducts = hr_ducts * htg_mode,  !- Program Line 95
  Set loads_clg_walls = -hr_walls * clg_mode,  !- Program Line 96
  Set loads_clg_rim_joists = -hr_rim_joists * clg_mode,  !- Program Line 97
  Set loads_clg_foundation_walls = -hr_foundation_walls * clg_mode,  !- Program Line 98
  Set loads_clg_floors = -hr_floors * clg_mode,  !- Program Line 99
  Set loads_clg_slabs = -hr_slabs * clg_mode,  !- Program Line 100
  Set loads_clg_ceilings = -hr_ceilings * clg_mode,  !- Program Line 101
  Set loads_clg_roofs = -hr_roofs * clg_mode,  !- Program Line 102
  Set loads_clg_windows = -hr_windows * clg_mode,  !- Program Line 103
  Set loads_clg_doors = -hr_doors * clg_mode,  !- Program Line 104
  Set loads_clg_skylights = -hr_skylights * clg_mode,  !- Program Line 105
  Set loads_clg_internal_mass = -hr_internal_mass * clg_mode,  !- Program Line 106
  Set loads_clg_intgains = -hr_intgains * clg_mode,  !- Program Line 107
  Set loads_clg_infil = -hr_infil * clg_mode,  !- Program Line 108
  Set loads_clg_mechvent = -hr_mechvent * clg_mode,  !- Program Line 109
  Set loads_clg_natvent = -hr_natvent * clg_mode,  !- Program Line 110
  Set loads_clg_whf = -hr_whf * clg_mode,  !- Program Line 111
  Set loads_clg_ducts = -hr_ducts * clg_mode,  !- Program Line 112
  Set loads_htg_tot = 0,   !- Program Line 113
  Set loads_clg_tot = 0,   !- Program Line 114
  If htg_load_liv > 0,     !- Program Line 115
  Set loads_htg_tot = htg_load_tot - clg_load_tot,  !- Program Line 116
  ElseIf clg_load_liv > 0,  !- Program Line 117
  Set loads_clg_tot = clg_load_tot - htg_load_tot,  !- Program Line 118
  EndIf;                   !- Program Line 119

EnergyManagementSystem:Program,
  infil_program,           !- Name
  Set p_m = 0.14,          !- Program Line 1
  Set p_s = 0.22,          !- Program Line 2
  Set s_m = 270,           !- Program Line 3
  Set s_s = 370,           !- Program Line 4
  Set z_m = 9.99744,       !- Program Line 5
  Set z_s = 2.4384,        !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s,  !- Program Line 8
  Set dT = @Abs Tdiff,     !- Program Line 9
  Set c = 0.0202,          !- Program Line 10
  Set Cs = 0.0556,         !- Program Line 11
  Set Cw = 0.1596,         !- Program Line 12
  Set n = 0.65,            !- Program Line 13
  Set sft = (f_t*0.5),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,  !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- Program Line 16
  Set Qinf = (@Max Qinf 0),  !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0,  !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0,  !- Program Line 19
  Set OASupInPb = out_pb_s,  !- Program Line 20
  Set OASupInTemp = airflow_tt_s,  !- Program Line 21
  Set OASupInW = out_wt_s,  !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),  !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),  !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),  !- Program Line 25
  Set ZoneTemp = airflow_tin_s,  !- Program Line 26
  Set ZoneW = airflow_win_s,  !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),  !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),  !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0,  !- Program Line 30
  Set QWHV_cfis_oa = 0.0,  !- Program Line 31
  Set Qrange = 0,          !- Program Line 32
  Set Qbath = 0,           !- Program Line 33
  Set Qdryer = 0,          !- Program Line 34
  Set Qdryer = Qdryer + 0.0708 * clothes_dryer_exhaust_0_sch_s,  !- Program Line 35
  Set QWHV_sup = 0.0,      !- Program Line 36
  Set QWHV_exh = 0.0,      !- Program Line 37
  Set QWHV_bal_erv_hrv = 0.0,  !- Program Line 38
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_bal_erv_hrv,  !- Program Line 39
  Set Qsupply = QWHV_sup + QWHV_bal_erv_hrv + QWHV_cfis_oa,  !- Program Line 40
  Set Qfan = (@Max Qexhaust Qsupply),  !- Program Line 41
  If Qfan > 0,             !- Program Line 42
  Set Qavg = ((Qexhaust + Qsupply) / 2.0),  !- Program Line 43
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1,  !- Program Line 44
  Set phi = 1,             !- Program Line 45
  Else,                    !- Program Line 46
  Set phi = (Qinf / (Qinf + Qfan)),  !- Program Line 47
  EndIf,                   !- Program Line 48
  Set Qinf_adj = phi * Qinf,  !- Program Line 49
  Else,                    !- Program Line 50
  Set Qinf_adj = Qinf,     !- Program Line 51
  EndIf,                   !- Program Line 52
  Set infil_flow_act = Qinf_adj,  !- Program Line 53
  Set Qload = Qfan,        !- Program Line 54
  Set Effectiveness_Sens = 0.0,  !- Program Line 55
  Set Effectiveness_Lat = 0.0,  !- Program Line 56
  Set Fan_MFR = Qload * OASupRho,  !- Program Line 57
  Set FanTotalToLv = Fan_MFR * (OASupInEnth - ZoneAirEnth),  !- Program Line 58
  Set FanSensToLv = Fan_MFR * ZoneCp * (OASupInTemp - ZoneTemp),  !- Program Line 59
  Set FanLatToLv = FanTotalToLv - FanSensToLv,  !- Program Line 60
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv,  !- Program Line 61
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv;  !- Program Line 62

EnergyManagementSystem:Program,
  natural_vent_program,    !- Name
  Set Tin = airflow_tin_s,  !- Program Line 1
  Set Tout = airflow_tt_s,  !- Program Line 2
  Set Wout = out_wt_s,     !- Program Line 3
  Set Pbar = out_pb_s,     !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),  !- Program Line 5
  Set MaxHR = 0.0115,      !- Program Line 6
  Set MaxRH = 0.7,         !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,  !- Program Line 9
  Set ClgSsnAvail = cool_season,  !- Program Line 10
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0),  !- Program Line 11
  Set WHF_Flow = 0,        !- Program Line 12
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),  !- Program Line 13
  Set Adj = (@Min Adj 1),  !- Program Line 14
  Set Adj = (@Max Adj 0),  !- Program Line 15
  If (WHF_Flow > 0),       !- Program Line 16
  Set natural_vent_flow_act = 0,  !- Program Line 17
  Set whole_house_fan_flow_act = WHF_Flow*Adj,  !- Program Line 18
  Set whole_house_fan_mix_act = WHF_Flow*Adj,  !- Program Line 19
  Set WHF_W = 0,           !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,  !- Program Line 21
  ElseIf (NVavail > 0),    !- Program Line 22
  Set NVArea = 13444.9279488,  !- Program Line 23
  Set Cs = 8.963020389461627e-05,  !- Program Line 24
  Set Cw = 6.158219665777789e-05,  !- Program Line 25
  Set Tdiff = Tin-Tout,    !- Program Line 26
  Set dT = (@Abs Tdiff),   !- Program Line 27
  Set Vwind = site_vw_s,   !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),  !- Program Line 29
  Set MaxNV = 1.6990107955200002,  !- Program Line 30
  Set natural_vent_flow_act = (@Min SGNV MaxNV),  !- Program Line 31
  Set whole_house_fan_flow_act = 0,  !- Program Line 32
  Set whole_house_fan_mix_act = 0,  !- Program Line 33
  Set whole_house_fan_act = 0,  !- Program Line 34
  EndIf,                   !- Program Line 35
  Else,                    !- Program Line 36
  Set natural_vent_flow_act = 0,  !- Program Line 37
  Set whole_house_fan_flow_act = 0,  !- Program Line 38
  Set whole_house_fan_mix_act = 0,  !- Program Line 39
  Set whole_house_fan_act = 0,  !- Program Line 40
  EndIf;                   !- Program Line 41

EnergyManagementSystem:Program,
  under_slab_Temperature_Program,  !- Name
  Set under_slab_temp_sch = 0.0,  !- Program Line 1
  Set under_slab_temp_sch = under_slab_temp_sch + (ground_temp * 1.0);  !- Program Line 2

EnergyManagementSystem:Program,
  water_heater_EC_adj,     !- Name
  Set wh_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,  !- Program Line 1
  Set water_heater_ec_adj_act = -0.0601631712969406 * wh_e_cons;  !- Program Line 2

EnergyManagementSystem:Subroutine,
  central_ac_and_furnace_airloop_0_duct_subroutine,  !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR,  !- Program Line 1
  If AH_MFR>0,             !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout,  !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout,  !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T,  !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W,  !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF,  !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T,  !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W,  !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR,  !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),  !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout),  !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),  !- Program Line 14
  Set air_cp = 1006.0,     !- Program Line 15
  Set f_sup = 0.035396 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135),  !- Program Line 16
  Set f_ret = 0.011799 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135),  !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,  !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,  !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA),  !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout),  !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv,  !- Program Line 22
  Set supply_ua = 17.617,  !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua),  !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)),  !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout),  !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,  !- Program Line 27
  Set return_ua = 15.515,  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua),  !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)),  !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T),  !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,  !- Program Line 32
  Set RetLatLkToRP = 0,    !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T),  !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ),  !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W),  !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ,  !- Program Line 37
  Set f_imbalance = f_sup-f_ret,  !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR,  !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,  !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,  !- Program Line 41
  If f_sup > f_ret,        !- Program Line 42
  Set ZoneMixLvToDZ = 0,   !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr,  !- Program Line 44
  Else,                    !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr,  !- Program Line 46
  Set ZoneMixDZToLv = 0,   !- Program Line 47
  EndIf,                   !- Program Line 48
  Else,                    !- Program Line 49
  Set SupLatLkToLv = 0,    !- Program Line 50
  Set SupSensLkToLv = 0,   !- Program Line 51
  Set SupCondToLv = 0,     !- Program Line 52
  Set RetCondToRP = 0,     !- Program Line 53
  Set RetLatLkToRP = 0,    !- Program Line 54
  Set RetSensLkToRP = 0,   !- Program Line 55
  Set RetCondToDZ = 0,     !- Program Line 56
  Set SupCondToDZ = 0,     !- Program Line 57
  Set SupLatLkToDZ = 0,    !- Program Line 58
  Set SupSensLkToDZ = 0,   !- Program Line 59
  Set ZoneMixLvToDZ = 0,   !- Program Line 60
  Set ZoneMixDZToLv = 0,   !- Program Line 61
  EndIf,                   !- Program Line 62
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv = SupLatLkToLv,  !- Program Line 63
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv = SupSensLkToLv,  !- Program Line 64
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToLv,  !- Program Line 65
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP,  !- Program Line 66
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP,  !- Program Line 67
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP,  !- Program Line 68
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ,  !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ,  !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ,  !- Program Line 71
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ;  !- Program Line 72

EnergyManagementSystem:ProgramCallingManager,
  central ac and furnace supply fan disaggregate program calling manager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  central_ac_and_furnace_supply_fan_disaggregate_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  central ac and furnace supply fan disaggregate program calling manager 1,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  central_ac_and_furnace_supply_fan_disaggregate_program_1;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  central_ac_and_furnace_airloop_0_duct_program calling manager,  !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  central_ac_and_furnace_airloop_0_duct_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  component_loads_program calling manager,  !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  component_loads_program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program calling manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  infil_program;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program calling manager,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  natural_vent_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  under_slab_Temperature_Program calling manager,  !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  under_slab_Temperature_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water heater EC_adj ProgramManager,  !- Name
  EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
  water_heater_EC_adj;     !- Program Name 1

EnergyManagementSystem:OutputVariable,
  central ac and furnace supply fan clg disaggregate,  !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  central_ac_and_furnace_supply_fan_disaggregate_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  central ac and furnace supply fan htg primary disaggregate,  !- Name
  central_ac_and_furnace_supply_fan_primary_htg,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  central_ac_and_furnace_supply_fan_disaggregate_program_1,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  water heater EC adjustment outvar,  !- Name
  water_heater_EC_adjustment_energy_consumption,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  water_heater_EC_adj,     !- EMS Program or Subroutine Name
  J;                       !- Units

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:VariableDictionary,IDF,Unsorted;

Output:SQLite,
  SimpleAndTabular;        !- Option Type

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,NaturalGas:Facility,RunPeriod;

Output:Meter,interior lighting:InteriorLights:Electricity,RunPeriod;

Output:Meter,ExteriorLights:Electricity,RunPeriod;

Output:Meter,mech vent:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,whole house fan:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,fridge:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,dishwasher:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,clothes washer:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,clothes dryer:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,cooking range:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,misc tv:InteriorEquipment:Electricity,RunPeriod;

Output:Meter,misc plug loads:InteriorEquipment:Electricity,RunPeriod;

Output:Variable,*,Water Use Equipment Hot Water Volume,RunPeriod;

Output:Variable,ideal residual,Zone Ideal Loads Zone Sensible Heating Energy,RunPeriod;

Output:Variable,ideal residual,Zone Ideal Loads Zone Sensible Cooling Energy,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_roofs_annual_outvar,  !- Name
  loads_htg_roofs,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_roofs_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_ceilings_annual_outvar,  !- Name
  loads_htg_ceilings,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_ceilings_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_walls_annual_outvar,  !- Name
  loads_htg_walls,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_walls_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_rim_joists_annual_outvar,  !- Name
  loads_htg_rim_joists,    !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_rim_joists_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_foundation_walls_annual_outvar,  !- Name
  loads_htg_foundation_walls,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_foundation_walls_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_doors_annual_outvar,  !- Name
  loads_htg_doors,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_doors_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_annual_outvar,  !- Name
  loads_htg_windows,       !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_windows_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_annual_outvar,  !- Name
  loads_htg_skylights,     !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_skylights_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_floors_annual_outvar,  !- Name
  loads_htg_floors,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_floors_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_slabs_annual_outvar,  !- Name
  loads_htg_slabs,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_slabs_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_internal_mass_annual_outvar,  !- Name
  loads_htg_internal_mass,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_internal_mass_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_infil_annual_outvar,  !- Name
  loads_htg_infil,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_infil_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_natvent_annual_outvar,  !- Name
  loads_htg_natvent,       !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_natvent_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_mechvent_annual_outvar,  !- Name
  loads_htg_mechvent,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_mechvent_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_whf_annual_outvar,  !- Name
  loads_htg_whf,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_whf_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_ducts_annual_outvar,  !- Name
  loads_htg_ducts,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_ducts_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_intgains_annual_outvar,  !- Name
  loads_htg_intgains,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_intgains_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_roofs_annual_outvar,  !- Name
  loads_clg_roofs,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_roofs_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_ceilings_annual_outvar,  !- Name
  loads_clg_ceilings,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_ceilings_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_walls_annual_outvar,  !- Name
  loads_clg_walls,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_walls_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_rim_joists_annual_outvar,  !- Name
  loads_clg_rim_joists,    !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_rim_joists_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_foundation_walls_annual_outvar,  !- Name
  loads_clg_foundation_walls,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_foundation_walls_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_doors_annual_outvar,  !- Name
  loads_clg_doors,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_doors_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_annual_outvar,  !- Name
  loads_clg_windows,       !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_windows_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_annual_outvar,  !- Name
  loads_clg_skylights,     !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_skylights_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_floors_annual_outvar,  !- Name
  loads_clg_floors,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_floors_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_slabs_annual_outvar,  !- Name
  loads_clg_slabs,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_slabs_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_internal_mass_annual_outvar,  !- Name
  loads_clg_internal_mass,  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_internal_mass_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_infil_annual_outvar,  !- Name
  loads_clg_infil,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_infil_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_natvent_annual_outvar,  !- Name
  loads_clg_natvent,       !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_natvent_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_mechvent_annual_outvar,  !- Name
  loads_clg_mechvent,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_mechvent_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_whf_annual_outvar,  !- Name
  loads_clg_whf,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_whf_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_ducts_annual_outvar,  !- Name
  loads_clg_ducts,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_ducts_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_intgains_annual_outvar,  !- Name
  loads_clg_intgains,      !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_intgains_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,  !- Name
  loads_htg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_htg_tot_annual_outvar,RunPeriod;

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,  !- Name
  loads_clg_tot,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  component_loads_program,  !- EMS Program or Subroutine Name
  J;                       !- Units

Output:Variable,*,loads_clg_tot_annual_outvar,RunPeriod;

Output:Variable,central ac and furnace clg coil,Cooling Coil Electricity Energy,RunPeriod;

Output:Variable,central ac and furnace clg coil,Cooling Coil Crankcase Heater Electricity Energy,RunPeriod;

Output:Variable,central ac and furnace unitary system,Unitary System Heating Ancillary Electricity Energy,RunPeriod;

Output:Variable,central ac and furnace htg coil,Heating Coil Electricity Energy,RunPeriod;

Output:Variable,central ac and furnace htg coil,Heating Coil NaturalGas Energy,RunPeriod;

Output:Variable,central ac and furnace htg coil,Heating Coil Heating Energy,RunPeriod;

Output:Variable,central ac and furnace unitary system,Unitary System Heating Ancillary Electricity Energy,RunPeriod;

Output:Variable,water heater,Water Heater Electricity Energy,RunPeriod;

Output:Variable,water heater,Water Heater Off Cycle Parasitic Electricity Energy,RunPeriod;

Output:Variable,water heater,Water Heater On Cycle Parasitic Electricity Energy,RunPeriod;

Output:Variable,water heater,Water Heater Heat Loss Energy,RunPeriod;

Output:Variable,Water Use Connections 1,Water Use Connections Plant Hot Water Energy,RunPeriod;

Output:Variable,*,central ac and furnace supply fan clg disaggregate,RunPeriod;

Output:Variable,*,central ac and furnace supply fan htg primary disaggregate,RunPeriod;

Output:Variable,*,water heater EC adjustment outvar,RunPeriod;

Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Hourly;
