! CmplxGlz_SchedSurfGains.idf
! Basic file description:  Single zone with south oriented window controlled with scheduled solar absorbtance values
!                          All interior side walls have scheduled controlled solar incidence
!
! Simulation Location/Run: Annual simulation from weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Annual, from weather file
!
! Run Control:             None
!
! Building: Single zone 6.1 x 4.57 x 3.05 m.
!           Single BSDF window type on south facing wall.  Window to Wall ratio is approximately 0.8. Window layers
!           solar absorbtance is controlled by scheduled values. Solar incidence on interior side of walls, floor and ceiling
!           is controled by compact schedules.
!
!           The building is oriented to north (0 degrees).
!
! Floor Area:        27.88 m2
! Number of Stories: 1
! Number of Zones: 1
!
! Zone Description Details:
!
!      (0,4.57,0)                           (6.1,4.57,0)
!           ___________________________________
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |                                     |
!         |___*******************************___|
!
!            window = *
!      (0,0,0)                      (6.1,0,0)
!
! Internal gains description:     None
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Windows:                        1) South window - controlled schedules
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Ideal Loads Air System
!
! Zonal Equipment:                No
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep = 1
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 71T Rm 102,     !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,Multiplier,,1.0,1.0,1.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513.0,                   !- Density {kg/m3}
    1381.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    1.0,                     !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    2x6 Wood Stud R19,       !- Name
    Rough,                   !- Roughness
    0.133,                   !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    93.84,                   !- Density {kg/m3}
    1006.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    1.0,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gypsum board - 5/8 in,   !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    1.0,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    Plywood - 3/8 in,        !- Name
    Smooth,                  !- Roughness
    0.009525,                !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1.0;                     !- Solar Absorptance

  Material,
    Plywood - 3/4 in,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1.0;                     !- Solar Absorptance

  Material,
    Plywood - 1/2 in,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1.0;                     !- Solar Absorptance

  Material,
    Metal Siding,            !- Name
    MediumSmooth,            !- Roughness
    0.000701,                !- Thickness {m}
    45.345,                  !- Conductivity {W/m-K}
    7833.028,                !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1.0;                     !- Solar Absorptance

  Material,
    T&G - 3/4 in,            !- Name
    MediumSmooth,            !- Roughness
    0.01905,                 !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    1.0;                     !- Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    Carpet w/rubber pad,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1.0,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material:NoMass,
    R-30 Fiberglass Insulation,  !- Name
    Rough,                   !- Roughness
    5.28,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1.0,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Room Ceiling,            !- Name
    Plywood - 3/8 in,        !- Outside Layer
    2x6 Wood Stud R19,       !- Layer 2
    Gypsum board - 5/8 in;   !- Layer 3

  Construction,
    Room Wall - East West,   !- Name
    2x6 Wood Stud R19,       !- Outside Layer
    Gypsum board - 5/8 in;   !- Layer 2

  Construction,
    Room Wall - North,       !- Name
    Gypsum board - 5/8 in,   !- Outside Layer
    Plywood - 3/8 in,        !- Layer 2
    2x6 Wood Stud R19,       !- Layer 3
    Gypsum board - 5/8 in;   !- Layer 4

  Construction,
    Room Wall - South,       !- Name
    Metal Siding,            !- Outside Layer
    Plywood - 1/2 in,        !- Layer 2
    2x6 Wood Stud R19;       !- Layer 3

  Construction,
    Room Floor,              !- Name
    R-30 Fiberglass Insulation,  !- Outside Layer
    T&G - 3/4 in,            !- Layer 2
    Plywood - 3/4 in,        !- Layer 3
    Carpet w/rubber pad;     !- Layer 4

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Room 102,                !- Name
    180.0,                   !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.352799892,             !- Ceiling Height {m}
    46.739768982;            !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Main Termostat,          !- Name
    Room 102,                !- Zone or ZoneList Name
    Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualThermostat;          !- Control 1 Name

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    Zone Control Type Sched,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Setpoint cooling,        !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,27,         !- Field 3
    Until: 17:00,26,         !- Field 5
    Until: 24:00,27;         !- Field 7

  Schedule:Compact,
    Setpoint heating,        !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,19,         !- Field 3
    Until: 17:00,21,         !- Field 5
    Until 24:00,19,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,19;         !- Field 10

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    DualThermostat,          !- Name
    Setpoint heating,        !- Heating Setpoint Temperature Schedule Name
    Setpoint cooling;        !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

  ZoneHVAC:IdealLoadsAirSystem,
    Room 102 Ideal Loads,    !- Name
    ,                        !- Availability Schedule Name
    Room 102 INLETS,         !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    26.0,                    !- Maximum Heating Supply Air Temperature {C}
    15.0,                    !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Room 102 EQUIPMENT,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Room 102 Ideal Loads,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Room 102,                !- Zone Name
    Room 102 EQUIPMENT,      !- Zone Conditioning Equipment List Name
    Room 102 INLETS,         !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Room 102 NODE,           !- Zone Air Node Name
    Room 102 OUTLET;         !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Room 102 INLETS,         !- Name
    Room 102 INLET;          !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Room102 South Wall,      !- Name
    Wall,                    !- Surface Type
    Room Wall - South,       !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,4.572,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,4.572,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 Floor,           !- Name
    Floor,                   !- Surface Type
    Room Floor,              !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 West Wall,       !- Name
    Wall,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 West Wall,       !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,0.0,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,4.572,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 North Wall,      !- Name
    Wall,                    !- Surface Type
    Room Wall - North,       !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 North Wall,      !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.048,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.048,0.0,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 East Wall,       !- Name
    Wall,                    !- Surface Type
    Room Wall - East West,   !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 East Wall,       !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,4.572,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Room102 Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    Room Ceiling,            !- Construction Name
    Room 102,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    Room102 Ceiling,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.048,0.0,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    3.048,4.572,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,4.572,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Room 102 South Window,   !- Name
    Window,                  !- Surface Type
    CFS_Glz_2,               !- Construction Name
    Room102 South Wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.88051875,4.572,3.260725,  !- X,Y,Z ==> Vertex 1 {m}
    2.88051875,4.572,0.231775,  !- X,Y,Z ==> Vertex 2 {m}
    0.16748125,4.572,0.231775,  !- X,Y,Z ==> Vertex 3 {m}
    0.16748125,4.572,3.260725;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  Scheduled Surface Gains  ==================================

  ScheduleTypeLimits,
    Positive Number,         !- Name
    0.0;                     !- Lower Limit Value

!- North Wall

  Schedule:Compact,
    North Wall SSG,          !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,10,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,15;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    North Wall Solar Incident,  !- Name
    Room102 North Wall,      !- Surface Name
    Room Wall - North,       !- Construction Name
    North Wall SSG;          !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- South Wall

  Schedule:Compact,
    South Wall SSG,          !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2,          !- Field 5
    Until: 24:00,1.5;        !- Field 7

  SurfaceProperty:SolarIncidentInside,
    South Wall Solar Incident,  !- Name
    Room102 South Wall,      !- Surface Name
    Room Wall - South,       !- Construction Name
    South Wall SSG;          !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- East Wall

  Schedule:Compact,
    East Wall SSG,           !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,15,         !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,15;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    East Wall Solar Incident,  !- Name
    Room102 East Wall,       !- Surface Name
    Room Wall - East West,   !- Construction Name
    East Wall SSG;           !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- West Wall

  Schedule:Compact,
    West Wall SSG,           !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,20,         !- Field 3
    Until: 17:00,35,         !- Field 5
    Until: 24:00,25;         !- Field 7

  SurfaceProperty:SolarIncidentInside,
    West Wall Solar Incident,  !- Name
    Room102 West Wall,       !- Surface Name
    Room Wall - East West,   !- Construction Name
    West Wall SSG;           !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- Ceiling

  Schedule:Compact,
    Ceiling SSG,             !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,2,          !- Field 3
    Until: 17:00,3,          !- Field 5
    Until: 24:00,2;          !- Field 7

  SurfaceProperty:SolarIncidentInside,
    Ceiling Solar Incident,  !- Name
    Room102 Ceiling,         !- Surface Name
    Room Ceiling,            !- Construction Name
    Ceiling SSG;             !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- Floor

  Schedule:Compact,
    Floor SSG,               !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,2,          !- Field 3
    Until: 17:00,3,          !- Field 5
    Until: 24:00,2;          !- Field 7

  SurfaceProperty:SolarIncidentInside,
    Floor Solar Incident,    !- Name
    Room102 Floor,           !- Surface Name
    Room Floor,              !- Construction Name
    Floor SSG;               !- Inside Surface Incident Sun Solar Radiation Schedule Name

!- South window

  Schedule:Compact,
    Layer 1,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2,          !- Field 5
    Until: 24:00,1.5;        !- Field 7

  Schedule:Compact,
    Layer 2,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.8,        !- Field 3
    Until: 17:00,1.2,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    Layer 3,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2.1,        !- Field 5
    Until: 24:00,1.7;        !- Field 7

  ComplexFenestrationProperty:SolarAbsorbedLayers,
    South Window Solar Absorbed Layers,  !- Name
    Room 102 South Window,   !- Fenestration Surface
    CFS_Glz_2,               !- Construction Name
    Layer 1,                 !- Layer 1 Solar Radiation Absorbed Schedule Name
    Layer 2,                 !- Layer 2 Solar Radiation Absorbed Schedule Name
    Layer 3;                 !- Layer 3 Solar Radiation Absorbed Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,Timestep;

  Output:Variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,Timestep;

  Output:Variable,*,Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,Timestep;

  Output:Variable,*,Surface Inside Face Absorbed Shortwave Radiation Rate,Timestep;

!- ##======================================================================
!- ##     COMFEN WINDOW MATERIAL CONSTRUCTION FILE (WindowMatConst.inc)
!- ##======================================================================
!       Window Material/Construction file with spectral data in IDF format
!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

  WindowMaterial:Glazing,
    Glass_103_Layer,         !- Name
    BSDF,                    !- Optical Data Type
    Glass_103_Layer_SpecDat,  !- Window Glass Spectral Data Set Name
    0.005715,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    72000000000.0,           !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

!----------------------------------------------------------------------
!         Complex Shade
!----------------------------------------------------------------------

  WindowMaterial:ComplexShade,
    Shade_14_Layer,          !- Name
    VenetianHorizontal,      !- Layer Type
    0.001016,                !- Thickness {m}
    159.2276,                !- Conductivity {W/m-K}
    0.0,                     !- IR Transmittance
    0.9,                     !- Front Emissivity
    0.9,                     !- Back Emissivity
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left Side Opening Multiplier
    0.0,                     !- Right Side Opening Multiplier
    0.05,                    !- Front Opening Multiplier
    0.0254,                  !- Slat Width {m}
    0.0201,                  !- Slat Spacing {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    159.2276,                !- Slat Conductivity {W/m-K}
    0.0;                     !- Slat Curve {m}

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

  WindowMaterial:Gas,
    Gap_1_W_0_0127,          !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

  WindowMaterial:Gap,
    Gap_1_Glz_2_Layer_1,     !- Name
    0.0127,                  !- Thickness {m}
    Gap_1_W_0_0127,          !- Gas (or Gas Mixture)
    101300.0;                !- Pressure {Pa}

  WindowMaterial:Gap,
    Gap_1_Glz_2_Layer_2,     !- Name
    0.0127,                  !- Thickness {m}
    Gap_1_W_0_0127,          !- Gas (or Gas Mixture)
    101300.0;                !- Pressure {Pa}

!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

  WindowThermalModel:Params,
    ThermParam_Glz_2,        !- Name
    ISO15099,                !- standard
    ISO15099,                !- Thermal Model
    1.0,                     !- SDScalar
    NoDeflection;            !- Deflection Model

!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

  Construction:ComplexFenestrationState,
    CFS_Glz_2,               !- Name
    LBNLWINDOW,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_Glz_2,        !- Window Thermal Model
    CFS_Glz_2_Basis,         !- Basis Matrix Name
    CFS_Glz_2_TfSol,         !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2_RbSol,         !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_2_Tfvis,         !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2_Rbvis,         !- Visible Optical Complex Back Transmittance Matrix Name
    Glass_103_Layer,         !- Outside Layer Name
    CFS_Glz_2_Layer_1_fAbs,  !- Outside Layer Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_1_bAbs,  !- Outside Layer Directional Back Absorptance Matrix Name
    Gap_1_Glz_2_Layer_1,     !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absorptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absorptance Matrix Name
    Glass_103_Layer,         !- Layer 2 Name
    CFS_Glz_2_Layer_2_fAbs,  !- Layer 2 Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_2_bAbs,  !- Layer 2 Directional Back Absorptance Matrix Name
    Gap_1_Glz_2_Layer_2,     !- Gap 2 Name
    ,                        !- Gap 2 Directional Front Absorptance Matrix Name
    ,                        !- Gap 2 Directional Back Absorptance Matrix Name
    Shade_14_Layer,          !- Layer 3 Name
    CFS_Glz_2_Layer_3_fAbs,  !- Layer 3 Directional Front Absorptance Matrix Name
    CFS_Glz_2_Layer_3_bAbs;  !- Layer 3 Directional Back Absorptance Matrix Name

!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2_Basis,         !- Name
    9,                       !- Number of Rows
    2,                       !- Number of Columns
    0.0,                     !- Value 1
    1.0,                     !- Value 2
    10.0,                    !- Value 3
    8.0,                     !- Value 4
    20.0,                    !- Value 5
    16.0,                    !- Value 6
    30.0,                    !- Value 7
    20.0,                    !- Value 8
    40.0,                    !- Value 9
    24.0,                    !- Value 10
    50.0,                    !- Value 11
    24.0,                    !- Value 12
    60.0,                    !- Value 13
    24.0,                    !- Value 14
    70.0,                    !- Value 15
    16.0,                    !- Value 16
    82.5,                    !- Value 17
    12.0;                    !- Value 18

!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2_TfSol,         !- Name
    145,                     !- Number of Rows
    145,                     !- Number of Columns
    2.69428,                 !- Value 1
    0.03069,                 !- Value 2
    0.02687,                 !- Value 3
    0.02528,                 !- Value 4
    0.02687,                 !- Value 5
    0.03069,                 !- Value 6
    0.03419,                 !- Value 7
    0.03345,                 !- Value 8
    0.03419,                 !- Value 9
    0.03049,                 !- Value 10
    0.02633,                 !- Value 11
    0.02264,                 !- Value 12
    0.02027,                 !- Value 13
    0.01939,                 !- Value 14
    0.0202,                  !- Value 15
    0.02264,                 !- Value 16
    0.02615,                 !- Value 17
    0.03049,                 !- Value 18
    0.03379,                 !- Value 19
    0.03209,                 !- Value 20
    0.03099,                 !- Value 21
    0.03058,                 !- Value 22
    0.03096,                 !- Value 23
    0.03209,                 !- Value 24
    0.03371,                 !- Value 25
    0.03006,                 !- Value 26
    0.0247,                  !- Value 27
    0.01986,                 !- Value 28
    0.01602,                 !- Value 29
    0.01356,                 !- Value 30
    0.01271,                 !- Value 31
    0.01356,                 !- Value 32
    0.01602,                 !- Value 33
    0.01986,                 !- Value 34
    0.0247,                  !- Value 35
    0.03006,                 !- Value 36
    0.03274,                 !- Value 37
    0.0305,                  !- Value 38
    0.02907,                 !- Value 39
    0.02832,                 !- Value 40
    0.02806,                 !- Value 41
    0.02832,                 !- Value 42
    0.02907,                 !- Value 43
    0.0305,                  !- Value 44
    0.03274,                 !- Value 45
    0.02926,                 !- Value 46
    0.0229,                  !- Value 47
    0.01698,                 !- Value 48
    0.0119,                  !- Value 49
    0.008,                   !- Value 50
    0.00554,                 !- Value 51
    0.00471,                 !- Value 52
    0.00554,                 !- Value 53
    0.008,                   !- Value 54
    0.0119,                  !- Value 55
    0.01698,                 !- Value 56
    0.0229,                  !- Value 57
    0.02926,                 !- Value 58
    0.03133,                 !- Value 59
    0.02871,                 !- Value 60
    0.02717,                 !- Value 61
    0.02599,                 !- Value 62
    0.02525,                 !- Value 63
    0.025,                   !- Value 64
    0.02525,                 !- Value 65
    0.02599,                 !- Value 66
    0.02717,                 !- Value 67
    0.02871,                 !- Value 68
    0.03133,                 !- Value 69
    0.02768,                 !- Value 70
    0.01914,                 !- Value 71
    0.01119,                 !- Value 72
    0.00435,                 !- Value 73
    0.00276,                 !- Value 74
    0.01298,                 !- Value 75
    0.01647,                 !- Value 76
    0.01298,                 !- Value 77
    0.00276,                 !- Value 78
    0.00435,                 !- Value 79
    0.01119,                 !- Value 80
    0.01914,                 !- Value 81
    0.02768,                 !- Value 82
    0.02848,                 !- Value 83
    0.02569,                 !- Value 84
    0.02362,                 !- Value 85
    0.02294,                 !- Value 86
    0.02258,                 !- Value 87
    0.02245,                 !- Value 88
    0.02258,                 !- Value 89
    0.02294,                 !- Value 90
    0.02362,                 !- Value 91
    0.02569,                 !- Value 92
    0.02848,                 !- Value 93
    0.02451,                 !- Value 94
    0.01353,                 !- Value 95
    0.00328,                 !- Value 96
    0.01709,                 !- Value 97
    0.03802,                 !- Value 98
    0.05118,                 !- Value 99
    0.05566,                 !- Value 100
    0.05118,                 !- Value 101
    0.03802,                 !- Value 102
    0.01709,                 !- Value 103
    0.00328,                 !- Value 104
    0.01353,                 !- Value 105
    0.02451,                 !- Value 106
    0.02385,                 !- Value 107
    0.02077,                 !- Value 108
    0.0198,                  !- Value 109
    0.01906,                 !- Value 110
    0.01859,                 !- Value 111
    0.01843,                 !- Value 112
    0.01859,                 !- Value 113
    0.01906,                 !- Value 114
    0.0198,                  !- Value 115
    0.02077,                 !- Value 116
    0.02385,                 !- Value 117
    0.01835,                 !- Value 118
    0.00166,                 !- Value 119
    0.05362,                 !- Value 120
    0.06487,                 !- Value 121
    0.06539,                 !- Value 122
    0.06492,                 !- Value 123
    0.05362,                 !- Value 124
    0.00418,                 !- Value 125
    0.01835,                 !- Value 126
    0.01523,                 !- Value 127
    0.01365,                 !- Value 128
    0.01355,                 !- Value 129
    0.01351,                 !- Value 130
    0.01355,                 !- Value 131
    0.01365,                 !- Value 132
    0.01514,                 !- Value 133
    0.00564,                 !- Value 134
    0.02042,                 !- Value 135
    0.02062,                 !- Value 136
    0.02062,                 !- Value 137
    0.02062,                 !- Value 138
    0.02042,                 !- Value 139
    0.00564,                 !- Value 140
    0.00412,                 !- Value 141
    0.00407,                 !- Value 142
    0.00407,                 !- Value 143
    0.00407,                 !- Value 144
    0.00412,                 !- Value 145
    0.03076,                 !- Value 146
    2.75032,                 !- Value 147
    0.02687,                 !- Value 148
    0.02528,                 !- Value 149
    0.02687,                 !- Value 150
    0.03069,                 !- Value 151
    0.03419,                 !- Value 152
    0.03345,                 !- Value 153
    0.03419,                 !- Value 154
    0.03049,                 !- Value 155
    0.02633,                 !- Value 156
    0.02264,                 !- Value 157
    0.02027,                 !- Value 158
    0.01939,                 !- Value 159
    0.0202,                  !- Value 160
    0.02264,                 !- Value 161
    0.02615,                 !- Value 162
    0.03049,                 !- Value 163
    0.03379,                 !- Value 164
    0.03208,                 !- Value 165
    0.03099,                 !- Value 166
    0.03058,                 !- Value 167
    0.03096,                 !- Value 168
    0.03208,                 !- Value 169
    0.03371,                 !- Value 170
    0.03006,                 !- Value 171
    0.0247,                  !- Value 172
    0.01986,                 !- Value 173
    0.01602,                 !- Value 174
    0.01356,                 !- Value 175
    0.01271,                 !- Value 176
    0.01356,                 !- Value 177
    0.01602,                 !- Value 178
    0.01986,                 !- Value 179
    0.0247,                  !- Value 180
    0.03006,                 !- Value 181
    0.03274,                 !- Value 182
    0.0305,                  !- Value 183
    0.02906,                 !- Value 184
    0.02832,                 !- Value 185
    0.02806,                 !- Value 186
    0.02832,                 !- Value 187
    0.02906,                 !- Value 188
    0.0305,                  !- Value 189
    0.03274,                 !- Value 190
    0.02925,                 !- Value 191
    0.0229,                  !- Value 192
    0.01698,                 !- Value 193
    0.0119,                  !- Value 194
    0.008,                   !- Value 195
    0.00554,                 !- Value 196
    0.00471,                 !- Value 197
    0.00554,                 !- Value 198
    0.008,                   !- Value 199
    0.0119,                  !- Value 200
    0.01698,                 !- Value 201
    0.0229,                  !- Value 202
    0.02925,                 !- Value 203
    0.03133,                 !- Value 204
    0.02871,                 !- Value 205
    0.02717,                 !- Value 206
    0.02599,                 !- Value 207
    0.02525,                 !- Value 208
    0.025,                   !- Value 209
    0.02525,                 !- Value 210
    0.02599,                 !- Value 211
    0.02717,                 !- Value 212
    0.02871,                 !- Value 213
    0.03133,                 !- Value 214
    0.02768,                 !- Value 215
    0.01914,                 !- Value 216
    0.01119,                 !- Value 217
    0.00435,                 !- Value 218
    0.00276,                 !- Value 219
    0.01298,                 !- Value 220
    0.01647,                 !- Value 221
    0.01298,                 !- Value 222
    0.00276,                 !- Value 223
    0.00435,                 !- Value 224
    0.01119,                 !- Value 225
    0.01914,                 !- Value 226
    0.02768,                 !- Value 227
    0.02848,                 !- Value 228
    0.02569,                 !- Value 229
    0.02362,                 !- Value 230
    0.02294,                 !- Value 231
    0.02258,                 !- Value 232
    0.02245,                 !- Value 233
    0.02258,                 !- Value 234
    0.02294,                 !- Value 235
    0.02362,                 !- Value 236
    0.02569,                 !- Value 237
    0.02848,                 !- Value 238
    0.02451,                 !- Value 239
    0.01352,                 !- Value 240
    0.00328,                 !- Value 241
    0.01709,                 !- Value 242
    0.03802,                 !- Value 243
    0.05118,                 !- Value 244
    0.05566,                 !- Value 245
    0.05118,                 !- Value 246
    0.03802,                 !- Value 247
    0.01709,                 !- Value 248
    0.00328,                 !- Value 249
    0.01352,                 !- Value 250
    0.02451,                 !- Value 251
    0.02385,                 !- Value 252
    0.02077,                 !- Value 253
    0.0198,                  !- Value 254
    0.01906,                 !- Value 255
    0.01859,                 !- Value 256
    0.01843,                 !- Value 257
    0.01859,                 !- Value 258
    0.01906,                 !- Value 259
    0.0198,                  !- Value 260
    0.02077,                 !- Value 261
    0.02385,                 !- Value 262
    0.01835,                 !- Value 263
    0.00166,                 !- Value 264
    0.05362,                 !- Value 265
    0.06487,                 !- Value 266
    0.06539,                 !- Value 267
    0.06492,                 !- Value 268
    0.05362,                 !- Value 269
    0.00418,                 !- Value 270
    0.01835,                 !- Value 271
    0.01522,                 !- Value 272
    0.01365,                 !- Value 273
    0.01355,                 !- Value 274
    0.01351,                 !- Value 275
    0.01355,                 !- Value 276
    0.01365,                 !- Value 277
    0.01514,                 !- Value 278
    0.00564,                 !- Value 279
    0.02042,                 !- Value 280
    0.02062,                 !- Value 281
    0.02062,                 !- Value 282
    0.02062,                 !- Value 283
    0.02042,                 !- Value 284
    0.00564,                 !- Value 285
    0.00412,                 !- Value 286
    0.00407,                 !- Value 287
    0.00407,                 !- Value 288
    0.00407,                 !- Value 289
    0.00412,                 !- Value 290
    0.02869,                 !- Value 291
    0.02863,                 !- Value 292
    5.63722,                 !- Value 293
    0.02358,                 !- Value 294
    0.02506,                 !- Value 295
    0.02863,                 !- Value 296
    0.0319,                  !- Value 297
    0.03126,                 !- Value 298
    0.0319,                  !- Value 299
    0.02844,                 !- Value 300
    0.02456,                 !- Value 301
    0.02112,                 !- Value 302
    0.01891,                 !- Value 303
    0.01809,                 !- Value 304
    0.01884,                 !- Value 305
    0.02112,                 !- Value 306
    0.0244,                  !- Value 307
    0.02844,                 !- Value 308
    0.03154,                 !- Value 309
    0.03005,                 !- Value 310
    0.02909,                 !- Value 311
    0.02873,                 !- Value 312
    0.02906,                 !- Value 313
    0.03005,                 !- Value 314
    0.03147,                 !- Value 315
    0.02805,                 !- Value 316
    0.02304,                 !- Value 317
    0.01853,                 !- Value 318
    0.01495,                 !- Value 319
    0.01265,                 !- Value 320
    0.01185,                 !- Value 321
    0.01265,                 !- Value 322
    0.01495,                 !- Value 323
    0.01853,                 !- Value 324
    0.02304,                 !- Value 325
    0.02805,                 !- Value 326
    0.03059,                 !- Value 327
    0.02864,                 !- Value 328
    0.02738,                 !- Value 329
    0.02672,                 !- Value 330
    0.02649,                 !- Value 331
    0.02672,                 !- Value 332
    0.02738,                 !- Value 333
    0.02864,                 !- Value 334
    0.03059,                 !- Value 335
    0.0273,                  !- Value 336
    0.02137,                 !- Value 337
    0.01584,                 !- Value 338
    0.0111,                  !- Value 339
    0.00746,                 !- Value 340
    0.00517,                 !- Value 341
    0.00439,                 !- Value 342
    0.00517,                 !- Value 343
    0.00746,                 !- Value 344
    0.0111,                  !- Value 345
    0.01584,                 !- Value 346
    0.02137,                 !- Value 347
    0.0273,                  !- Value 348
    0.02932,                 !- Value 349
    0.02702,                 !- Value 350
    0.02566,                 !- Value 351
    0.02462,                 !- Value 352
    0.02397,                 !- Value 353
    0.02375,                 !- Value 354
    0.02397,                 !- Value 355
    0.02462,                 !- Value 356
    0.02566,                 !- Value 357
    0.02702,                 !- Value 358
    0.02932,                 !- Value 359
    0.02583,                 !- Value 360
    0.01786,                 !- Value 361
    0.01044,                 !- Value 362
    0.00406,                 !- Value 363
    0.00243,                 !- Value 364
    0.01143,                 !- Value 365
    0.01451,                 !- Value 366
    0.01143,                 !- Value 367
    0.00243,                 !- Value 368
    0.00406,                 !- Value 369
    0.01044,                 !- Value 370
    0.01786,                 !- Value 371
    0.02583,                 !- Value 372
    0.02672,                 !- Value 373
    0.02427,                 !- Value 374
    0.02245,                 !- Value 375
    0.02185,                 !- Value 376
    0.02153,                 !- Value 377
    0.02142,                 !- Value 378
    0.02153,                 !- Value 379
    0.02185,                 !- Value 380
    0.02245,                 !- Value 381
    0.02427,                 !- Value 382
    0.02672,                 !- Value 383
    0.02288,                 !- Value 384
    0.01262,                 !- Value 385
    0.00307,                 !- Value 386
    0.01505,                 !- Value 387
    0.03349,                 !- Value 388
    0.04508,                 !- Value 389
    0.04903,                 !- Value 390
    0.04508,                 !- Value 391
    0.03349,                 !- Value 392
    0.01505,                 !- Value 393
    0.00307,                 !- Value 394
    0.01262,                 !- Value 395
    0.02288,                 !- Value 396
    0.02246,                 !- Value 397
    0.01976,                 !- Value 398
    0.0189,                  !- Value 399
    0.01824,                 !- Value 400
    0.01783,                 !- Value 401
    0.01769,                 !- Value 402
    0.01783,                 !- Value 403
    0.01824,                 !- Value 404
    0.0189,                  !- Value 405
    0.01976,                 !- Value 406
    0.02246,                 !- Value 407
    0.01713,                 !- Value 408
    0.00146,                 !- Value 409
    0.04724,                 !- Value 410
    0.05721,                 !- Value 411
    0.0577,                  !- Value 412
    0.05725,                 !- Value 413
    0.04724,                 !- Value 414
    0.00368,                 !- Value 415
    0.01713,                 !- Value 416
    0.01451,                 !- Value 417
    0.01312,                 !- Value 418
    0.01303,                 !- Value 419
    0.013,                   !- Value 420
    0.01303,                 !- Value 421
    0.01312,                 !- Value 422
    0.01443,                 !- Value 423
    0.00527,                 !- Value 424
    0.01805,                 !- Value 425
    0.01824,                 !- Value 426
    0.01824,                 !- Value 427
    0.01824,                 !- Value 428
    0.01805,                 !- Value 429
    0.00527,                 !- Value 430
    0.00397,                 !- Value 431
    0.00393,                 !- Value 432
    0.00393,                 !- Value 433
    0.00393,                 !- Value 434
    0.00397,                 !- Value 435
    0.02777,                 !- Value 436
    0.02772,                 !- Value 437
    0.02426,                 !- Value 438
    6.83311,                 !- Value 439
    0.02426,                 !- Value 440
    0.02772,                 !- Value 441
    0.03088,                 !- Value 442
    0.03031,                 !- Value 443
    0.03088,                 !- Value 444
    0.02753,                 !- Value 445
    0.02378,                 !- Value 446
    0.02044,                 !- Value 447
    0.01831,                 !- Value 448
    0.01751,                 !- Value 449
    0.01824,                 !- Value 450
    0.02044,                 !- Value 451
    0.02361,                 !- Value 452
    0.02753,                 !- Value 453
    0.03054,                 !- Value 454
    0.02921,                 !- Value 455
    0.02835,                 !- Value 456
    0.02803,                 !- Value 457
    0.02832,                 !- Value 458
    0.02921,                 !- Value 459
    0.03048,                 !- Value 460
    0.02715,                 !- Value 461
    0.02231,                 !- Value 462
    0.01794,                 !- Value 463
    0.01447,                 !- Value 464
    0.01224,                 !- Value 465
    0.01147,                 !- Value 466
    0.01224,                 !- Value 467
    0.01447,                 !- Value 468
    0.01794,                 !- Value 469
    0.02231,                 !- Value 470
    0.02715,                 !- Value 471
    0.02967,                 !- Value 472
    0.02791,                 !- Value 473
    0.02676,                 !- Value 474
    0.02614,                 !- Value 475
    0.02592,                 !- Value 476
    0.02614,                 !- Value 477
    0.02676,                 !- Value 478
    0.02791,                 !- Value 479
    0.02967,                 !- Value 480
    0.02642,                 !- Value 481
    0.02069,                 !- Value 482
    0.01534,                 !- Value 483
    0.01075,                 !- Value 484
    0.00722,                 !- Value 485
    0.00501,                 !- Value 486
    0.00425,                 !- Value 487
    0.00501,                 !- Value 488
    0.00722,                 !- Value 489
    0.01075,                 !- Value 490
    0.01534,                 !- Value 491
    0.02069,                 !- Value 492
    0.02642,                 !- Value 493
    0.02846,                 !- Value 494
    0.02639,                 !- Value 495
    0.02512,                 !- Value 496
    0.02413,                 !- Value 497
    0.02352,                 !- Value 498
    0.02331,                 !- Value 499
    0.02352,                 !- Value 500
    0.02413,                 !- Value 501
    0.02512,                 !- Value 502
    0.02639,                 !- Value 503
    0.02846,                 !- Value 504
    0.02501,                 !- Value 505
    0.01729,                 !- Value 506
    0.01011,                 !- Value 507
    0.00393,                 !- Value 508
    0.00229,                 !- Value 509
    0.01079,                 !- Value 510
    0.01369,                 !- Value 511
    0.01079,                 !- Value 512
    0.00229,                 !- Value 513
    0.00393,                 !- Value 514
    0.01011,                 !- Value 515
    0.01729,                 !- Value 516
    0.02501,                 !- Value 517
    0.02602,                 !- Value 518
    0.02375,                 !- Value 519
    0.02204,                 !- Value 520
    0.02147,                 !- Value 521
    0.02117,                 !- Value 522
    0.02106,                 !- Value 523
    0.02117,                 !- Value 524
    0.02147,                 !- Value 525
    0.02204,                 !- Value 526
    0.02375,                 !- Value 527
    0.02602,                 !- Value 528
    0.02215,                 !- Value 529
    0.01222,                 !- Value 530
    0.00297,                 !- Value 531
    0.0142,                  !- Value 532
    0.0316,                  !- Value 533
    0.04253,                 !- Value 534
    0.04626,                 !- Value 535
    0.04253,                 !- Value 536
    0.0316,                  !- Value 537
    0.0142,                  !- Value 538
    0.00297,                 !- Value 539
    0.01222,                 !- Value 540
    0.02215,                 !- Value 541
    0.02196,                 !- Value 542
    0.0194,                  !- Value 543
    0.01859,                 !- Value 544
    0.01797,                 !- Value 545
    0.01758,                 !- Value 546
    0.01745,                 !- Value 547
    0.01758,                 !- Value 548
    0.01797,                 !- Value 549
    0.01859,                 !- Value 550
    0.0194,                  !- Value 551
    0.02196,                 !- Value 552
    0.01659,                 !- Value 553
    0.00138,                 !- Value 554
    0.04457,                 !- Value 555
    0.05401,                 !- Value 556
    0.05448,                 !- Value 557
    0.05405,                 !- Value 558
    0.04457,                 !- Value 559
    0.00348,                 !- Value 560
    0.01659,                 !- Value 561
    0.01426,                 !- Value 562
    0.01295,                 !- Value 563
    0.01287,                 !- Value 564
    0.01283,                 !- Value 565
    0.01286,                 !- Value 566
    0.01295,                 !- Value 567
    0.01419,                 !- Value 568
    0.00511,                 !- Value 569
    0.01705,                 !- Value 570
    0.01725,                 !- Value 571
    0.01725,                 !- Value 572
    0.01725,                 !- Value 573
    0.01705,                 !- Value 574
    0.00511,                 !- Value 575
    0.00393,                 !- Value 576
    0.00389,                 !- Value 577
    0.00389,                 !- Value 578
    0.00389,                 !- Value 579
    0.00393,                 !- Value 580
    0.02869,                 !- Value 581
    0.02863,                 !- Value 582
    0.02506,                 !- Value 583
    0.02358,                 !- Value 584
    5.63722,                 !- Value 585
    0.02863,                 !- Value 586
    0.0319,                  !- Value 587
    0.03126,                 !- Value 588
    0.0319,                  !- Value 589
    0.02844,                 !- Value 590
    0.02456,                 !- Value 591
    0.02112,                 !- Value 592
    0.01891,                 !- Value 593
    0.01809,                 !- Value 594
    0.01884,                 !- Value 595
    0.02112,                 !- Value 596
    0.0244,                  !- Value 597
    0.02844,                 !- Value 598
    0.03154,                 !- Value 599
    0.03005,                 !- Value 600
    0.02909,                 !- Value 601
    0.02873,                 !- Value 602
    0.02906,                 !- Value 603
    0.03005,                 !- Value 604
    0.03147,                 !- Value 605
    0.02805,                 !- Value 606
    0.02304,                 !- Value 607
    0.01853,                 !- Value 608
    0.01495,                 !- Value 609
    0.01265,                 !- Value 610
    0.01185,                 !- Value 611
    0.01265,                 !- Value 612
    0.01495,                 !- Value 613
    0.01853,                 !- Value 614
    0.02304,                 !- Value 615
    0.02805,                 !- Value 616
    0.03059,                 !- Value 617
    0.02864,                 !- Value 618
    0.02738,                 !- Value 619
    0.02672,                 !- Value 620
    0.02649,                 !- Value 621
    0.02672,                 !- Value 622
    0.02738,                 !- Value 623
    0.02864,                 !- Value 624
    0.03059,                 !- Value 625
    0.0273,                  !- Value 626
    0.02137,                 !- Value 627
    0.01584,                 !- Value 628
    0.0111,                  !- Value 629
    0.00746,                 !- Value 630
    0.00517,                 !- Value 631
    0.00439,                 !- Value 632
    0.00517,                 !- Value 633
    0.00746,                 !- Value 634
    0.0111,                  !- Value 635
    0.01584,                 !- Value 636
    0.02137,                 !- Value 637
    0.0273,                  !- Value 638
    0.02932,                 !- Value 639
    0.02702,                 !- Value 640
    0.02566,                 !- Value 641
    0.02462,                 !- Value 642
    0.02397,                 !- Value 643
    0.02375,                 !- Value 644
    0.02397,                 !- Value 645
    0.02462,                 !- Value 646
    0.02566,                 !- Value 647
    0.02702,                 !- Value 648
    0.02932,                 !- Value 649
    0.02583,                 !- Value 650
    0.01786,                 !- Value 651
    0.01044,                 !- Value 652
    0.00406,                 !- Value 653
    0.00243,                 !- Value 654
    0.01143,                 !- Value 655
    0.01451,                 !- Value 656
    0.01143,                 !- Value 657
    0.00243,                 !- Value 658
    0.00406,                 !- Value 659
    0.01044,                 !- Value 660
    0.01786,                 !- Value 661
    0.02583,                 !- Value 662
    0.02672,                 !- Value 663
    0.02427,                 !- Value 664
    0.02245,                 !- Value 665
    0.02185,                 !- Value 666
    0.02153,                 !- Value 667
    0.02142,                 !- Value 668
    0.02153,                 !- Value 669
    0.02185,                 !- Value 670
    0.02245,                 !- Value 671
    0.02427,                 !- Value 672
    0.02672,                 !- Value 673
    0.02288,                 !- Value 674
    0.01262,                 !- Value 675
    0.00307,                 !- Value 676
    0.01505,                 !- Value 677
    0.03349,                 !- Value 678
    0.04508,                 !- Value 679
    0.04903,                 !- Value 680
    0.04508,                 !- Value 681
    0.03349,                 !- Value 682
    0.01505,                 !- Value 683
    0.00307,                 !- Value 684
    0.01262,                 !- Value 685
    0.02288,                 !- Value 686
    0.02246,                 !- Value 687
    0.01976,                 !- Value 688
    0.0189,                  !- Value 689
    0.01824,                 !- Value 690
    0.01783,                 !- Value 691
    0.01769,                 !- Value 692
    0.01783,                 !- Value 693
    0.01824,                 !- Value 694
    0.0189,                  !- Value 695
    0.01976,                 !- Value 696
    0.02246,                 !- Value 697
    0.01713,                 !- Value 698
    0.00146,                 !- Value 699
    0.04724,                 !- Value 700
    0.05721,                 !- Value 701
    0.0577,                  !- Value 702
    0.05725,                 !- Value 703
    0.04724,                 !- Value 704
    0.00368,                 !- Value 705
    0.01713,                 !- Value 706
    0.01451,                 !- Value 707
    0.01312,                 !- Value 708
    0.01303,                 !- Value 709
    0.013,                   !- Value 710
    0.01303,                 !- Value 711
    0.01312,                 !- Value 712
    0.01443,                 !- Value 713
    0.00527,                 !- Value 714
    0.01805,                 !- Value 715
    0.01824,                 !- Value 716
    0.01824,                 !- Value 717
    0.01824,                 !- Value 718
    0.01805,                 !- Value 719
    0.00527,                 !- Value 720
    0.00397,                 !- Value 721
    0.00393,                 !- Value 722
    0.00393,                 !- Value 723
    0.00393,                 !- Value 724
    0.00397,                 !- Value 725
    0.03076,                 !- Value 726
    0.03069,                 !- Value 727
    0.02687,                 !- Value 728
    0.02528,                 !- Value 729
    0.02687,                 !- Value 730
    2.75032,                 !- Value 731
    0.03419,                 !- Value 732
    0.03345,                 !- Value 733
    0.03419,                 !- Value 734
    0.03049,                 !- Value 735
    0.02633,                 !- Value 736
    0.02264,                 !- Value 737
    0.02027,                 !- Value 738
    0.01939,                 !- Value 739
    0.0202,                  !- Value 740
    0.02264,                 !- Value 741
    0.02615,                 !- Value 742
    0.03049,                 !- Value 743
    0.03379,                 !- Value 744
    0.03208,                 !- Value 745
    0.03099,                 !- Value 746
    0.03058,                 !- Value 747
    0.03096,                 !- Value 748
    0.03208,                 !- Value 749
    0.03371,                 !- Value 750
    0.03006,                 !- Value 751
    0.0247,                  !- Value 752
    0.01986,                 !- Value 753
    0.01602,                 !- Value 754
    0.01356,                 !- Value 755
    0.01271,                 !- Value 756
    0.01356,                 !- Value 757
    0.01602,                 !- Value 758
    0.01986,                 !- Value 759
    0.0247,                  !- Value 760
    0.03006,                 !- Value 761
    0.03274,                 !- Value 762
    0.0305,                  !- Value 763
    0.02906,                 !- Value 764
    0.02832,                 !- Value 765
    0.02806,                 !- Value 766
    0.02832,                 !- Value 767
    0.02906,                 !- Value 768
    0.0305,                  !- Value 769
    0.03274,                 !- Value 770
    0.02925,                 !- Value 771
    0.0229,                  !- Value 772
    0.01698,                 !- Value 773
    0.0119,                  !- Value 774
    0.008,                   !- Value 775
    0.00554,                 !- Value 776
    0.00471,                 !- Value 777
    0.00554,                 !- Value 778
    0.008,                   !- Value 779
    0.0119,                  !- Value 780
    0.01698,                 !- Value 781
    0.0229,                  !- Value 782
    0.02925,                 !- Value 783
    0.03133,                 !- Value 784
    0.02871,                 !- Value 785
    0.02717,                 !- Value 786
    0.02599,                 !- Value 787
    0.02525,                 !- Value 788
    0.025,                   !- Value 789
    0.02525,                 !- Value 790
    0.02599,                 !- Value 791
    0.02717,                 !- Value 792
    0.02871,                 !- Value 793
    0.03133,                 !- Value 794
    0.02768,                 !- Value 795
    0.01914,                 !- Value 796
    0.01119,                 !- Value 797
    0.00435,                 !- Value 798
    0.00276,                 !- Value 799
    0.01298,                 !- Value 800
    0.01647,                 !- Value 801
    0.01298,                 !- Value 802
    0.00276,                 !- Value 803
    0.00435,                 !- Value 804
    0.01119,                 !- Value 805
    0.01914,                 !- Value 806
    0.02768,                 !- Value 807
    0.02848,                 !- Value 808
    0.02569,                 !- Value 809
    0.02362,                 !- Value 810
    0.02294,                 !- Value 811
    0.02258,                 !- Value 812
    0.02245,                 !- Value 813
    0.02258,                 !- Value 814
    0.02294,                 !- Value 815
    0.02362,                 !- Value 816
    0.02569,                 !- Value 817
    0.02848,                 !- Value 818
    0.02451,                 !- Value 819
    0.01352,                 !- Value 820
    0.00328,                 !- Value 821
    0.01709,                 !- Value 822
    0.03802,                 !- Value 823
    0.05118,                 !- Value 824
    0.05566,                 !- Value 825
    0.05118,                 !- Value 826
    0.03802,                 !- Value 827
    0.01709,                 !- Value 828
    0.00328,                 !- Value 829
    0.01352,                 !- Value 830
    0.02451,                 !- Value 831
    0.02385,                 !- Value 832
    0.02077,                 !- Value 833
    0.0198,                  !- Value 834
    0.01906,                 !- Value 835
    0.01859,                 !- Value 836
    0.01843,                 !- Value 837
    0.01859,                 !- Value 838
    0.01906,                 !- Value 839
    0.0198,                  !- Value 840
    0.02077,                 !- Value 841
    0.02385,                 !- Value 842
    0.01835,                 !- Value 843
    0.00166,                 !- Value 844
    0.05362,                 !- Value 845
    0.06487,                 !- Value 846
    0.06539,                 !- Value 847
    0.06492,                 !- Value 848
    0.05362,                 !- Value 849
    0.00418,                 !- Value 850
    0.01835,                 !- Value 851
    0.01522,                 !- Value 852
    0.01365,                 !- Value 853
    0.01355,                 !- Value 854
    0.01351,                 !- Value 855
    0.01355,                 !- Value 856
    0.01365,                 !- Value 857
    0.01514,                 !- Value 858
    0.00564,                 !- Value 859
    0.02042,                 !- Value 860
    0.02062,                 !- Value 861
    0.02062,                 !- Value 862
    0.02062,                 !- Value 863
    0.02042,                 !- Value 864
    0.00564,                 !- Value 865
    0.00412,                 !- Value 866
    0.00407,                 !- Value 867
    0.00407,                 !- Value 868
    0.00407,                 !- Value 869
    0.00412,                 !- Value 870
    0.03283,                 !- Value 871
    0.03276,                 !- Value 872
    0.02868,                 !- Value 873
    0.02698,                 !- Value 874
    0.02868,                 !- Value 875
    0.03276,                 !- Value 876
    0.03648,                 !- Value 877
    0.03566,                 !- Value 878
    0.03648,                 !- Value 879
    0.03254,                 !- Value 880
    0.0281,                  !- Value 881
    0.02416,                 !- Value 882
    0.02164,                 !- Value 883
    0.0207,                  !- Value 884
    0.02156,                 !- Value 885
    0.02416,                 !- Value 886
    0.02791,                 !- Value 887
    0.03254,                 !- Value 888
    0.03605,                 !- Value 889
    0.03414,                 !- Value 890
    0.03291,                 !- Value 891
    0.03245,                 !- Value 892
    0.03287,                 !- Value 893
    0.03414,                 !- Value 894
    0.03596,                 !- Value 895
    0.03208,                 !- Value 896
    0.02636,                 !- Value 897
    0.0212,                  !- Value 898
    0.0171,                  !- Value 899
    0.01447,                 !- Value 900
    0.01356,                 !- Value 901
    0.01447,                 !- Value 902
    0.0171,                  !- Value 903
    0.0212,                  !- Value 904
    0.02636,                 !- Value 905
    0.03208,                 !- Value 906
    0.03489,                 !- Value 907
    0.03239,                 !- Value 908
    0.03078,                 !- Value 909
    0.02995,                 !- Value 910
    0.02966,                 !- Value 911
    0.02995,                 !- Value 912
    0.03078,                 !- Value 913
    0.03239,                 !- Value 914
    0.03489,                 !- Value 915
    0.03122,                 !- Value 916
    0.02444,                 !- Value 917
    0.01812,                 !- Value 918
    0.0127,                  !- Value 919
    0.00853,                 !- Value 920
    0.00592,                 !- Value 921
    0.00502,                 !- Value 922
    0.00592,                 !- Value 923
    0.00853,                 !- Value 924
    0.0127,                  !- Value 925
    0.01812,                 !- Value 926
    0.02444,                 !- Value 927
    0.03122,                 !- Value 928
    0.03337,                 !- Value 929
    0.03042,                 !- Value 930
    0.02871,                 !- Value 931
    0.0274,                  !- Value 932
    0.02657,                 !- Value 933
    0.02629,                 !- Value 934
    0.02657,                 !- Value 935
    0.0274,                  !- Value 936
    0.02871,                 !- Value 937
    0.03042,                 !- Value 938
    0.03337,                 !- Value 939
    0.02954,                 !- Value 940
    0.02042,                 !- Value 941
    0.01194,                 !- Value 942
    0.00465,                 !- Value 943
    0.00307,                 !- Value 944
    0.01444,                 !- Value 945
    0.01832,                 !- Value 946
    0.01444,                 !- Value 947
    0.00307,                 !- Value 948
    0.00465,                 !- Value 949
    0.01194,                 !- Value 950
    0.02042,                 !- Value 951
    0.02954,                 !- Value 952
    0.03026,                 !- Value 953
    0.02714,                 !- Value 954
    0.02484,                 !- Value 955
    0.02408,                 !- Value 956
    0.02368,                 !- Value 957
    0.02354,                 !- Value 958
    0.02368,                 !- Value 959
    0.02408,                 !- Value 960
    0.02484,                 !- Value 961
    0.02714,                 !- Value 962
    0.03026,                 !- Value 963
    0.02615,                 !- Value 964
    0.01443,                 !- Value 965
    0.0035,                  !- Value 966
    0.01901,                 !- Value 967
    0.04229,                 !- Value 968
    0.05693,                 !- Value 969
    0.06192,                 !- Value 970
    0.05693,                 !- Value 971
    0.04229,                 !- Value 972
    0.01901,                 !- Value 973
    0.0035,                  !- Value 974
    0.01443,                 !- Value 975
    0.02615,                 !- Value 976
    0.02525,                 !- Value 977
    0.02183,                 !- Value 978
    0.02075,                 !- Value 979
    0.01993,                 !- Value 980
    0.01941,                 !- Value 981
    0.01923,                 !- Value 982
    0.01941,                 !- Value 983
    0.01993,                 !- Value 984
    0.02075,                 !- Value 985
    0.02183,                 !- Value 986
    0.02525,                 !- Value 987
    0.01957,                 !- Value 988
    0.00185,                 !- Value 989
    0.05965,                 !- Value 990
    0.07195,                 !- Value 991
    0.07242,                 !- Value 992
    0.07199,                 !- Value 993
    0.05965,                 !- Value 994
    0.00465,                 !- Value 995
    0.01957,                 !- Value 996
    0.01598,                 !- Value 997
    0.01423,                 !- Value 998
    0.01411,                 !- Value 999
    0.01407,                 !- Value 1000
    0.01411,                 !- Value 1001
    0.01423,                 !- Value 1002
    0.01588,                 !- Value 1003
    0.00601,                 !- Value 1004
    0.02247,                 !- Value 1005
    0.02236,                 !- Value 1006
    0.02236,                 !- Value 1007
    0.02236,                 !- Value 1008
    0.02247,                 !- Value 1009
    0.00601,                 !- Value 1010
    0.00427,                 !- Value 1011
    0.00423,                 !- Value 1012
    0.00423,                 !- Value 1013
    0.00423,                 !- Value 1014
    0.00427,                 !- Value 1015
    0.03179,                 !- Value 1016
    0.03173,                 !- Value 1017
    0.02777,                 !- Value 1018
    0.02613,                 !- Value 1019
    0.02777,                 !- Value 1020
    0.03173,                 !- Value 1021
    0.03532,                 !- Value 1022
    0.03446,                 !- Value 1023
    0.03532,                 !- Value 1024
    0.03151,                 !- Value 1025
    0.02721,                 !- Value 1026
    0.0234,                  !- Value 1027
    0.02095,                 !- Value 1028
    0.02004,                 !- Value 1029
    0.02088,                 !- Value 1030
    0.0234,                  !- Value 1031
    0.02703,                 !- Value 1032
    0.03151,                 !- Value 1033
    0.03489,                 !- Value 1034
    0.03289,                 !- Value 1035
    0.03161,                 !- Value 1036
    0.03113,                 !- Value 1037
    0.03157,                 !- Value 1038
    0.03289,                 !- Value 1039
    0.03479,                 !- Value 1040
    0.03107,                 !- Value 1041
    0.02553,                 !- Value 1042
    0.02053,                 !- Value 1043
    0.01656,                 !- Value 1044
    0.01401,                 !- Value 1045
    0.01313,                 !- Value 1046
    0.01401,                 !- Value 1047
    0.01656,                 !- Value 1048
    0.02053,                 !- Value 1049
    0.02553,                 !- Value 1050
    0.03107,                 !- Value 1051
    0.03372,                 !- Value 1052
    0.0311,                  !- Value 1053
    0.02945,                 !- Value 1054
    0.02862,                 !- Value 1055
    0.02833,                 !- Value 1056
    0.02862,                 !- Value 1057
    0.02945,                 !- Value 1058
    0.0311,                  !- Value 1059
    0.03372,                 !- Value 1060
    0.03023,                 !- Value 1061
    0.02367,                 !- Value 1062
    0.01755,                 !- Value 1063
    0.0123,                  !- Value 1064
    0.00826,                 !- Value 1065
    0.00573,                 !- Value 1066
    0.00486,                 !- Value 1067
    0.00573,                 !- Value 1068
    0.00826,                 !- Value 1069
    0.0123,                  !- Value 1070
    0.01755,                 !- Value 1071
    0.02367,                 !- Value 1072
    0.03023,                 !- Value 1073
    0.0322,                  !- Value 1074
    0.02913,                 !- Value 1075
    0.02741,                 !- Value 1076
    0.02609,                 !- Value 1077
    0.02526,                 !- Value 1078
    0.02498,                 !- Value 1079
    0.02526,                 !- Value 1080
    0.02609,                 !- Value 1081
    0.02741,                 !- Value 1082
    0.02913,                 !- Value 1083
    0.0322,                  !- Value 1084
    0.0286,                  !- Value 1085
    0.01978,                 !- Value 1086
    0.01156,                 !- Value 1087
    0.0045,                  !- Value 1088
    0.00306,                 !- Value 1089
    0.0144,                  !- Value 1090
    0.01827,                 !- Value 1091
    0.0144,                  !- Value 1092
    0.00306,                 !- Value 1093
    0.0045,                  !- Value 1094
    0.01156,                 !- Value 1095
    0.01978,                 !- Value 1096
    0.0286,                  !- Value 1097
    0.02909,                 !- Value 1098
    0.02591,                 !- Value 1099
    0.0236,                  !- Value 1100
    0.02285,                 !- Value 1101
    0.02245,                 !- Value 1102
    0.02232,                 !- Value 1103
    0.02245,                 !- Value 1104
    0.02285,                 !- Value 1105
    0.0236,                  !- Value 1106
    0.02591,                 !- Value 1107
    0.02909,                 !- Value 1108
    0.02533,                 !- Value 1109
    0.01397,                 !- Value 1110
    0.00339,                 !- Value 1111
    0.01896,                 !- Value 1112
    0.04218,                 !- Value 1113
    0.05678,                 !- Value 1114
    0.06176,                 !- Value 1115
    0.05678,                 !- Value 1116
    0.04218,                 !- Value 1117
    0.01896,                 !- Value 1118
    0.00339,                 !- Value 1119
    0.01397,                 !- Value 1120
    0.02533,                 !- Value 1121
    0.02417,                 !- Value 1122
    0.02073,                 !- Value 1123
    0.01967,                 !- Value 1124
    0.01886,                 !- Value 1125
    0.01835,                 !- Value 1126
    0.01818,                 !- Value 1127
    0.01835,                 !- Value 1128
    0.01886,                 !- Value 1129
    0.01967,                 !- Value 1130
    0.02073,                 !- Value 1131
    0.02417,                 !- Value 1132
    0.01895,                 !- Value 1133
    0.00184,                 !- Value 1134
    0.0595,                  !- Value 1135
    0.07064,                 !- Value 1136
    0.07052,                 !- Value 1137
    0.07063,                 !- Value 1138
    0.0595,                  !- Value 1139
    0.00464,                 !- Value 1140
    0.01895,                 !- Value 1141
    0.01516,                 !- Value 1142
    0.01344,                 !- Value 1143
    0.0133,                  !- Value 1144
    0.01325,                 !- Value 1145
    0.0133,                  !- Value 1146
    0.01344,                 !- Value 1147
    0.01506,                 !- Value 1148
    0.00582,                 !- Value 1149
    0.02103,                 !- Value 1150
    0.01866,                 !- Value 1151
    0.01866,                 !- Value 1152
    0.01866,                 !- Value 1153
    0.02103,                 !- Value 1154
    0.00582,                 !- Value 1155
    0.00401,                 !- Value 1156
    0.00396,                 !- Value 1157
    0.00396,                 !- Value 1158
    0.00396,                 !- Value 1159
    0.00401,                 !- Value 1160
    0.03283,                 !- Value 1161
    0.03276,                 !- Value 1162
    0.02868,                 !- Value 1163
    0.02698,                 !- Value 1164
    0.02868,                 !- Value 1165
    0.03276,                 !- Value 1166
    0.03648,                 !- Value 1167
    0.03566,                 !- Value 1168
    0.03648,                 !- Value 1169
    0.03254,                 !- Value 1170
    0.0281,                  !- Value 1171
    0.02416,                 !- Value 1172
    0.02164,                 !- Value 1173
    0.0207,                  !- Value 1174
    0.02156,                 !- Value 1175
    0.02416,                 !- Value 1176
    0.02791,                 !- Value 1177
    0.03254,                 !- Value 1178
    0.03605,                 !- Value 1179
    0.03414,                 !- Value 1180
    0.03291,                 !- Value 1181
    0.03245,                 !- Value 1182
    0.03287,                 !- Value 1183
    0.03414,                 !- Value 1184
    0.03596,                 !- Value 1185
    0.03208,                 !- Value 1186
    0.02636,                 !- Value 1187
    0.0212,                  !- Value 1188
    0.0171,                  !- Value 1189
    0.01447,                 !- Value 1190
    0.01356,                 !- Value 1191
    0.01447,                 !- Value 1192
    0.0171,                  !- Value 1193
    0.0212,                  !- Value 1194
    0.02636,                 !- Value 1195
    0.03208,                 !- Value 1196
    0.03489,                 !- Value 1197
    0.03239,                 !- Value 1198
    0.03078,                 !- Value 1199
    0.02995,                 !- Value 1200
    0.02966,                 !- Value 1201
    0.02995,                 !- Value 1202
    0.03078,                 !- Value 1203
    0.03239,                 !- Value 1204
    0.03489,                 !- Value 1205
    0.03122,                 !- Value 1206
    0.02444,                 !- Value 1207
    0.01812,                 !- Value 1208
    0.0127,                  !- Value 1209
    0.00853,                 !- Value 1210
    0.00592,                 !- Value 1211
    0.00502,                 !- Value 1212
    0.00592,                 !- Value 1213
    0.00853,                 !- Value 1214
    0.0127,                  !- Value 1215
    0.01812,                 !- Value 1216
    0.02444,                 !- Value 1217
    0.03122,                 !- Value 1218
    0.03337,                 !- Value 1219
    0.03042,                 !- Value 1220
    0.02871,                 !- Value 1221
    0.0274,                  !- Value 1222
    0.02657,                 !- Value 1223
    0.02629,                 !- Value 1224
    0.02657,                 !- Value 1225
    0.0274,                  !- Value 1226
    0.02871,                 !- Value 1227
    0.03042,                 !- Value 1228
    0.03337,                 !- Value 1229
    0.02954,                 !- Value 1230
    0.02042,                 !- Value 1231
    0.01194,                 !- Value 1232
    0.00465,                 !- Value 1233
    0.00307,                 !- Value 1234
    0.01444,                 !- Value 1235
    0.01832,                 !- Value 1236
    0.01444,                 !- Value 1237
    0.00307,                 !- Value 1238
    0.00465,                 !- Value 1239
    0.01194,                 !- Value 1240
    0.02042,                 !- Value 1241
    0.02954,                 !- Value 1242
    0.03026,                 !- Value 1243
    0.02714,                 !- Value 1244
    0.02484,                 !- Value 1245
    0.02408,                 !- Value 1246
    0.02368,                 !- Value 1247
    0.02354,                 !- Value 1248
    0.02368,                 !- Value 1249
    0.02408,                 !- Value 1250
    0.02484,                 !- Value 1251
    0.02714,                 !- Value 1252
    0.03026,                 !- Value 1253
    0.02615,                 !- Value 1254
    0.01443,                 !- Value 1255
    0.0035,                  !- Value 1256
    0.01901,                 !- Value 1257
    0.04229,                 !- Value 1258
    0.05693,                 !- Value 1259
    0.06192,                 !- Value 1260
    0.05693,                 !- Value 1261
    0.04229,                 !- Value 1262
    0.01901,                 !- Value 1263
    0.0035,                  !- Value 1264
    0.01443,                 !- Value 1265
    0.02615,                 !- Value 1266
    0.02525,                 !- Value 1267
    0.02183,                 !- Value 1268
    0.02075,                 !- Value 1269
    0.01993,                 !- Value 1270
    0.01941,                 !- Value 1271
    0.01923,                 !- Value 1272
    0.01941,                 !- Value 1273
    0.01993,                 !- Value 1274
    0.02075,                 !- Value 1275
    0.02183,                 !- Value 1276
    0.02525,                 !- Value 1277
    0.01957,                 !- Value 1278
    0.00185,                 !- Value 1279
    0.05965,                 !- Value 1280
    0.07195,                 !- Value 1281
    0.07242,                 !- Value 1282
    0.07199,                 !- Value 1283
    0.05965,                 !- Value 1284
    0.00465,                 !- Value 1285
    0.01957,                 !- Value 1286
    0.01598,                 !- Value 1287
    0.01423,                 !- Value 1288
    0.01411,                 !- Value 1289
    0.01407,                 !- Value 1290
    0.01411,                 !- Value 1291
    0.01423,                 !- Value 1292
    0.01588,                 !- Value 1293
    0.00601,                 !- Value 1294
    0.02247,                 !- Value 1295
    0.02236,                 !- Value 1296
    0.02236,                 !- Value 1297
    0.02236,                 !- Value 1298
    0.02247,                 !- Value 1299
    0.00601,                 !- Value 1300
    0.00427,                 !- Value 1301
    0.00423,                 !- Value 1302
    0.00423,                 !- Value 1303
    0.00423,                 !- Value 1304
    0.00427,                 !- Value 1305
    0.03076,                 !- Value 1306
    0.03069,                 !- Value 1307
    0.02687,                 !- Value 1308
    0.02528,                 !- Value 1309
    0.02687,                 !- Value 1310
    0.03069,                 !- Value 1311
    0.03419,                 !- Value 1312
    0.03345,                 !- Value 1313
    0.03419,                 !- Value 1314
    2.90471,                 !- Value 1315
    0.02633,                 !- Value 1316
    0.02264,                 !- Value 1317
    0.02027,                 !- Value 1318
    0.01939,                 !- Value 1319
    0.0202,                  !- Value 1320
    0.02264,                 !- Value 1321
    0.02615,                 !- Value 1322
    0.03049,                 !- Value 1323
    0.03379,                 !- Value 1324
    0.03209,                 !- Value 1325
    0.03099,                 !- Value 1326
    0.03058,                 !- Value 1327
    0.03096,                 !- Value 1328
    0.03209,                 !- Value 1329
    0.03371,                 !- Value 1330
    0.03006,                 !- Value 1331
    0.0247,                  !- Value 1332
    0.01986,                 !- Value 1333
    0.01602,                 !- Value 1334
    0.01356,                 !- Value 1335
    0.01271,                 !- Value 1336
    0.01356,                 !- Value 1337
    0.01602,                 !- Value 1338
    0.01986,                 !- Value 1339
    0.0247,                  !- Value 1340
    0.03006,                 !- Value 1341
    0.03274,                 !- Value 1342
    0.0305,                  !- Value 1343
    0.02907,                 !- Value 1344
    0.02832,                 !- Value 1345
    0.02806,                 !- Value 1346
    0.02832,                 !- Value 1347
    0.02907,                 !- Value 1348
    0.0305,                  !- Value 1349
    0.03274,                 !- Value 1350
    0.02926,                 !- Value 1351
    0.0229,                  !- Value 1352
    0.01698,                 !- Value 1353
    0.0119,                  !- Value 1354
    0.008,                   !- Value 1355
    0.00554,                 !- Value 1356
    0.00471,                 !- Value 1357
    0.00554,                 !- Value 1358
    0.008,                   !- Value 1359
    0.0119,                  !- Value 1360
    0.01698,                 !- Value 1361
    0.0229,                  !- Value 1362
    0.02926,                 !- Value 1363
    0.03133,                 !- Value 1364
    0.02871,                 !- Value 1365
    0.02717,                 !- Value 1366
    0.02599,                 !- Value 1367
    0.02525,                 !- Value 1368
    0.025,                   !- Value 1369
    0.02525,                 !- Value 1370
    0.02599,                 !- Value 1371
    0.02717,                 !- Value 1372
    0.02871,                 !- Value 1373
    0.03133,                 !- Value 1374
    0.02768,                 !- Value 1375
    0.01914,                 !- Value 1376
    0.01119,                 !- Value 1377
    0.00435,                 !- Value 1378
    0.00276,                 !- Value 1379
    0.01298,                 !- Value 1380
    0.01647,                 !- Value 1381
    0.01298,                 !- Value 1382
    0.00276,                 !- Value 1383
    0.00435,                 !- Value 1384
    0.01119,                 !- Value 1385
    0.01914,                 !- Value 1386
    0.02768,                 !- Value 1387
    0.02848,                 !- Value 1388
    0.02569,                 !- Value 1389
    0.02362,                 !- Value 1390
    0.02294,                 !- Value 1391
    0.02258,                 !- Value 1392
    0.02245,                 !- Value 1393
    0.02258,                 !- Value 1394
    0.02294,                 !- Value 1395
    0.02362,                 !- Value 1396
    0.02569,                 !- Value 1397
    0.02848,                 !- Value 1398
    0.02451,                 !- Value 1399
    0.01353,                 !- Value 1400
    0.00328,                 !- Value 1401
    0.01709,                 !- Value 1402
    0.03802,                 !- Value 1403
    0.05118,                 !- Value 1404
    0.05566,                 !- Value 1405
    0.05118,                 !- Value 1406
    0.03802,                 !- Value 1407
    0.01709,                 !- Value 1408
    0.00328,                 !- Value 1409
    0.01353,                 !- Value 1410
    0.02451,                 !- Value 1411
    0.02385,                 !- Value 1412
    0.02077,                 !- Value 1413
    0.0198,                  !- Value 1414
    0.01906,                 !- Value 1415
    0.01859,                 !- Value 1416
    0.01843,                 !- Value 1417
    0.01859,                 !- Value 1418
    0.01906,                 !- Value 1419
    0.0198,                  !- Value 1420
    0.02077,                 !- Value 1421
    0.02385,                 !- Value 1422
    0.01835,                 !- Value 1423
    0.00166,                 !- Value 1424
    0.05362,                 !- Value 1425
    0.06487,                 !- Value 1426
    0.06539,                 !- Value 1427
    0.06492,                 !- Value 1428
    0.05362,                 !- Value 1429
    0.00418,                 !- Value 1430
    0.01835,                 !- Value 1431
    0.01523,                 !- Value 1432
    0.01365,                 !- Value 1433
    0.01355,                 !- Value 1434
    0.01351,                 !- Value 1435
    0.01355,                 !- Value 1436
    0.01365,                 !- Value 1437
    0.01514,                 !- Value 1438
    0.00564,                 !- Value 1439
    0.02042,                 !- Value 1440
    0.02062,                 !- Value 1441
    0.02062,                 !- Value 1442
    0.02062,                 !- Value 1443
    0.02042,                 !- Value 1444
    0.00564,                 !- Value 1445
    0.00412,                 !- Value 1446
    0.00407,                 !- Value 1447
    0.00407,                 !- Value 1448
    0.00407,                 !- Value 1449
    0.00412,                 !- Value 1450
    0.02849,                 !- Value 1451
    0.02843,                 !- Value 1452
    0.02488,                 !- Value 1453
    0.02342,                 !- Value 1454
    0.02488,                 !- Value 1455
    0.02843,                 !- Value 1456
    0.03167,                 !- Value 1457
    0.03104,                 !- Value 1458
    0.03167,                 !- Value 1459
    0.02824,                 !- Value 1460
    6.24153,                 !- Value 1461
    0.02097,                 !- Value 1462
    0.01878,                 !- Value 1463
    0.01796,                 !- Value 1464
    0.01871,                 !- Value 1465
    0.02097,                 !- Value 1466
    0.02422,                 !- Value 1467
    0.02824,                 !- Value 1468
    0.03132,                 !- Value 1469
    0.02986,                 !- Value 1470
    0.02892,                 !- Value 1471
    0.02857,                 !- Value 1472
    0.02889,                 !- Value 1473
    0.02986,                 !- Value 1474
    0.03125,                 !- Value 1475
    0.02785,                 !- Value 1476
    0.02288,                 !- Value 1477
    0.0184,                  !- Value 1478
    0.01484,                 !- Value 1479
    0.01256,                 !- Value 1480
    0.01177,                 !- Value 1481
    0.01256,                 !- Value 1482
    0.01484,                 !- Value 1483
    0.0184,                  !- Value 1484
    0.02288,                 !- Value 1485
    0.02785,                 !- Value 1486
    0.03039,                 !- Value 1487
    0.02847,                 !- Value 1488
    0.02723,                 !- Value 1489
    0.02659,                 !- Value 1490
    0.02636,                 !- Value 1491
    0.02659,                 !- Value 1492
    0.02723,                 !- Value 1493
    0.02847,                 !- Value 1494
    0.03039,                 !- Value 1495
    0.0271,                  !- Value 1496
    0.02122,                 !- Value 1497
    0.01573,                 !- Value 1498
    0.01102,                 !- Value 1499
    0.00741,                 !- Value 1500
    0.00514,                 !- Value 1501
    0.00436,                 !- Value 1502
    0.00514,                 !- Value 1503
    0.00741,                 !- Value 1504
    0.01102,                 !- Value 1505
    0.01573,                 !- Value 1506
    0.02122,                 !- Value 1507
    0.0271,                  !- Value 1508
    0.02913,                 !- Value 1509
    0.02687,                 !- Value 1510
    0.02554,                 !- Value 1511
    0.02451,                 !- Value 1512
    0.02387,                 !- Value 1513
    0.02365,                 !- Value 1514
    0.02387,                 !- Value 1515
    0.02451,                 !- Value 1516
    0.02554,                 !- Value 1517
    0.02687,                 !- Value 1518
    0.02913,                 !- Value 1519
    0.02565,                 !- Value 1520
    0.01774,                 !- Value 1521
    0.01036,                 !- Value 1522
    0.00403,                 !- Value 1523
    0.0024,                  !- Value 1524
    0.01129,                 !- Value 1525
    0.01432,                 !- Value 1526
    0.01129,                 !- Value 1527
    0.0024,                  !- Value 1528
    0.00403,                 !- Value 1529
    0.01036,                 !- Value 1530
    0.01774,                 !- Value 1531
    0.02565,                 !- Value 1532
    0.02656,                 !- Value 1533
    0.02415,                 !- Value 1534
    0.02236,                 !- Value 1535
    0.02176,                 !- Value 1536
    0.02144,                 !- Value 1537
    0.02133,                 !- Value 1538
    0.02144,                 !- Value 1539
    0.02176,                 !- Value 1540
    0.02236,                 !- Value 1541
    0.02415,                 !- Value 1542
    0.02656,                 !- Value 1543
    0.02272,                 !- Value 1544
    0.01253,                 !- Value 1545
    0.00304,                 !- Value 1546
    0.01486,                 !- Value 1547
    0.03306,                 !- Value 1548
    0.04451,                 !- Value 1549
    0.04841,                 !- Value 1550
    0.04451,                 !- Value 1551
    0.03306,                 !- Value 1552
    0.01486,                 !- Value 1553
    0.00304,                 !- Value 1554
    0.01253,                 !- Value 1555
    0.02272,                 !- Value 1556
    0.02235,                 !- Value 1557
    0.01968,                 !- Value 1558
    0.01883,                 !- Value 1559
    0.01818,                 !- Value 1560
    0.01777,                 !- Value 1561
    0.01763,                 !- Value 1562
    0.01777,                 !- Value 1563
    0.01818,                 !- Value 1564
    0.01883,                 !- Value 1565
    0.01968,                 !- Value 1566
    0.02235,                 !- Value 1567
    0.01701,                 !- Value 1568
    0.00145,                 !- Value 1569
    0.04664,                 !- Value 1570
    0.05649,                 !- Value 1571
    0.05697,                 !- Value 1572
    0.05653,                 !- Value 1573
    0.04664,                 !- Value 1574
    0.00364,                 !- Value 1575
    0.01701,                 !- Value 1576
    0.01445,                 !- Value 1577
    0.01308,                 !- Value 1578
    0.01299,                 !- Value 1579
    0.01296,                 !- Value 1580
    0.01299,                 !- Value 1581
    0.01308,                 !- Value 1582
    0.01437,                 !- Value 1583
    0.00523,                 !- Value 1584
    0.01782,                 !- Value 1585
    0.01802,                 !- Value 1586
    0.01802,                 !- Value 1587
    0.01802,                 !- Value 1588
    0.01782,                 !- Value 1589
    0.00523,                 !- Value 1590
    0.00396,                 !- Value 1591
    0.00392,                 !- Value 1592
    0.00392,                 !- Value 1593
    0.00392,                 !- Value 1594
    0.00396,                 !- Value 1595
    0.02633,                 !- Value 1596
    0.02627,                 !- Value 1597
    0.023,                   !- Value 1598
    0.02164,                 !- Value 1599
    0.023,                   !- Value 1600
    0.02627,                 !- Value 1601
    0.02929,                 !- Value 1602
    0.02884,                 !- Value 1603
    0.02929,                 !- Value 1604
    0.0261,                  !- Value 1605
    0.02254,                 !- Value 1606
    9.20371,                 !- Value 1607
    0.01735,                 !- Value 1608
    0.0166,                  !- Value 1609
    0.01729,                 !- Value 1610
    0.01938,                 !- Value 1611
    0.02239,                 !- Value 1612
    0.0261,                  !- Value 1613
    0.02899,                 !- Value 1614
    0.02794,                 !- Value 1615
    0.02727,                 !- Value 1616
    0.02702,                 !- Value 1617
    0.02725,                 !- Value 1618
    0.02794,                 !- Value 1619
    0.02894,                 !- Value 1620
    0.02574,                 !- Value 1621
    0.02115,                 !- Value 1622
    0.01701,                 !- Value 1623
    0.01372,                 !- Value 1624
    0.01161,                 !- Value 1625
    0.01088,                 !- Value 1626
    0.01161,                 !- Value 1627
    0.01372,                 !- Value 1628
    0.01701,                 !- Value 1629
    0.02115,                 !- Value 1630
    0.02574,                 !- Value 1631
    0.02824,                 !- Value 1632
    0.02686,                 !- Value 1633
    0.02589,                 !- Value 1634
    0.02533,                 !- Value 1635
    0.02513,                 !- Value 1636
    0.02533,                 !- Value 1637
    0.02589,                 !- Value 1638
    0.02686,                 !- Value 1639
    0.02824,                 !- Value 1640
    0.02506,                 !- Value 1641
    0.01961,                 !- Value 1642
    0.01454,                 !- Value 1643
    0.01019,                 !- Value 1644
    0.00685,                 !- Value 1645
    0.00475,                 !- Value 1646
    0.00403,                 !- Value 1647
    0.00475,                 !- Value 1648
    0.00685,                 !- Value 1649
    0.01019,                 !- Value 1650
    0.01454,                 !- Value 1651
    0.01961,                 !- Value 1652
    0.02506,                 !- Value 1653
    0.02716,                 !- Value 1654
    0.02552,                 !- Value 1655
    0.02436,                 !- Value 1656
    0.02347,                 !- Value 1657
    0.02292,                 !- Value 1658
    0.02272,                 !- Value 1659
    0.02292,                 !- Value 1660
    0.02347,                 !- Value 1661
    0.02436,                 !- Value 1662
    0.02552,                 !- Value 1663
    0.02716,                 !- Value 1664
    0.02371,                 !- Value 1665
    0.0164,                  !- Value 1666
    0.00958,                 !- Value 1667
    0.00373,                 !- Value 1668
    0.00207,                 !- Value 1669
    0.00977,                 !- Value 1670
    0.0124,                  !- Value 1671
    0.00977,                 !- Value 1672
    0.00207,                 !- Value 1673
    0.00373,                 !- Value 1674
    0.00958,                 !- Value 1675
    0.0164,                  !- Value 1676
    0.02371,                 !- Value 1677
    0.02499,                 !- Value 1678
    0.02305,                 !- Value 1679
    0.02149,                 !- Value 1680
    0.02098,                 !- Value 1681
    0.0207,                  !- Value 1682
    0.02061,                 !- Value 1683
    0.0207,                  !- Value 1684
    0.02098,                 !- Value 1685
    0.02149,                 !- Value 1686
    0.02305,                 !- Value 1687
    0.02499,                 !- Value 1688
    0.02101,                 !- Value 1689
    0.01159,                 !- Value 1690
    0.00281,                 !- Value 1691
    0.01287,                 !- Value 1692
    0.02862,                 !- Value 1693
    0.03853,                 !- Value 1694
    0.04191,                 !- Value 1695
    0.03853,                 !- Value 1696
    0.02862,                 !- Value 1697
    0.01287,                 !- Value 1698
    0.00281,                 !- Value 1699
    0.01159,                 !- Value 1700
    0.02101,                 !- Value 1701
    0.02125,                 !- Value 1702
    0.01893,                 !- Value 1703
    0.0182,                  !- Value 1704
    0.01764,                 !- Value 1705
    0.01728,                 !- Value 1706
    0.01716,                 !- Value 1707
    0.01728,                 !- Value 1708
    0.01764,                 !- Value 1709
    0.0182,                  !- Value 1710
    0.01893,                 !- Value 1711
    0.02125,                 !- Value 1712
    0.01574,                 !- Value 1713
    0.00125,                 !- Value 1714
    0.04037,                 !- Value 1715
    0.04897,                 !- Value 1716
    0.04942,                 !- Value 1717
    0.04901,                 !- Value 1718
    0.04037,                 !- Value 1719
    0.00315,                 !- Value 1720
    0.01574,                 !- Value 1721
    0.01394,                 !- Value 1722
    0.01275,                 !- Value 1723
    0.01267,                 !- Value 1724
    0.01265,                 !- Value 1725
    0.01267,                 !- Value 1726
    0.01275,                 !- Value 1727
    0.01387,                 !- Value 1728
    0.00485,                 !- Value 1729
    0.01549,                 !- Value 1730
    0.01569,                 !- Value 1731
    0.01569,                 !- Value 1732
    0.01569,                 !- Value 1733
    0.01549,                 !- Value 1734
    0.00485,                 !- Value 1735
    0.00388,                 !- Value 1736
    0.00385,                 !- Value 1737
    0.00385,                 !- Value 1738
    0.00385,                 !- Value 1739
    0.00388,                 !- Value 1740
    0.02494,                 !- Value 1741
    0.02489,                 !- Value 1742
    0.02178,                 !- Value 1743
    0.0205,                  !- Value 1744
    0.02178,                 !- Value 1745
    0.02489,                 !- Value 1746
    0.02776,                 !- Value 1747
    0.02745,                 !- Value 1748
    0.02776,                 !- Value 1749
    0.02472,                 !- Value 1750
    0.02135,                 !- Value 1751
    0.01836,                 !- Value 1752
    11.10509,                !- Value 1753
    0.01572,                 !- Value 1754
    0.01638,                 !- Value 1755
    0.01836,                 !- Value 1756
    0.0212,                  !- Value 1757
    0.02472,                 !- Value 1758
    0.02751,                 !- Value 1759
    0.02679,                 !- Value 1760
    0.02633,                 !- Value 1761
    0.02615,                 !- Value 1762
    0.02631,                 !- Value 1763
    0.02679,                 !- Value 1764
    0.02747,                 !- Value 1765
    0.02438,                 !- Value 1766
    0.02003,                 !- Value 1767
    0.01611,                 !- Value 1768
    0.01299,                 !- Value 1769
    0.01099,                 !- Value 1770
    0.01031,                 !- Value 1771
    0.01099,                 !- Value 1772
    0.01299,                 !- Value 1773
    0.01611,                 !- Value 1774
    0.02003,                 !- Value 1775
    0.02438,                 !- Value 1776
    0.02688,                 !- Value 1777
    0.02594,                 !- Value 1778
    0.02517,                 !- Value 1779
    0.02467,                 !- Value 1780
    0.02449,                 !- Value 1781
    0.02467,                 !- Value 1782
    0.02517,                 !- Value 1783
    0.02594,                 !- Value 1784
    0.02688,                 !- Value 1785
    0.02374,                 !- Value 1786
    0.01858,                 !- Value 1787
    0.01378,                 !- Value 1788
    0.00965,                 !- Value 1789
    0.00649,                 !- Value 1790
    0.0045,                  !- Value 1791
    0.00382,                 !- Value 1792
    0.0045,                  !- Value 1793
    0.00649,                 !- Value 1794
    0.00965,                 !- Value 1795
    0.01378,                 !- Value 1796
    0.01858,                 !- Value 1797
    0.02374,                 !- Value 1798
    0.02595,                 !- Value 1799
    0.0248,                  !- Value 1800
    0.02375,                 !- Value 1801
    0.02295,                 !- Value 1802
    0.02245,                 !- Value 1803
    0.02228,                 !- Value 1804
    0.02245,                 !- Value 1805
    0.02295,                 !- Value 1806
    0.02375,                 !- Value 1807
    0.0248,                  !- Value 1808
    0.02595,                 !- Value 1809
    0.02247,                 !- Value 1810
    0.01554,                 !- Value 1811
    0.00908,                 !- Value 1812
    0.00353,                 !- Value 1813
    0.00187,                 !- Value 1814
    0.0088,                  !- Value 1815
    0.01116,                 !- Value 1816
    0.0088,                  !- Value 1817
    0.00187,                 !- Value 1818
    0.00353,                 !- Value 1819
    0.00908,                 !- Value 1820
    0.01554,                 !- Value 1821
    0.02247,                 !- Value 1822
    0.02408,                 !- Value 1823
    0.02247,                 !- Value 1824
    0.02107,                 !- Value 1825
    0.02061,                 !- Value 1826
    0.02036,                 !- Value 1827
    0.02028,                 !- Value 1828
    0.02036,                 !- Value 1829
    0.02061,                 !- Value 1830
    0.02107,                 !- Value 1831
    0.02247,                 !- Value 1832
    0.02408,                 !- Value 1833
    0.01991,                 !- Value 1834
    0.01098,                 !- Value 1835
    0.00267,                 !- Value 1836
    0.01158,                 !- Value 1837
    0.02576,                 !- Value 1838
    0.03468,                 !- Value 1839
    0.03772,                 !- Value 1840
    0.03468,                 !- Value 1841
    0.02576,                 !- Value 1842
    0.01158,                 !- Value 1843
    0.00267,                 !- Value 1844
    0.01098,                 !- Value 1845
    0.01991,                 !- Value 1846
    0.02066,                 !- Value 1847
    0.01858,                 !- Value 1848
    0.01792,                 !- Value 1849
    0.01741,                 !- Value 1850
    0.01709,                 !- Value 1851
    0.01698,                 !- Value 1852
    0.01709,                 !- Value 1853
    0.01741,                 !- Value 1854
    0.01792,                 !- Value 1855
    0.01858,                 !- Value 1856
    0.02066,                 !- Value 1857
    0.01492,                 !- Value 1858
    0.00113,                 !- Value 1859
    0.03634,                 !- Value 1860
    0.04413,                 !- Value 1861
    0.04456,                 !- Value 1862
    0.04417,                 !- Value 1863
    0.03634,                 !- Value 1864
    0.00283,                 !- Value 1865
    0.01492,                 !- Value 1866
    0.0137,                  !- Value 1867
    0.01263,                 !- Value 1868
    0.01256,                 !- Value 1869
    0.01254,                 !- Value 1870
    0.01256,                 !- Value 1871
    0.01263,                 !- Value 1872
    0.01364,                 !- Value 1873
    0.0046,                  !- Value 1874
    0.01399,                 !- Value 1875
    0.0142,                  !- Value 1876
    0.0142,                  !- Value 1877
    0.0142,                  !- Value 1878
    0.01399,                 !- Value 1879
    0.0046,                  !- Value 1880
    0.00385,                 !- Value 1881
    0.00383,                 !- Value 1882
    0.00383,                 !- Value 1883
    0.00383,                 !- Value 1884
    0.00385,                 !- Value 1885
    0.02442,                 !- Value 1886
    0.02437,                 !- Value 1887
    0.02133,                 !- Value 1888
    0.02007,                 !- Value 1889
    0.02133,                 !- Value 1890
    0.02437,                 !- Value 1891
    0.02719,                 !- Value 1892
    0.02694,                 !- Value 1893
    0.02719,                 !- Value 1894
    0.02421,                 !- Value 1895
    0.02091,                 !- Value 1896
    0.01798,                 !- Value 1897
    0.0161,                  !- Value 1898
    11.81345,                !- Value 1899
    0.01604,                 !- Value 1900
    0.01798,                 !- Value 1901
    0.02076,                 !- Value 1902
    0.02421,                 !- Value 1903
    0.02695,                 !- Value 1904
    0.02637,                 !- Value 1905
    0.026,                   !- Value 1906
    0.02586,                 !- Value 1907
    0.02599,                 !- Value 1908
    0.02637,                 !- Value 1909
    0.02692,                 !- Value 1910
    0.02388,                 !- Value 1911
    0.01962,                 !- Value 1912
    0.01577,                 !- Value 1913
    0.01272,                 !- Value 1914
    0.01077,                 !- Value 1915
    0.01009,                 !- Value 1916
    0.01077,                 !- Value 1917
    0.01272,                 !- Value 1918
    0.01577,                 !- Value 1919
    0.01962,                 !- Value 1920
    0.02388,                 !- Value 1921
    0.02639,                 !- Value 1922
    0.02563,                 !- Value 1923
    0.02494,                 !- Value 1924
    0.02445,                 !- Value 1925
    0.02429,                 !- Value 1926
    0.02445,                 !- Value 1927
    0.02494,                 !- Value 1928
    0.02563,                 !- Value 1929
    0.02639,                 !- Value 1930
    0.02324,                 !- Value 1931
    0.0182,                  !- Value 1932
    0.01349,                 !- Value 1933
    0.00945,                 !- Value 1934
    0.00635,                 !- Value 1935
    0.0044,                  !- Value 1936
    0.00374,                 !- Value 1937
    0.0044,                  !- Value 1938
    0.00635,                 !- Value 1939
    0.00945,                 !- Value 1940
    0.01349,                 !- Value 1941
    0.0182,                  !- Value 1942
    0.02324,                 !- Value 1943
    0.02551,                 !- Value 1944
    0.02455,                 !- Value 1945
    0.02356,                 !- Value 1946
    0.02279,                 !- Value 1947
    0.02231,                 !- Value 1948
    0.02214,                 !- Value 1949
    0.02231,                 !- Value 1950
    0.02279,                 !- Value 1951
    0.02356,                 !- Value 1952
    0.02455,                 !- Value 1953
    0.02551,                 !- Value 1954
    0.022,                   !- Value 1955
    0.01522,                 !- Value 1956
    0.00889,                 !- Value 1957
    0.00346,                 !- Value 1958
    0.00179,                 !- Value 1959
    0.00843,                 !- Value 1960
    0.0107,                  !- Value 1961
    0.00843,                 !- Value 1962
    0.00179,                 !- Value 1963
    0.00346,                 !- Value 1964
    0.00889,                 !- Value 1965
    0.01522,                 !- Value 1966
    0.022,                   !- Value 1967
    0.02375,                 !- Value 1968
    0.02229,                 !- Value 1969
    0.02095,                 !- Value 1970
    0.0205,                  !- Value 1971
    0.02026,                 !- Value 1972
    0.02018,                 !- Value 1973
    0.02026,                 !- Value 1974
    0.0205,                  !- Value 1975
    0.02095,                 !- Value 1976
    0.02229,                 !- Value 1977
    0.02375,                 !- Value 1978
    0.0195,                  !- Value 1979
    0.01076,                 !- Value 1980
    0.00261,                 !- Value 1981
    0.0111,                  !- Value 1982
    0.0247,                  !- Value 1983
    0.03324,                 !- Value 1984
    0.03616,                 !- Value 1985
    0.03324,                 !- Value 1986
    0.0247,                  !- Value 1987
    0.0111,                  !- Value 1988
    0.00261,                 !- Value 1989
    0.01076,                 !- Value 1990
    0.0195,                  !- Value 1991
    0.02047,                 !- Value 1992
    0.01847,                 !- Value 1993
    0.01784,                 !- Value 1994
    0.01735,                 !- Value 1995
    0.01705,                 !- Value 1996
    0.01694,                 !- Value 1997
    0.01705,                 !- Value 1998
    0.01735,                 !- Value 1999
    0.01784,                 !- Value 2000
    0.01847,                 !- Value 2001
    0.02047,                 !- Value 2002
    0.01461,                 !- Value 2003
    0.00108,                 !- Value 2004
    0.03484,                 !- Value 2005
    0.04233,                 !- Value 2006
    0.04274,                 !- Value 2007
    0.04236,                 !- Value 2008
    0.03484,                 !- Value 2009
    0.00272,                 !- Value 2010
    0.01461,                 !- Value 2011
    0.01363,                 !- Value 2012
    0.01261,                 !- Value 2013
    0.01254,                 !- Value 2014
    0.01252,                 !- Value 2015
    0.01254,                 !- Value 2016
    0.01261,                 !- Value 2017
    0.01358,                 !- Value 2018
    0.00451,                 !- Value 2019
    0.01344,                 !- Value 2020
    0.01364,                 !- Value 2021
    0.01364,                 !- Value 2022
    0.01364,                 !- Value 2023
    0.01344,                 !- Value 2024
    0.00451,                 !- Value 2025
    0.00385,                 !- Value 2026
    0.00383,                 !- Value 2027
    0.00383,                 !- Value 2028
    0.00383,                 !- Value 2029
    0.00385,                 !- Value 2030
    0.02489,                 !- Value 2031
    0.02484,                 !- Value 2032
    0.02174,                 !- Value 2033
    0.02046,                 !- Value 2034
    0.02174,                 !- Value 2035
    0.02484,                 !- Value 2036
    0.02771,                 !- Value 2037
    0.02741,                 !- Value 2038
    0.02771,                 !- Value 2039
    0.02468,                 !- Value 2040
    0.02131,                 !- Value 2041
    0.01833,                 !- Value 2042
    0.01641,                 !- Value 2043
    0.0157,                  !- Value 2044
    11.16461,                !- Value 2045
    0.01833,                 !- Value 2046
    0.02117,                 !- Value 2047
    0.02468,                 !- Value 2048
    0.02746,                 !- Value 2049
    0.02675,                 !- Value 2050
    0.0263,                  !- Value 2051
    0.02613,                 !- Value 2052
    0.02628,                 !- Value 2053
    0.02675,                 !- Value 2054
    0.02742,                 !- Value 2055
    0.02434,                 !- Value 2056
    0.02,                    !- Value 2057
    0.01608,                 !- Value 2058
    0.01297,                 !- Value 2059
    0.01098,                 !- Value 2060
    0.01029,                 !- Value 2061
    0.01098,                 !- Value 2062
    0.01297,                 !- Value 2063
    0.01608,                 !- Value 2064
    0.02,                    !- Value 2065
    0.02434,                 !- Value 2066
    0.02684,                 !- Value 2067
    0.02592,                 !- Value 2068
    0.02515,                 !- Value 2069
    0.02465,                 !- Value 2070
    0.02448,                 !- Value 2071
    0.02465,                 !- Value 2072
    0.02515,                 !- Value 2073
    0.02592,                 !- Value 2074
    0.02684,                 !- Value 2075
    0.02369,                 !- Value 2076
    0.01855,                 !- Value 2077
    0.01375,                 !- Value 2078
    0.00964,                 !- Value 2079
    0.00648,                 !- Value 2080
    0.00449,                 !- Value 2081
    0.00381,                 !- Value 2082
    0.00449,                 !- Value 2083
    0.00648,                 !- Value 2084
    0.00964,                 !- Value 2085
    0.01375,                 !- Value 2086
    0.01855,                 !- Value 2087
    0.02369,                 !- Value 2088
    0.02591,                 !- Value 2089
    0.02477,                 !- Value 2090
    0.02374,                 !- Value 2091
    0.02294,                 !- Value 2092
    0.02244,                 !- Value 2093
    0.02227,                 !- Value 2094
    0.02244,                 !- Value 2095
    0.02294,                 !- Value 2096
    0.02374,                 !- Value 2097
    0.02477,                 !- Value 2098
    0.02591,                 !- Value 2099
    0.02243,                 !- Value 2100
    0.01551,                 !- Value 2101
    0.00906,                 !- Value 2102
    0.00353,                 !- Value 2103
    0.00186,                 !- Value 2104
    0.00877,                 !- Value 2105
    0.01112,                 !- Value 2106
    0.00877,                 !- Value 2107
    0.00186,                 !- Value 2108
    0.00353,                 !- Value 2109
    0.00906,                 !- Value 2110
    0.01551,                 !- Value 2111
    0.02243,                 !- Value 2112
    0.02405,                 !- Value 2113
    0.02246,                 !- Value 2114
    0.02106,                 !- Value 2115
    0.0206,                  !- Value 2116
    0.02035,                 !- Value 2117
    0.02027,                 !- Value 2118
    0.02035,                 !- Value 2119
    0.0206,                  !- Value 2120
    0.02106,                 !- Value 2121
    0.02246,                 !- Value 2122
    0.02405,                 !- Value 2123
    0.01988,                 !- Value 2124
    0.01097,                 !- Value 2125
    0.00266,                 !- Value 2126
    0.01154,                 !- Value 2127
    0.02567,                 !- Value 2128
    0.03456,                 !- Value 2129
    0.03759,                 !- Value 2130
    0.03456,                 !- Value 2131
    0.02567,                 !- Value 2132
    0.01154,                 !- Value 2133
    0.00266,                 !- Value 2134
    0.01097,                 !- Value 2135
    0.01988,                 !- Value 2136
    0.02065,                 !- Value 2137
    0.01857,                 !- Value 2138
    0.01791,                 !- Value 2139
    0.01741,                 !- Value 2140
    0.01709,                 !- Value 2141
    0.01698,                 !- Value 2142
    0.01709,                 !- Value 2143
    0.01741,                 !- Value 2144
    0.01791,                 !- Value 2145
    0.01857,                 !- Value 2146
    0.02065,                 !- Value 2147
    0.01489,                 !- Value 2148
    0.00112,                 !- Value 2149
    0.03622,                 !- Value 2150
    0.04398,                 !- Value 2151
    0.0444,                  !- Value 2152
    0.04402,                 !- Value 2153
    0.03622,                 !- Value 2154
    0.00282,                 !- Value 2155
    0.01489,                 !- Value 2156
    0.0137,                  !- Value 2157
    0.01263,                 !- Value 2158
    0.01256,                 !- Value 2159
    0.01254,                 !- Value 2160
    0.01256,                 !- Value 2161
    0.01263,                 !- Value 2162
    0.01364,                 !- Value 2163
    0.00459,                 !- Value 2164
    0.01395,                 !- Value 2165
    0.01415,                 !- Value 2166
    0.01415,                 !- Value 2167
    0.01415,                 !- Value 2168
    0.01395,                 !- Value 2169
    0.00459,                 !- Value 2170
    0.00385,                 !- Value 2171
    0.00383,                 !- Value 2172
    0.00383,                 !- Value 2173
    0.00383,                 !- Value 2174
    0.00385,                 !- Value 2175
    0.02633,                 !- Value 2176
    0.02627,                 !- Value 2177
    0.023,                   !- Value 2178
    0.02164,                 !- Value 2179
    0.023,                   !- Value 2180
    0.02627,                 !- Value 2181
    0.02929,                 !- Value 2182
    0.02884,                 !- Value 2183
    0.02929,                 !- Value 2184
    0.0261,                  !- Value 2185
    0.02254,                 !- Value 2186
    0.01938,                 !- Value 2187
    0.01735,                 !- Value 2188
    0.0166,                  !- Value 2189
    0.01729,                 !- Value 2190
    9.20371,                 !- Value 2191
    0.02239,                 !- Value 2192
    0.0261,                  !- Value 2193
    0.02899,                 !- Value 2194
    0.02794,                 !- Value 2195
    0.02727,                 !- Value 2196
    0.02702,                 !- Value 2197
    0.02725,                 !- Value 2198
    0.02794,                 !- Value 2199
    0.02894,                 !- Value 2200
    0.02574,                 !- Value 2201
    0.02115,                 !- Value 2202
    0.01701,                 !- Value 2203
    0.01372,                 !- Value 2204
    0.01161,                 !- Value 2205
    0.01088,                 !- Value 2206
    0.01161,                 !- Value 2207
    0.01372,                 !- Value 2208
    0.01701,                 !- Value 2209
    0.02115,                 !- Value 2210
    0.02574,                 !- Value 2211
    0.02824,                 !- Value 2212
    0.02686,                 !- Value 2213
    0.02589,                 !- Value 2214
    0.02533,                 !- Value 2215
    0.02513,                 !- Value 2216
    0.02533,                 !- Value 2217
    0.02589,                 !- Value 2218
    0.02686,                 !- Value 2219
    0.02824,                 !- Value 2220
    0.02506,                 !- Value 2221
    0.01961,                 !- Value 2222
    0.01454,                 !- Value 2223
    0.01019,                 !- Value 2224
    0.00685,                 !- Value 2225
    0.00475,                 !- Value 2226
    0.00403,                 !- Value 2227
    0.00475,                 !- Value 2228
    0.00685,                 !- Value 2229
    0.01019,                 !- Value 2230
    0.01454,                 !- Value 2231
    0.01961,                 !- Value 2232
    0.02506,                 !- Value 2233
    0.02716,                 !- Value 2234
    0.02552,                 !- Value 2235
    0.02436,                 !- Value 2236
    0.02347,                 !- Value 2237
    0.02292,                 !- Value 2238
    0.02272,                 !- Value 2239
    0.02292,                 !- Value 2240
    0.02347,                 !- Value 2241
    0.02436,                 !- Value 2242
    0.02552,                 !- Value 2243
    0.02716,                 !- Value 2244
    0.02371,                 !- Value 2245
    0.0164,                  !- Value 2246
    0.00958,                 !- Value 2247
    0.00373,                 !- Value 2248
    0.00207,                 !- Value 2249
    0.00977,                 !- Value 2250
    0.0124,                  !- Value 2251
    0.00977,                 !- Value 2252
    0.00207,                 !- Value 2253
    0.00373,                 !- Value 2254
    0.00958,                 !- Value 2255
    0.0164,                  !- Value 2256
    0.02371,                 !- Value 2257
    0.02499,                 !- Value 2258
    0.02305,                 !- Value 2259
    0.02149,                 !- Value 2260
    0.02098,                 !- Value 2261
    0.0207,                  !- Value 2262
    0.02061,                 !- Value 2263
    0.0207,                  !- Value 2264
    0.02098,                 !- Value 2265
    0.02149,                 !- Value 2266
    0.02305,                 !- Value 2267
    0.02499,                 !- Value 2268
    0.02101,                 !- Value 2269
    0.01159,                 !- Value 2270
    0.00281,                 !- Value 2271
    0.01287,                 !- Value 2272
    0.02862,                 !- Value 2273
    0.03853,                 !- Value 2274
    0.04191,                 !- Value 2275
    0.03853,                 !- Value 2276
    0.02862,                 !- Value 2277
    0.01287,                 !- Value 2278
    0.00281,                 !- Value 2279
    0.01159,                 !- Value 2280
    0.02101,                 !- Value 2281
    0.02125,                 !- Value 2282
    0.01893,                 !- Value 2283
    0.0182,                  !- Value 2284
    0.01764,                 !- Value 2285
    0.01728,                 !- Value 2286
    0.01716,                 !- Value 2287
    0.01728,                 !- Value 2288
    0.01764,                 !- Value 2289
    0.0182,                  !- Value 2290
    0.01893,                 !- Value 2291
    0.02125,                 !- Value 2292
    0.01574,                 !- Value 2293
    0.00125,                 !- Value 2294
    0.04037,                 !- Value 2295
    0.04897,                 !- Value 2296
    0.04942,                 !- Value 2297
    0.04901,                 !- Value 2298
    0.04037,                 !- Value 2299
    0.00315,                 !- Value 2300
    0.01574,                 !- Value 2301
    0.01394,                 !- Value 2302
    0.01275,                 !- Value 2303
    0.01267,                 !- Value 2304
    0.01265,                 !- Value 2305
    0.01267,                 !- Value 2306
    0.01275,                 !- Value 2307
    0.01387,                 !- Value 2308
    0.00485,                 !- Value 2309
    0.01549,                 !- Value 2310
    0.01569,                 !- Value 2311
    0.01569,                 !- Value 2312
    0.01569,                 !- Value 2313
    0.01549,                 !- Value 2314
    0.00485,                 !- Value 2315
    0.00388,                 !- Value 2316
    0.00385,                 !- Value 2317
    0.00385,                 !- Value 2318
    0.00385,                 !- Value 2319
    0.00388,                 !- Value 2320
    0.02838,                 !- Value 2321
    0.02832,                 !- Value 2322
    0.02479,                 !- Value 2323
    0.02333,                 !- Value 2324
    0.02479,                 !- Value 2325
    0.02832,                 !- Value 2326
    0.03156,                 !- Value 2327
    0.03094,                 !- Value 2328
    0.03156,                 !- Value 2329
    0.02813,                 !- Value 2330
    0.0243,                  !- Value 2331
    0.02089,                 !- Value 2332
    0.01871,                 !- Value 2333
    0.01789,                 !- Value 2334
    0.01864,                 !- Value 2335
    0.02089,                 !- Value 2336
    6.38517,                 !- Value 2337
    0.02813,                 !- Value 2338
    0.0312,                  !- Value 2339
    0.02976,                 !- Value 2340
    0.02884,                 !- Value 2341
    0.02849,                 !- Value 2342
    0.02881,                 !- Value 2343
    0.02976,                 !- Value 2344
    0.03113,                 !- Value 2345
    0.02775,                 !- Value 2346
    0.0228,                  !- Value 2347
    0.01833,                 !- Value 2348
    0.01479,                 !- Value 2349
    0.01251,                 !- Value 2350
    0.01173,                 !- Value 2351
    0.01251,                 !- Value 2352
    0.01479,                 !- Value 2353
    0.01833,                 !- Value 2354
    0.0228,                  !- Value 2355
    0.02775,                 !- Value 2356
    0.03028,                 !- Value 2357
    0.02839,                 !- Value 2358
    0.02716,                 !- Value 2359
    0.02652,                 !- Value 2360
    0.0263,                  !- Value 2361
    0.02652,                 !- Value 2362
    0.02716,                 !- Value 2363
    0.02839,                 !- Value 2364
    0.03028,                 !- Value 2365
    0.027,                   !- Value 2366
    0.02114,                 !- Value 2367
    0.01567,                 !- Value 2368
    0.01098,                 !- Value 2369
    0.00738,                 !- Value 2370
    0.00512,                 !- Value 2371
    0.00434,                 !- Value 2372
    0.00512,                 !- Value 2373
    0.00738,                 !- Value 2374
    0.01098,                 !- Value 2375
    0.01567,                 !- Value 2376
    0.02114,                 !- Value 2377
    0.027,                   !- Value 2378
    0.02903,                 !- Value 2379
    0.0268,                  !- Value 2380
    0.02547,                 !- Value 2381
    0.02445,                 !- Value 2382
    0.02381,                 !- Value 2383
    0.0236,                  !- Value 2384
    0.02381,                 !- Value 2385
    0.02445,                 !- Value 2386
    0.02547,                 !- Value 2387
    0.0268,                  !- Value 2388
    0.02903,                 !- Value 2389
    0.02555,                 !- Value 2390
    0.01767,                 !- Value 2391
    0.01033,                 !- Value 2392
    0.00402,                 !- Value 2393
    0.00238,                 !- Value 2394
    0.01122,                 !- Value 2395
    0.01423,                 !- Value 2396
    0.01122,                 !- Value 2397
    0.00238,                 !- Value 2398
    0.00402,                 !- Value 2399
    0.01033,                 !- Value 2400
    0.01767,                 !- Value 2401
    0.02555,                 !- Value 2402
    0.02648,                 !- Value 2403
    0.02409,                 !- Value 2404
    0.02231,                 !- Value 2405
    0.02172,                 !- Value 2406
    0.0214,                  !- Value 2407
    0.02129,                 !- Value 2408
    0.0214,                  !- Value 2409
    0.02172,                 !- Value 2410
    0.02231,                 !- Value 2411
    0.02409,                 !- Value 2412
    0.02648,                 !- Value 2413
    0.02264,                 !- Value 2414
    0.01249,                 !- Value 2415
    0.00303,                 !- Value 2416
    0.01477,                 !- Value 2417
    0.03285,                 !- Value 2418
    0.04422,                 !- Value 2419
    0.04809,                 !- Value 2420
    0.04422,                 !- Value 2421
    0.03285,                 !- Value 2422
    0.01477,                 !- Value 2423
    0.00303,                 !- Value 2424
    0.01249,                 !- Value 2425
    0.02264,                 !- Value 2426
    0.02229,                 !- Value 2427
    0.01963,                 !- Value 2428
    0.01879,                 !- Value 2429
    0.01815,                 !- Value 2430
    0.01774,                 !- Value 2431
    0.0176,                  !- Value 2432
    0.01774,                 !- Value 2433
    0.01815,                 !- Value 2434
    0.01879,                 !- Value 2435
    0.01963,                 !- Value 2436
    0.02229,                 !- Value 2437
    0.01695,                 !- Value 2438
    0.00144,                 !- Value 2439
    0.04633,                 !- Value 2440
    0.05613,                 !- Value 2441
    0.05661,                 !- Value 2442
    0.05617,                 !- Value 2443
    0.04633,                 !- Value 2444
    0.00361,                 !- Value 2445
    0.01695,                 !- Value 2446
    0.01442,                 !- Value 2447
    0.01306,                 !- Value 2448
    0.01297,                 !- Value 2449
    0.01294,                 !- Value 2450
    0.01297,                 !- Value 2451
    0.01306,                 !- Value 2452
    0.01434,                 !- Value 2453
    0.00522,                 !- Value 2454
    0.01771,                 !- Value 2455
    0.0179,                  !- Value 2456
    0.0179,                  !- Value 2457
    0.0179,                  !- Value 2458
    0.01771,                 !- Value 2459
    0.00522,                 !- Value 2460
    0.00395,                 !- Value 2461
    0.00392,                 !- Value 2462
    0.00392,                 !- Value 2463
    0.00392,                 !- Value 2464
    0.00395,                 !- Value 2465
    0.03076,                 !- Value 2466
    0.03069,                 !- Value 2467
    0.02687,                 !- Value 2468
    0.02528,                 !- Value 2469
    0.02687,                 !- Value 2470
    0.03069,                 !- Value 2471
    0.03419,                 !- Value 2472
    0.03345,                 !- Value 2473
    0.03419,                 !- Value 2474
    0.03049,                 !- Value 2475
    0.02633,                 !- Value 2476
    0.02264,                 !- Value 2477
    0.02027,                 !- Value 2478
    0.01939,                 !- Value 2479
    0.0202,                  !- Value 2480
    0.02264,                 !- Value 2481
    0.02615,                 !- Value 2482
    2.90471,                 !- Value 2483
    0.03379,                 !- Value 2484
    0.03209,                 !- Value 2485
    0.03099,                 !- Value 2486
    0.03058,                 !- Value 2487
    0.03096,                 !- Value 2488
    0.03209,                 !- Value 2489
    0.03371,                 !- Value 2490
    0.03006,                 !- Value 2491
    0.0247,                  !- Value 2492
    0.01986,                 !- Value 2493
    0.01602,                 !- Value 2494
    0.01356,                 !- Value 2495
    0.01271,                 !- Value 2496
    0.01356,                 !- Value 2497
    0.01602,                 !- Value 2498
    0.01986,                 !- Value 2499
    0.0247,                  !- Value 2500
    0.03006,                 !- Value 2501
    0.03274,                 !- Value 2502
    0.0305,                  !- Value 2503
    0.02907,                 !- Value 2504
    0.02832,                 !- Value 2505
    0.02806,                 !- Value 2506
    0.02832,                 !- Value 2507
    0.02907,                 !- Value 2508
    0.0305,                  !- Value 2509
    0.03274,                 !- Value 2510
    0.02926,                 !- Value 2511
    0.0229,                  !- Value 2512
    0.01698,                 !- Value 2513
    0.0119,                  !- Value 2514
    0.008,                   !- Value 2515
    0.00554,                 !- Value 2516
    0.00471,                 !- Value 2517
    0.00554,                 !- Value 2518
    0.008,                   !- Value 2519
    0.0119,                  !- Value 2520
    0.01698,                 !- Value 2521
    0.0229,                  !- Value 2522
    0.02926,                 !- Value 2523
    0.03133,                 !- Value 2524
    0.02871,                 !- Value 2525
    0.02717,                 !- Value 2526
    0.02599,                 !- Value 2527
    0.02525,                 !- Value 2528
    0.025,                   !- Value 2529
    0.02525,                 !- Value 2530
    0.02599,                 !- Value 2531
    0.02717,                 !- Value 2532
    0.02871,                 !- Value 2533
    0.03133,                 !- Value 2534
    0.02768,                 !- Value 2535
    0.01914,                 !- Value 2536
    0.01119,                 !- Value 2537
    0.00435,                 !- Value 2538
    0.00276,                 !- Value 2539
    0.01298,                 !- Value 2540
    0.01647,                 !- Value 2541
    0.01298,                 !- Value 2542
    0.00276,                 !- Value 2543
    0.00435,                 !- Value 2544
    0.01119,                 !- Value 2545
    0.01914,                 !- Value 2546
    0.02768,                 !- Value 2547
    0.02848,                 !- Value 2548
    0.02569,                 !- Value 2549
    0.02362,                 !- Value 2550
    0.02294,                 !- Value 2551
    0.02258,                 !- Value 2552
    0.02245,                 !- Value 2553
    0.02258,                 !- Value 2554
    0.02294,                 !- Value 2555
    0.02362,                 !- Value 2556
    0.02569,                 !- Value 2557
    0.02848,                 !- Value 2558
    0.02451,                 !- Value 2559
    0.01353,                 !- Value 2560
    0.00328,                 !- Value 2561
    0.01709,                 !- Value 2562
    0.03802,                 !- Value 2563
    0.05118,                 !- Value 2564
    0.05566,                 !- Value 2565
    0.05118,                 !- Value 2566
    0.03802,                 !- Value 2567
    0.01709,                 !- Value 2568
    0.00328,                 !- Value 2569
    0.01353,                 !- Value 2570
    0.02451,                 !- Value 2571
    0.02385,                 !- Value 2572
    0.02077,                 !- Value 2573
    0.0198,                  !- Value 2574
    0.01906,                 !- Value 2575
    0.01859,                 !- Value 2576
    0.01843,                 !- Value 2577
    0.01859,                 !- Value 2578
    0.01906,                 !- Value 2579
    0.0198,                  !- Value 2580
    0.02077,                 !- Value 2581
    0.02385,                 !- Value 2582
    0.01835,                 !- Value 2583
    0.00166,                 !- Value 2584
    0.05362,                 !- Value 2585
    0.06487,                 !- Value 2586
    0.06539,                 !- Value 2587
    0.06492,                 !- Value 2588
    0.05362,                 !- Value 2589
    0.00418,                 !- Value 2590
    0.01835,                 !- Value 2591
    0.01523,                 !- Value 2592
    0.01365,                 !- Value 2593
    0.01355,                 !- Value 2594
    0.01351,                 !- Value 2595
    0.01355,                 !- Value 2596
    0.01365,                 !- Value 2597
    0.01514,                 !- Value 2598
    0.00564,                 !- Value 2599
    0.02042,                 !- Value 2600
    0.02062,                 !- Value 2601
    0.02062,                 !- Value 2602
    0.02062,                 !- Value 2603
    0.02042,                 !- Value 2604
    0.00564,                 !- Value 2605
    0.00412,                 !- Value 2606
    0.00407,                 !- Value 2607
    0.00407,                 !- Value 2608
    0.00407,                 !- Value 2609
    0.00412,                 !- Value 2610
    0.0326,                  !- Value 2611
    0.03253,                 !- Value 2612
    0.02847,                 !- Value 2613
    0.02679,                 !- Value 2614
    0.02847,                 !- Value 2615
    0.03253,                 !- Value 2616
    0.03622,                 !- Value 2617
    0.03539,                 !- Value 2618
    0.03622,                 !- Value 2619
    0.03231,                 !- Value 2620
    0.0279,                  !- Value 2621
    0.02399,                 !- Value 2622
    0.02148,                 !- Value 2623
    0.02055,                 !- Value 2624
    0.0214,                  !- Value 2625
    0.02399,                 !- Value 2626
    0.02771,                 !- Value 2627
    0.03231,                 !- Value 2628
    0.03579,                 !- Value 2629
    0.03386,                 !- Value 2630
    0.03262,                 !- Value 2631
    0.03215,                 !- Value 2632
    0.03258,                 !- Value 2633
    0.03386,                 !- Value 2634
    0.03569,                 !- Value 2635
    0.03186,                 !- Value 2636
    0.02617,                 !- Value 2637
    0.02105,                 !- Value 2638
    0.01698,                 !- Value 2639
    0.01436,                 !- Value 2640
    0.01346,                 !- Value 2641
    0.01436,                 !- Value 2642
    0.01698,                 !- Value 2643
    0.02105,                 !- Value 2644
    0.02617,                 !- Value 2645
    0.03186,                 !- Value 2646
    0.03463,                 !- Value 2647
    0.03209,                 !- Value 2648
    0.03048,                 !- Value 2649
    0.02965,                 !- Value 2650
    0.02936,                 !- Value 2651
    0.02965,                 !- Value 2652
    0.03048,                 !- Value 2653
    0.03209,                 !- Value 2654
    0.03463,                 !- Value 2655
    0.031,                   !- Value 2656
    0.02427,                 !- Value 2657
    0.01799,                 !- Value 2658
    0.01261,                 !- Value 2659
    0.00847,                 !- Value 2660
    0.00587,                 !- Value 2661
    0.00499,                 !- Value 2662
    0.00587,                 !- Value 2663
    0.00847,                 !- Value 2664
    0.01261,                 !- Value 2665
    0.01799,                 !- Value 2666
    0.02427,                 !- Value 2667
    0.031,                   !- Value 2668
    0.0331,                  !- Value 2669
    0.03013,                 !- Value 2670
    0.02842,                 !- Value 2671
    0.0271,                  !- Value 2672
    0.02628,                 !- Value 2673
    0.02599,                 !- Value 2674
    0.02628,                 !- Value 2675
    0.0271,                  !- Value 2676
    0.02842,                 !- Value 2677
    0.03013,                 !- Value 2678
    0.0331,                  !- Value 2679
    0.02932,                 !- Value 2680
    0.02028,                 !- Value 2681
    0.01185,                 !- Value 2682
    0.00461,                 !- Value 2683
    0.00306,                 !- Value 2684
    0.01443,                 !- Value 2685
    0.01831,                 !- Value 2686
    0.01443,                 !- Value 2687
    0.00306,                 !- Value 2688
    0.00461,                 !- Value 2689
    0.01185,                 !- Value 2690
    0.02028,                 !- Value 2691
    0.02932,                 !- Value 2692
    0.02999,                 !- Value 2693
    0.02686,                 !- Value 2694
    0.02456,                 !- Value 2695
    0.02381,                 !- Value 2696
    0.0234,                  !- Value 2697
    0.02326,                 !- Value 2698
    0.0234,                  !- Value 2699
    0.02381,                 !- Value 2700
    0.02456,                 !- Value 2701
    0.02686,                 !- Value 2702
    0.02999,                 !- Value 2703
    0.02597,                 !- Value 2704
    0.01433,                 !- Value 2705
    0.00348,                 !- Value 2706
    0.019,                   !- Value 2707
    0.04227,                 !- Value 2708
    0.0569,                  !- Value 2709
    0.06189,                 !- Value 2710
    0.0569,                  !- Value 2711
    0.04227,                 !- Value 2712
    0.019,                   !- Value 2713
    0.00348,                 !- Value 2714
    0.01433,                 !- Value 2715
    0.02597,                 !- Value 2716
    0.02501,                 !- Value 2717
    0.02158,                 !- Value 2718
    0.02051,                 !- Value 2719
    0.01969,                 !- Value 2720
    0.01917,                 !- Value 2721
    0.01899,                 !- Value 2722
    0.01917,                 !- Value 2723
    0.01969,                 !- Value 2724
    0.02051,                 !- Value 2725
    0.02158,                 !- Value 2726
    0.02501,                 !- Value 2727
    0.01943,                 !- Value 2728
    0.00185,                 !- Value 2729
    0.05962,                 !- Value 2730
    0.07166,                 !- Value 2731
    0.07199,                 !- Value 2732
    0.07169,                 !- Value 2733
    0.05962,                 !- Value 2734
    0.00465,                 !- Value 2735
    0.01943,                 !- Value 2736
    0.01579,                 !- Value 2737
    0.01405,                 !- Value 2738
    0.01393,                 !- Value 2739
    0.01388,                 !- Value 2740
    0.01393,                 !- Value 2741
    0.01405,                 !- Value 2742
    0.01569,                 !- Value 2743
    0.00596,                 !- Value 2744
    0.02215,                 !- Value 2745
    0.02152,                 !- Value 2746
    0.02152,                 !- Value 2747
    0.02152,                 !- Value 2748
    0.02215,                 !- Value 2749
    0.00596,                 !- Value 2750
    0.00422,                 !- Value 2751
    0.00417,                 !- Value 2752
    0.00417,                 !- Value 2753
    0.00417,                 !- Value 2754
    0.00422,                 !- Value 2755
    0.03017,                 !- Value 2756
    0.0301,                  !- Value 2757
    0.02635,                 !- Value 2758
    0.0248,                  !- Value 2759
    0.02635,                 !- Value 2760
    0.0301,                  !- Value 2761
    0.0335,                  !- Value 2762
    0.03258,                 !- Value 2763
    0.0335,                  !- Value 2764
    0.0299,                  !- Value 2765
    0.02582,                 !- Value 2766
    0.0222,                  !- Value 2767
    0.01988,                 !- Value 2768
    0.01902,                 !- Value 2769
    0.01981,                 !- Value 2770
    0.0222,                  !- Value 2771
    0.02565,                 !- Value 2772
    0.0299,                  !- Value 2773
    0.03307,                 !- Value 2774
    0.03093,                 !- Value 2775
    0.02956,                 !- Value 2776
    0.02905,                 !- Value 2777
    0.02952,                 !- Value 2778
    0.03093,                 !- Value 2779
    0.03296,                 !- Value 2780
    0.02948,                 !- Value 2781
    0.02422,                 !- Value 2782
    0.01948,                 !- Value 2783
    0.01571,                 !- Value 2784
    0.01329,                 !- Value 2785
    0.01246,                 !- Value 2786
    0.01329,                 !- Value 2787
    0.01571,                 !- Value 2788
    0.01948,                 !- Value 2789
    0.02422,                 !- Value 2790
    0.02948,                 !- Value 2791
    0.03187,                 !- Value 2792
    0.02908,                 !- Value 2793
    0.02736,                 !- Value 2794
    0.02652,                 !- Value 2795
    0.02623,                 !- Value 2796
    0.02652,                 !- Value 2797
    0.02736,                 !- Value 2798
    0.02908,                 !- Value 2799
    0.03187,                 !- Value 2800
    0.02869,                 !- Value 2801
    0.02246,                 !- Value 2802
    0.01665,                 !- Value 2803
    0.01167,                 !- Value 2804
    0.00784,                 !- Value 2805
    0.00544,                 !- Value 2806
    0.00462,                 !- Value 2807
    0.00544,                 !- Value 2808
    0.00784,                 !- Value 2809
    0.01167,                 !- Value 2810
    0.01665,                 !- Value 2811
    0.02246,                 !- Value 2812
    0.02869,                 !- Value 2813
    0.03036,                 !- Value 2814
    0.0271,                  !- Value 2815
    0.02537,                 !- Value 2816
    0.02404,                 !- Value 2817
    0.02321,                 !- Value 2818
    0.02292,                 !- Value 2819
    0.02321,                 !- Value 2820
    0.02404,                 !- Value 2821
    0.02537,                 !- Value 2822
    0.0271,                  !- Value 2823
    0.03036,                 !- Value 2824
    0.02714,                 !- Value 2825
    0.01877,                 !- Value 2826
    0.01097,                 !- Value 2827
    0.00427,                 !- Value 2828
    0.00305,                 !- Value 2829
    0.01434,                 !- Value 2830
    0.0182,                  !- Value 2831
    0.01434,                 !- Value 2832
    0.00305,                 !- Value 2833
    0.00427,                 !- Value 2834
    0.01097,                 !- Value 2835
    0.01877,                 !- Value 2836
    0.02714,                 !- Value 2837
    0.02726,                 !- Value 2838
    0.02398,                 !- Value 2839
    0.02165,                 !- Value 2840
    0.02092,                 !- Value 2841
    0.02053,                 !- Value 2842
    0.0204,                  !- Value 2843
    0.02053,                 !- Value 2844
    0.02092,                 !- Value 2845
    0.02165,                 !- Value 2846
    0.02398,                 !- Value 2847
    0.02726,                 !- Value 2848
    0.02403,                 !- Value 2849
    0.01326,                 !- Value 2850
    0.00322,                 !- Value 2851
    0.01888,                 !- Value 2852
    0.04201,                 !- Value 2853
    0.05655,                 !- Value 2854
    0.06151,                 !- Value 2855
    0.05655,                 !- Value 2856
    0.04201,                 !- Value 2857
    0.01888,                 !- Value 2858
    0.00322,                 !- Value 2859
    0.01326,                 !- Value 2860
    0.02403,                 !- Value 2861
    0.02247,                 !- Value 2862
    0.01901,                 !- Value 2863
    0.01798,                 !- Value 2864
    0.01719,                 !- Value 2865
    0.01669,                 !- Value 2866
    0.01652,                 !- Value 2867
    0.01669,                 !- Value 2868
    0.01719,                 !- Value 2869
    0.01798,                 !- Value 2870
    0.01901,                 !- Value 2871
    0.02247,                 !- Value 2872
    0.01798,                 !- Value 2873
    0.00184,                 !- Value 2874
    0.05925,                 !- Value 2875
    0.06859,                 !- Value 2876
    0.06754,                 !- Value 2877
    0.0685,                  !- Value 2878
    0.05925,                 !- Value 2879
    0.00462,                 !- Value 2880
    0.01798,                 !- Value 2881
    0.01388,                 !- Value 2882
    0.0122,                  !- Value 2883
    0.01203,                 !- Value 2884
    0.01196,                 !- Value 2885
    0.01202,                 !- Value 2886
    0.0122,                  !- Value 2887
    0.01378,                 !- Value 2888
    0.00552,                 !- Value 2889
    0.01877,                 !- Value 2890
    0.01287,                 !- Value 2891
    0.01285,                 !- Value 2892
    0.01287,                 !- Value 2893
    0.01877,                 !- Value 2894
    0.00552,                 !- Value 2895
    0.0036,                  !- Value 2896
    0.00353,                 !- Value 2897
    0.00353,                 !- Value 2898
    0.00353,                 !- Value 2899
    0.0036,                  !- Value 2900
    0.02861,                 !- Value 2901
    0.02855,                 !- Value 2902
    0.02499,                 !- Value 2903
    0.02352,                 !- Value 2904
    0.02499,                 !- Value 2905
    0.02855,                 !- Value 2906
    0.03176,                 !- Value 2907
    0.03078,                 !- Value 2908
    0.03176,                 !- Value 2909
    0.02835,                 !- Value 2910
    0.02449,                 !- Value 2911
    0.02106,                 !- Value 2912
    0.01885,                 !- Value 2913
    0.01803,                 !- Value 2914
    0.01879,                 !- Value 2915
    0.02106,                 !- Value 2916
    0.02432,                 !- Value 2917
    0.02835,                 !- Value 2918
    0.03132,                 !- Value 2919
    0.02906,                 !- Value 2920
    0.0276,                  !- Value 2921
    0.02706,                 !- Value 2922
    0.02756,                 !- Value 2923
    0.02906,                 !- Value 2924
    0.03121,                 !- Value 2925
    0.02796,                 !- Value 2926
    0.02297,                 !- Value 2927
    0.01847,                 !- Value 2928
    0.0149,                  !- Value 2929
    0.01261,                 !- Value 2930
    0.01182,                 !- Value 2931
    0.01261,                 !- Value 2932
    0.0149,                  !- Value 2933
    0.01847,                 !- Value 2934
    0.02297,                 !- Value 2935
    0.02796,                 !- Value 2936
    0.03011,                 !- Value 2937
    0.02714,                 !- Value 2938
    0.02536,                 !- Value 2939
    0.02451,                 !- Value 2940
    0.02422,                 !- Value 2941
    0.02451,                 !- Value 2942
    0.02536,                 !- Value 2943
    0.02714,                 !- Value 2944
    0.03011,                 !- Value 2945
    0.02721,                 !- Value 2946
    0.0213,                  !- Value 2947
    0.01579,                 !- Value 2948
    0.01106,                 !- Value 2949
    0.00744,                 !- Value 2950
    0.00516,                 !- Value 2951
    0.00438,                 !- Value 2952
    0.00516,                 !- Value 2953
    0.00744,                 !- Value 2954
    0.01106,                 !- Value 2955
    0.01579,                 !- Value 2956
    0.0213,                  !- Value 2957
    0.02721,                 !- Value 2958
    0.0286,                  !- Value 2959
    0.02515,                 !- Value 2960
    0.02341,                 !- Value 2961
    0.02208,                 !- Value 2962
    0.02124,                 !- Value 2963
    0.02095,                 !- Value 2964
    0.02124,                 !- Value 2965
    0.02208,                 !- Value 2966
    0.02341,                 !- Value 2967
    0.02515,                 !- Value 2968
    0.0286,                  !- Value 2969
    0.02574,                 !- Value 2970
    0.0178,                  !- Value 2971
    0.0104,                  !- Value 2972
    0.00405,                 !- Value 2973
    0.00303,                 !- Value 2974
    0.01429,                 !- Value 2975
    0.01813,                 !- Value 2976
    0.01429,                 !- Value 2977
    0.00303,                 !- Value 2978
    0.00405,                 !- Value 2979
    0.0104,                  !- Value 2980
    0.0178,                  !- Value 2981
    0.02574,                 !- Value 2982
    0.02551,                 !- Value 2983
    0.02213,                 !- Value 2984
    0.01979,                 !- Value 2985
    0.01907,                 !- Value 2986
    0.01869,                 !- Value 2987
    0.01856,                 !- Value 2988
    0.01869,                 !- Value 2989
    0.01907,                 !- Value 2990
    0.01979,                 !- Value 2991
    0.02213,                 !- Value 2992
    0.02551,                 !- Value 2993
    0.02279,                 !- Value 2994
    0.01257,                 !- Value 2995
    0.00305,                 !- Value 2996
    0.01881,                 !- Value 2997
    0.04184,                 !- Value 2998
    0.05632,                 !- Value 2999
    0.06126,                 !- Value 3000
    0.05632,                 !- Value 3001
    0.04184,                 !- Value 3002
    0.01881,                 !- Value 3003
    0.00305,                 !- Value 3004
    0.01257,                 !- Value 3005
    0.02279,                 !- Value 3006
    0.02083,                 !- Value 3007
    0.01735,                 !- Value 3008
    0.01635,                 !- Value 3009
    0.01559,                 !- Value 3010
    0.0151,                  !- Value 3011
    0.01494,                 !- Value 3012
    0.0151,                  !- Value 3013
    0.01559,                 !- Value 3014
    0.01635,                 !- Value 3015
    0.01735,                 !- Value 3016
    0.02083,                 !- Value 3017
    0.01705,                 !- Value 3018
    0.00183,                 !- Value 3019
    0.05902,                 !- Value 3020
    0.06662,                 !- Value 3021
    0.06468,                 !- Value 3022
    0.06646,                 !- Value 3023
    0.05902,                 !- Value 3024
    0.0046,                  !- Value 3025
    0.01705,                 !- Value 3026
    0.01265,                 !- Value 3027
    0.01101,                 !- Value 3028
    0.01081,                 !- Value 3029
    0.01073,                 !- Value 3030
    0.0108,                  !- Value 3031
    0.01101,                 !- Value 3032
    0.01256,                 !- Value 3033
    0.00523,                 !- Value 3034
    0.01659,                 !- Value 3035
    0.00731,                 !- Value 3036
    0.00728,                 !- Value 3037
    0.00731,                 !- Value 3038
    0.01659,                 !- Value 3039
    0.00523,                 !- Value 3040
    0.0032,                  !- Value 3041
    0.00312,                 !- Value 3042
    0.00312,                 !- Value 3043
    0.00312,                 !- Value 3044
    0.0032,                  !- Value 3045
    0.02803,                 !- Value 3046
    0.02797,                 !- Value 3047
    0.02448,                 !- Value 3048
    0.02304,                 !- Value 3049
    0.02448,                 !- Value 3050
    0.02797,                 !- Value 3051
    0.03111,                 !- Value 3052
    0.03011,                 !- Value 3053
    0.03111,                 !- Value 3054
    0.02778,                 !- Value 3055
    0.02399,                 !- Value 3056
    0.02063,                 !- Value 3057
    0.01847,                 !- Value 3058
    0.01767,                 !- Value 3059
    0.0184,                  !- Value 3060
    0.02063,                 !- Value 3061
    0.02383,                 !- Value 3062
    0.02778,                 !- Value 3063
    0.03067,                 !- Value 3064
    0.02836,                 !- Value 3065
    0.02687,                 !- Value 3066
    0.02632,                 !- Value 3067
    0.02683,                 !- Value 3068
    0.02836,                 !- Value 3069
    0.03056,                 !- Value 3070
    0.02739,                 !- Value 3071
    0.0225,                  !- Value 3072
    0.0181,                  !- Value 3073
    0.0146,                  !- Value 3074
    0.01235,                 !- Value 3075
    0.01158,                 !- Value 3076
    0.01235,                 !- Value 3077
    0.0146,                  !- Value 3078
    0.0181,                  !- Value 3079
    0.0225,                  !- Value 3080
    0.02739,                 !- Value 3081
    0.02945,                 !- Value 3082
    0.02642,                 !- Value 3083
    0.02461,                 !- Value 3084
    0.02377,                 !- Value 3085
    0.02347,                 !- Value 3086
    0.02377,                 !- Value 3087
    0.02461,                 !- Value 3088
    0.02642,                 !- Value 3089
    0.02945,                 !- Value 3090
    0.02665,                 !- Value 3091
    0.02086,                 !- Value 3092
    0.01547,                 !- Value 3093
    0.01084,                 !- Value 3094
    0.00728,                 !- Value 3095
    0.00505,                 !- Value 3096
    0.00429,                 !- Value 3097
    0.00505,                 !- Value 3098
    0.00728,                 !- Value 3099
    0.01084,                 !- Value 3100
    0.01547,                 !- Value 3101
    0.02086,                 !- Value 3102
    0.02665,                 !- Value 3103
    0.02795,                 !- Value 3104
    0.02443,                 !- Value 3105
    0.02268,                 !- Value 3106
    0.02134,                 !- Value 3107
    0.0205,                  !- Value 3108
    0.02021,                 !- Value 3109
    0.0205,                  !- Value 3110
    0.02134,                 !- Value 3111
    0.02268,                 !- Value 3112
    0.02443,                 !- Value 3113
    0.02795,                 !- Value 3114
    0.02521,                 !- Value 3115
    0.01744,                 !- Value 3116
    0.01019,                 !- Value 3117
    0.00397,                 !- Value 3118
    0.00303,                 !- Value 3119
    0.01427,                 !- Value 3120
    0.0181,                  !- Value 3121
    0.01427,                 !- Value 3122
    0.00303,                 !- Value 3123
    0.00397,                 !- Value 3124
    0.01019,                 !- Value 3125
    0.01744,                 !- Value 3126
    0.02521,                 !- Value 3127
    0.02486,                 !- Value 3128
    0.02144,                 !- Value 3129
    0.01909,                 !- Value 3130
    0.01838,                 !- Value 3131
    0.01801,                 !- Value 3132
    0.01788,                 !- Value 3133
    0.01801,                 !- Value 3134
    0.01838,                 !- Value 3135
    0.01909,                 !- Value 3136
    0.02144,                 !- Value 3137
    0.02486,                 !- Value 3138
    0.02233,                 !- Value 3139
    0.01232,                 !- Value 3140
    0.00299,                 !- Value 3141
    0.01878,                 !- Value 3142
    0.04178,                 !- Value 3143
    0.05624,                 !- Value 3144
    0.06117,                 !- Value 3145
    0.05624,                 !- Value 3146
    0.04178,                 !- Value 3147
    0.01878,                 !- Value 3148
    0.00299,                 !- Value 3149
    0.01232,                 !- Value 3150
    0.02233,                 !- Value 3151
    0.02023,                 !- Value 3152
    0.01674,                 !- Value 3153
    0.01575,                 !- Value 3154
    0.01499,                 !- Value 3155
    0.01451,                 !- Value 3156
    0.01435,                 !- Value 3157
    0.01451,                 !- Value 3158
    0.01499,                 !- Value 3159
    0.01575,                 !- Value 3160
    0.01674,                 !- Value 3161
    0.02023,                 !- Value 3162
    0.01671,                 !- Value 3163
    0.00183,                 !- Value 3164
    0.05893,                 !- Value 3165
    0.06589,                 !- Value 3166
    0.06362,                 !- Value 3167
    0.0657,                  !- Value 3168
    0.05893,                 !- Value 3169
    0.0046,                  !- Value 3170
    0.01671,                 !- Value 3171
    0.01219,                 !- Value 3172
    0.01057,                 !- Value 3173
    0.01035,                 !- Value 3174
    0.01027,                 !- Value 3175
    0.01034,                 !- Value 3176
    0.01057,                 !- Value 3177
    0.0121,                  !- Value 3178
    0.00513,                 !- Value 3179
    0.01578,                 !- Value 3180
    0.00524,                 !- Value 3181
    0.00521,                 !- Value 3182
    0.00524,                 !- Value 3183
    0.01578,                 !- Value 3184
    0.00513,                 !- Value 3185
    0.00305,                 !- Value 3186
    0.00296,                 !- Value 3187
    0.00296,                 !- Value 3188
    0.00296,                 !- Value 3189
    0.00305,                 !- Value 3190
    0.02856,                 !- Value 3191
    0.0285,                  !- Value 3192
    0.02495,                 !- Value 3193
    0.02348,                 !- Value 3194
    0.02495,                 !- Value 3195
    0.0285,                  !- Value 3196
    0.0317,                  !- Value 3197
    0.03073,                 !- Value 3198
    0.0317,                  !- Value 3199
    0.02831,                 !- Value 3200
    0.02445,                 !- Value 3201
    0.02102,                 !- Value 3202
    0.01882,                 !- Value 3203
    0.018,                   !- Value 3204
    0.01875,                 !- Value 3205
    0.02102,                 !- Value 3206
    0.02428,                 !- Value 3207
    0.02831,                 !- Value 3208
    0.03127,                 !- Value 3209
    0.029,                   !- Value 3210
    0.02754,                 !- Value 3211
    0.027,                   !- Value 3212
    0.0275,                  !- Value 3213
    0.029,                   !- Value 3214
    0.03116,                 !- Value 3215
    0.02791,                 !- Value 3216
    0.02293,                 !- Value 3217
    0.01844,                 !- Value 3218
    0.01487,                 !- Value 3219
    0.01259,                 !- Value 3220
    0.0118,                  !- Value 3221
    0.01259,                 !- Value 3222
    0.01487,                 !- Value 3223
    0.01844,                 !- Value 3224
    0.02293,                 !- Value 3225
    0.02791,                 !- Value 3226
    0.03005,                 !- Value 3227
    0.02708,                 !- Value 3228
    0.0253,                  !- Value 3229
    0.02445,                 !- Value 3230
    0.02416,                 !- Value 3231
    0.02445,                 !- Value 3232
    0.0253,                  !- Value 3233
    0.02708,                 !- Value 3234
    0.03005,                 !- Value 3235
    0.02716,                 !- Value 3236
    0.02126,                 !- Value 3237
    0.01576,                 !- Value 3238
    0.01104,                 !- Value 3239
    0.00742,                 !- Value 3240
    0.00515,                 !- Value 3241
    0.00437,                 !- Value 3242
    0.00515,                 !- Value 3243
    0.00742,                 !- Value 3244
    0.01104,                 !- Value 3245
    0.01576,                 !- Value 3246
    0.02126,                 !- Value 3247
    0.02716,                 !- Value 3248
    0.02855,                 !- Value 3249
    0.02509,                 !- Value 3250
    0.02335,                 !- Value 3251
    0.02201,                 !- Value 3252
    0.02117,                 !- Value 3253
    0.02089,                 !- Value 3254
    0.02117,                 !- Value 3255
    0.02201,                 !- Value 3256
    0.02335,                 !- Value 3257
    0.02509,                 !- Value 3258
    0.02855,                 !- Value 3259
    0.02569,                 !- Value 3260
    0.01777,                 !- Value 3261
    0.01038,                 !- Value 3262
    0.00404,                 !- Value 3263
    0.00303,                 !- Value 3264
    0.01429,                 !- Value 3265
    0.01812,                 !- Value 3266
    0.01429,                 !- Value 3267
    0.00303,                 !- Value 3268
    0.00404,                 !- Value 3269
    0.01038,                 !- Value 3270
    0.01777,                 !- Value 3271
    0.02569,                 !- Value 3272
    0.02545,                 !- Value 3273
    0.02207,                 !- Value 3274
    0.01973,                 !- Value 3275
    0.01901,                 !- Value 3276
    0.01864,                 !- Value 3277
    0.01851,                 !- Value 3278
    0.01864,                 !- Value 3279
    0.01901,                 !- Value 3280
    0.01973,                 !- Value 3281
    0.02207,                 !- Value 3282
    0.02545,                 !- Value 3283
    0.02275,                 !- Value 3284
    0.01255,                 !- Value 3285
    0.00305,                 !- Value 3286
    0.01881,                 !- Value 3287
    0.04184,                 !- Value 3288
    0.05632,                 !- Value 3289
    0.06125,                 !- Value 3290
    0.05632,                 !- Value 3291
    0.04184,                 !- Value 3292
    0.01881,                 !- Value 3293
    0.00305,                 !- Value 3294
    0.01255,                 !- Value 3295
    0.02275,                 !- Value 3296
    0.02078,                 !- Value 3297
    0.0173,                  !- Value 3298
    0.0163,                  !- Value 3299
    0.01554,                 !- Value 3300
    0.01505,                 !- Value 3301
    0.01489,                 !- Value 3302
    0.01505,                 !- Value 3303
    0.01554,                 !- Value 3304
    0.0163,                  !- Value 3305
    0.0173,                  !- Value 3306
    0.02078,                 !- Value 3307
    0.01703,                 !- Value 3308
    0.00183,                 !- Value 3309
    0.05901,                 !- Value 3310
    0.06656,                 !- Value 3311
    0.06459,                 !- Value 3312
    0.0664,                  !- Value 3313
    0.05901,                 !- Value 3314
    0.0046,                  !- Value 3315
    0.01703,                 !- Value 3316
    0.01261,                 !- Value 3317
    0.01097,                 !- Value 3318
    0.01077,                 !- Value 3319
    0.01069,                 !- Value 3320
    0.01076,                 !- Value 3321
    0.01097,                 !- Value 3322
    0.01252,                 !- Value 3323
    0.00522,                 !- Value 3324
    0.01653,                 !- Value 3325
    0.00713,                 !- Value 3326
    0.00711,                 !- Value 3327
    0.00713,                 !- Value 3328
    0.01653,                 !- Value 3329
    0.00522,                 !- Value 3330
    0.00319,                 !- Value 3331
    0.0031,                  !- Value 3332
    0.0031,                  !- Value 3333
    0.0031,                  !- Value 3334
    0.00319,                 !- Value 3335
    0.03017,                 !- Value 3336
    0.0301,                  !- Value 3337
    0.02635,                 !- Value 3338
    0.0248,                  !- Value 3339
    0.02635,                 !- Value 3340
    0.0301,                  !- Value 3341
    0.0335,                  !- Value 3342
    0.03258,                 !- Value 3343
    0.0335,                  !- Value 3344
    0.0299,                  !- Value 3345
    0.02582,                 !- Value 3346
    0.0222,                  !- Value 3347
    0.01988,                 !- Value 3348
    0.01902,                 !- Value 3349
    0.01981,                 !- Value 3350
    0.0222,                  !- Value 3351
    0.02565,                 !- Value 3352
    0.0299,                  !- Value 3353
    0.03307,                 !- Value 3354
    0.03093,                 !- Value 3355
    0.02956,                 !- Value 3356
    0.02905,                 !- Value 3357
    0.02952,                 !- Value 3358
    0.03093,                 !- Value 3359
    0.03296,                 !- Value 3360
    0.02948,                 !- Value 3361
    0.02422,                 !- Value 3362
    0.01948,                 !- Value 3363
    0.01571,                 !- Value 3364
    0.01329,                 !- Value 3365
    0.01246,                 !- Value 3366
    0.01329,                 !- Value 3367
    0.01571,                 !- Value 3368
    0.01948,                 !- Value 3369
    0.02422,                 !- Value 3370
    0.02948,                 !- Value 3371
    0.03187,                 !- Value 3372
    0.02908,                 !- Value 3373
    0.02736,                 !- Value 3374
    0.02652,                 !- Value 3375
    0.02623,                 !- Value 3376
    0.02652,                 !- Value 3377
    0.02736,                 !- Value 3378
    0.02908,                 !- Value 3379
    0.03187,                 !- Value 3380
    0.02869,                 !- Value 3381
    0.02246,                 !- Value 3382
    0.01665,                 !- Value 3383
    0.01167,                 !- Value 3384
    0.00784,                 !- Value 3385
    0.00544,                 !- Value 3386
    0.00462,                 !- Value 3387
    0.00544,                 !- Value 3388
    0.00784,                 !- Value 3389
    0.01167,                 !- Value 3390
    0.01665,                 !- Value 3391
    0.02246,                 !- Value 3392
    0.02869,                 !- Value 3393
    0.03036,                 !- Value 3394
    0.0271,                  !- Value 3395
    0.02537,                 !- Value 3396
    0.02404,                 !- Value 3397
    0.02321,                 !- Value 3398
    0.02292,                 !- Value 3399
    0.02321,                 !- Value 3400
    0.02404,                 !- Value 3401
    0.02537,                 !- Value 3402
    0.0271,                  !- Value 3403
    0.03036,                 !- Value 3404
    0.02714,                 !- Value 3405
    0.01877,                 !- Value 3406
    0.01097,                 !- Value 3407
    0.00427,                 !- Value 3408
    0.00305,                 !- Value 3409
    0.01434,                 !- Value 3410
    0.0182,                  !- Value 3411
    0.01434,                 !- Value 3412
    0.00305,                 !- Value 3413
    0.00427,                 !- Value 3414
    0.01097,                 !- Value 3415
    0.01877,                 !- Value 3416
    0.02714,                 !- Value 3417
    0.02726,                 !- Value 3418
    0.02398,                 !- Value 3419
    0.02165,                 !- Value 3420
    0.02092,                 !- Value 3421
    0.02053,                 !- Value 3422
    0.0204,                  !- Value 3423
    0.02053,                 !- Value 3424
    0.02092,                 !- Value 3425
    0.02165,                 !- Value 3426
    0.02398,                 !- Value 3427
    0.02726,                 !- Value 3428
    0.02403,                 !- Value 3429
    0.01326,                 !- Value 3430
    0.00322,                 !- Value 3431
    0.01888,                 !- Value 3432
    0.04201,                 !- Value 3433
    0.05655,                 !- Value 3434
    0.06151,                 !- Value 3435
    0.05655,                 !- Value 3436
    0.04201,                 !- Value 3437
    0.01888,                 !- Value 3438
    0.00322,                 !- Value 3439
    0.01326,                 !- Value 3440
    0.02403,                 !- Value 3441
    0.02247,                 !- Value 3442
    0.01901,                 !- Value 3443
    0.01798,                 !- Value 3444
    0.01719,                 !- Value 3445
    0.01669,                 !- Value 3446
    0.01652,                 !- Value 3447
    0.01669,                 !- Value 3448
    0.01719,                 !- Value 3449
    0.01798,                 !- Value 3450
    0.01901,                 !- Value 3451
    0.02247,                 !- Value 3452
    0.01798,                 !- Value 3453
    0.00184,                 !- Value 3454
    0.05925,                 !- Value 3455
    0.06859,                 !- Value 3456
    0.06754,                 !- Value 3457
    0.0685,                  !- Value 3458
    0.05925,                 !- Value 3459
    0.00462,                 !- Value 3460
    0.01798,                 !- Value 3461
    0.01388,                 !- Value 3462
    0.0122,                  !- Value 3463
    0.01203,                 !- Value 3464
    0.01196,                 !- Value 3465
    0.01202,                 !- Value 3466
    0.0122,                  !- Value 3467
    0.01378,                 !- Value 3468
    0.00552,                 !- Value 3469
    0.01877,                 !- Value 3470
    0.01287,                 !- Value 3471
    0.01285,                 !- Value 3472
    0.01287,                 !- Value 3473
    0.01877,                 !- Value 3474
    0.00552,                 !- Value 3475
    0.0036,                  !- Value 3476
    0.00353,                 !- Value 3477
    0.00353,                 !- Value 3478
    0.00353,                 !- Value 3479
    0.0036,                  !- Value 3480
    0.03248,                 !- Value 3481
    0.03241,                 !- Value 3482
    0.02837,                 !- Value 3483
    0.0267,                  !- Value 3484
    0.02837,                 !- Value 3485
    0.03241,                 !- Value 3486
    0.03609,                 !- Value 3487
    0.03525,                 !- Value 3488
    0.03609,                 !- Value 3489
    0.03219,                 !- Value 3490
    0.0278,                  !- Value 3491
    0.0239,                  !- Value 3492
    0.0214,                  !- Value 3493
    0.02047,                 !- Value 3494
    0.02133,                 !- Value 3495
    0.0239,                  !- Value 3496
    0.02761,                 !- Value 3497
    0.03219,                 !- Value 3498
    0.03566,                 !- Value 3499
    0.03371,                 !- Value 3500
    0.03247,                 !- Value 3501
    0.032,                   !- Value 3502
    0.03243,                 !- Value 3503
    0.03371,                 !- Value 3504
    0.03556,                 !- Value 3505
    0.03174,                 !- Value 3506
    0.02608,                 !- Value 3507
    0.02097,                 !- Value 3508
    0.01692,                 !- Value 3509
    0.01431,                 !- Value 3510
    0.01342,                 !- Value 3511
    0.01431,                 !- Value 3512
    0.01692,                 !- Value 3513
    0.02097,                 !- Value 3514
    0.02608,                 !- Value 3515
    0.03174,                 !- Value 3516
    0.03449,                 !- Value 3517
    0.03195,                 !- Value 3518
    0.03033,                 !- Value 3519
    0.0295,                  !- Value 3520
    0.02921,                 !- Value 3521
    0.0295,                  !- Value 3522
    0.03033,                 !- Value 3523
    0.03195,                 !- Value 3524
    0.03449,                 !- Value 3525
    0.03089,                 !- Value 3526
    0.02418,                 !- Value 3527
    0.01793,                 !- Value 3528
    0.01256,                 !- Value 3529
    0.00844,                 !- Value 3530
    0.00585,                 !- Value 3531
    0.00497,                 !- Value 3532
    0.00585,                 !- Value 3533
    0.00844,                 !- Value 3534
    0.01256,                 !- Value 3535
    0.01793,                 !- Value 3536
    0.02418,                 !- Value 3537
    0.03089,                 !- Value 3538
    0.03297,                 !- Value 3539
    0.02998,                 !- Value 3540
    0.02827,                 !- Value 3541
    0.02695,                 !- Value 3542
    0.02613,                 !- Value 3543
    0.02584,                 !- Value 3544
    0.02613,                 !- Value 3545
    0.02695,                 !- Value 3546
    0.02827,                 !- Value 3547
    0.02998,                 !- Value 3548
    0.03297,                 !- Value 3549
    0.02922,                 !- Value 3550
    0.02021,                 !- Value 3551
    0.01181,                 !- Value 3552
    0.0046,                  !- Value 3553
    0.00306,                 !- Value 3554
    0.01443,                 !- Value 3555
    0.0183,                  !- Value 3556
    0.01443,                 !- Value 3557
    0.00306,                 !- Value 3558
    0.0046,                  !- Value 3559
    0.01181,                 !- Value 3560
    0.02021,                 !- Value 3561
    0.02922,                 !- Value 3562
    0.02986,                 !- Value 3563
    0.02672,                 !- Value 3564
    0.02442,                 !- Value 3565
    0.02367,                 !- Value 3566
    0.02326,                 !- Value 3567
    0.02313,                 !- Value 3568
    0.02326,                 !- Value 3569
    0.02367,                 !- Value 3570
    0.02442,                 !- Value 3571
    0.02672,                 !- Value 3572
    0.02986,                 !- Value 3573
    0.02587,                 !- Value 3574
    0.01428,                 !- Value 3575
    0.00347,                 !- Value 3576
    0.01899,                 !- Value 3577
    0.04226,                 !- Value 3578
    0.05688,                 !- Value 3579
    0.06187,                 !- Value 3580
    0.05688,                 !- Value 3581
    0.04226,                 !- Value 3582
    0.01899,                 !- Value 3583
    0.00347,                 !- Value 3584
    0.01428,                 !- Value 3585
    0.02587,                 !- Value 3586
    0.02488,                 !- Value 3587
    0.02146,                 !- Value 3588
    0.02039,                 !- Value 3589
    0.01956,                 !- Value 3590
    0.01905,                 !- Value 3591
    0.01887,                 !- Value 3592
    0.01905,                 !- Value 3593
    0.01956,                 !- Value 3594
    0.02039,                 !- Value 3595
    0.02146,                 !- Value 3596
    0.02488,                 !- Value 3597
    0.01936,                 !- Value 3598
    0.00185,                 !- Value 3599
    0.0596,                  !- Value 3600
    0.07151,                 !- Value 3601
    0.07178,                 !- Value 3602
    0.07153,                 !- Value 3603
    0.0596,                  !- Value 3604
    0.00465,                 !- Value 3605
    0.01936,                 !- Value 3606
    0.0157,                  !- Value 3607
    0.01396,                 !- Value 3608
    0.01384,                 !- Value 3609
    0.01379,                 !- Value 3610
    0.01383,                 !- Value 3611
    0.01396,                 !- Value 3612
    0.0156,                  !- Value 3613
    0.00594,                 !- Value 3614
    0.02198,                 !- Value 3615
    0.0211,                  !- Value 3616
    0.0211,                  !- Value 3617
    0.0211,                  !- Value 3618
    0.02198,                 !- Value 3619
    0.00594,                 !- Value 3620
    0.00418,                 !- Value 3621
    0.00414,                 !- Value 3622
    0.00414,                 !- Value 3623
    0.00414,                 !- Value 3624
    0.00418,                 !- Value 3625
    0.03078,                 !- Value 3626
    0.03071,                 !- Value 3627
    0.02689,                 !- Value 3628
    0.0253,                  !- Value 3629
    0.02689,                 !- Value 3630
    0.03071,                 !- Value 3631
    0.03421,                 !- Value 3632
    0.03348,                 !- Value 3633
    0.03421,                 !- Value 3634
    0.03051,                 !- Value 3635
    0.02635,                 !- Value 3636
    0.02266,                 !- Value 3637
    0.02029,                 !- Value 3638
    0.0194,                  !- Value 3639
    0.02021,                 !- Value 3640
    0.02266,                 !- Value 3641
    0.02617,                 !- Value 3642
    0.03051,                 !- Value 3643
    0.03381,                 !- Value 3644
    0.03211,                 !- Value 3645
    0.03101,                 !- Value 3646
    0.03061,                 !- Value 3647
    0.03098,                 !- Value 3648
    0.03211,                 !- Value 3649
    0.03373,                 !- Value 3650
    2.65924,                 !- Value 3651
    0.02472,                 !- Value 3652
    0.01987,                 !- Value 3653
    0.01603,                 !- Value 3654
    0.01356,                 !- Value 3655
    0.01271,                 !- Value 3656
    0.01356,                 !- Value 3657
    0.01603,                 !- Value 3658
    0.01987,                 !- Value 3659
    0.02472,                 !- Value 3660
    0.03008,                 !- Value 3661
    0.03276,                 !- Value 3662
    0.03052,                 !- Value 3663
    0.02909,                 !- Value 3664
    0.02834,                 !- Value 3665
    0.02809,                 !- Value 3666
    0.02834,                 !- Value 3667
    0.02909,                 !- Value 3668
    0.03052,                 !- Value 3669
    0.03276,                 !- Value 3670
    0.02928,                 !- Value 3671
    0.02292,                 !- Value 3672
    0.01699,                 !- Value 3673
    0.01191,                 !- Value 3674
    0.008,                   !- Value 3675
    0.00555,                 !- Value 3676
    0.00471,                 !- Value 3677
    0.00555,                 !- Value 3678
    0.008,                   !- Value 3679
    0.01191,                 !- Value 3680
    0.01699,                 !- Value 3681
    0.02292,                 !- Value 3682
    0.02928,                 !- Value 3683
    0.03136,                 !- Value 3684
    0.02873,                 !- Value 3685
    0.02719,                 !- Value 3686
    0.02601,                 !- Value 3687
    0.02527,                 !- Value 3688
    0.02502,                 !- Value 3689
    0.02527,                 !- Value 3690
    0.02601,                 !- Value 3691
    0.02719,                 !- Value 3692
    0.02873,                 !- Value 3693
    0.03136,                 !- Value 3694
    0.0277,                  !- Value 3695
    0.01915,                 !- Value 3696
    0.01119,                 !- Value 3697
    0.00436,                 !- Value 3698
    0.00276,                 !- Value 3699
    0.01298,                 !- Value 3700
    0.01647,                 !- Value 3701
    0.01298,                 !- Value 3702
    0.00276,                 !- Value 3703
    0.00436,                 !- Value 3704
    0.01119,                 !- Value 3705
    0.01915,                 !- Value 3706
    0.0277,                  !- Value 3707
    0.0285,                  !- Value 3708
    0.02571,                 !- Value 3709
    0.02364,                 !- Value 3710
    0.02296,                 !- Value 3711
    0.0226,                  !- Value 3712
    0.02247,                 !- Value 3713
    0.0226,                  !- Value 3714
    0.02296,                 !- Value 3715
    0.02364,                 !- Value 3716
    0.02571,                 !- Value 3717
    0.0285,                  !- Value 3718
    0.02453,                 !- Value 3719
    0.01353,                 !- Value 3720
    0.00329,                 !- Value 3721
    0.01709,                 !- Value 3722
    0.03802,                 !- Value 3723
    0.05118,                 !- Value 3724
    0.05567,                 !- Value 3725
    0.05118,                 !- Value 3726
    0.03802,                 !- Value 3727
    0.01709,                 !- Value 3728
    0.00329,                 !- Value 3729
    0.01353,                 !- Value 3730
    0.02453,                 !- Value 3731
    0.02387,                 !- Value 3732
    0.02079,                 !- Value 3733
    0.01982,                 !- Value 3734
    0.01907,                 !- Value 3735
    0.01861,                 !- Value 3736
    0.01845,                 !- Value 3737
    0.01861,                 !- Value 3738
    0.01907,                 !- Value 3739
    0.01982,                 !- Value 3740
    0.02079,                 !- Value 3741
    0.02387,                 !- Value 3742
    0.01836,                 !- Value 3743
    0.00166,                 !- Value 3744
    0.05363,                 !- Value 3745
    0.06488,                 !- Value 3746
    0.0654,                  !- Value 3747
    0.06492,                 !- Value 3748
    0.05363,                 !- Value 3749
    0.00418,                 !- Value 3750
    0.01836,                 !- Value 3751
    0.01524,                 !- Value 3752
    0.01367,                 !- Value 3753
    0.01356,                 !- Value 3754
    0.01352,                 !- Value 3755
    0.01356,                 !- Value 3756
    0.01367,                 !- Value 3757
    0.01515,                 !- Value 3758
    0.00564,                 !- Value 3759
    0.02042,                 !- Value 3760
    0.02062,                 !- Value 3761
    0.02063,                 !- Value 3762
    0.02062,                 !- Value 3763
    0.02042,                 !- Value 3764
    0.00564,                 !- Value 3765
    0.00412,                 !- Value 3766
    0.00408,                 !- Value 3767
    0.00408,                 !- Value 3768
    0.00408,                 !- Value 3769
    0.00412,                 !- Value 3770
    0.0278,                  !- Value 3771
    0.02774,                 !- Value 3772
    0.02428,                 !- Value 3773
    0.02285,                 !- Value 3774
    0.02428,                 !- Value 3775
    0.02774,                 !- Value 3776
    0.03091,                 !- Value 3777
    0.03034,                 !- Value 3778
    0.03091,                 !- Value 3779
    0.02755,                 !- Value 3780
    0.0238,                  !- Value 3781
    0.02046,                 !- Value 3782
    0.01832,                 !- Value 3783
    0.01752,                 !- Value 3784
    0.01825,                 !- Value 3785
    0.02046,                 !- Value 3786
    0.02363,                 !- Value 3787
    0.02755,                 !- Value 3788
    0.03057,                 !- Value 3789
    0.02924,                 !- Value 3790
    0.02839,                 !- Value 3791
    0.02807,                 !- Value 3792
    0.02836,                 !- Value 3793
    0.02924,                 !- Value 3794
    0.03051,                 !- Value 3795
    0.02717,                 !- Value 3796
    6.65281,                 !- Value 3797
    0.01795,                 !- Value 3798
    0.01448,                 !- Value 3799
    0.01225,                 !- Value 3800
    0.01148,                 !- Value 3801
    0.01225,                 !- Value 3802
    0.01448,                 !- Value 3803
    0.01795,                 !- Value 3804
    0.02233,                 !- Value 3805
    0.02717,                 !- Value 3806
    0.0297,                  !- Value 3807
    0.02795,                 !- Value 3808
    0.0268,                  !- Value 3809
    0.02618,                 !- Value 3810
    0.02597,                 !- Value 3811
    0.02618,                 !- Value 3812
    0.0268,                  !- Value 3813
    0.02795,                 !- Value 3814
    0.0297,                  !- Value 3815
    0.02645,                 !- Value 3816
    0.0207,                  !- Value 3817
    0.01535,                 !- Value 3818
    0.01076,                 !- Value 3819
    0.00723,                 !- Value 3820
    0.00501,                 !- Value 3821
    0.00426,                 !- Value 3822
    0.00501,                 !- Value 3823
    0.00723,                 !- Value 3824
    0.01076,                 !- Value 3825
    0.01535,                 !- Value 3826
    0.0207,                  !- Value 3827
    0.02645,                 !- Value 3828
    0.0285,                  !- Value 3829
    0.02644,                 !- Value 3830
    0.02516,                 !- Value 3831
    0.02418,                 !- Value 3832
    0.02357,                 !- Value 3833
    0.02336,                 !- Value 3834
    0.02357,                 !- Value 3835
    0.02418,                 !- Value 3836
    0.02516,                 !- Value 3837
    0.02644,                 !- Value 3838
    0.0285,                  !- Value 3839
    0.02503,                 !- Value 3840
    0.01731,                 !- Value 3841
    0.01011,                 !- Value 3842
    0.00394,                 !- Value 3843
    0.00229,                 !- Value 3844
    0.01076,                 !- Value 3845
    0.01366,                 !- Value 3846
    0.01076,                 !- Value 3847
    0.00229,                 !- Value 3848
    0.00394,                 !- Value 3849
    0.01011,                 !- Value 3850
    0.01731,                 !- Value 3851
    0.02503,                 !- Value 3852
    0.02606,                 !- Value 3853
    0.0238,                  !- Value 3854
    0.02209,                 !- Value 3855
    0.02152,                 !- Value 3856
    0.02122,                 !- Value 3857
    0.02111,                 !- Value 3858
    0.02122,                 !- Value 3859
    0.02152,                 !- Value 3860
    0.02209,                 !- Value 3861
    0.0238,                  !- Value 3862
    0.02606,                 !- Value 3863
    0.02217,                 !- Value 3864
    0.01223,                 !- Value 3865
    0.00297,                 !- Value 3866
    0.01417,                 !- Value 3867
    0.03153,                 !- Value 3868
    0.04244,                 !- Value 3869
    0.04616,                 !- Value 3870
    0.04244,                 !- Value 3871
    0.03153,                 !- Value 3872
    0.01417,                 !- Value 3873
    0.00297,                 !- Value 3874
    0.01223,                 !- Value 3875
    0.02217,                 !- Value 3876
    0.02199,                 !- Value 3877
    0.01944,                 !- Value 3878
    0.01864,                 !- Value 3879
    0.01802,                 !- Value 3880
    0.01763,                 !- Value 3881
    0.0175,                  !- Value 3882
    0.01763,                 !- Value 3883
    0.01802,                 !- Value 3884
    0.01864,                 !- Value 3885
    0.01944,                 !- Value 3886
    0.02199,                 !- Value 3887
    0.0166,                  !- Value 3888
    0.00138,                 !- Value 3889
    0.04447,                 !- Value 3890
    0.0539,                  !- Value 3891
    0.05437,                 !- Value 3892
    0.05394,                 !- Value 3893
    0.04447,                 !- Value 3894
    0.00347,                 !- Value 3895
    0.0166,                  !- Value 3896
    0.01429,                 !- Value 3897
    0.01299,                 !- Value 3898
    0.0129,                  !- Value 3899
    0.01287,                 !- Value 3900
    0.0129,                  !- Value 3901
    0.01299,                 !- Value 3902
    0.01422,                 !- Value 3903
    0.00511,                 !- Value 3904
    0.01702,                 !- Value 3905
    0.01721,                 !- Value 3906
    0.01721,                 !- Value 3907
    0.01721,                 !- Value 3908
    0.01702,                 !- Value 3909
    0.00511,                 !- Value 3910
    0.00394,                 !- Value 3911
    0.0039,                  !- Value 3912
    0.0039,                  !- Value 3913
    0.0039,                  !- Value 3914
    0.00394,                 !- Value 3915
    0.02495,                 !- Value 3916
    0.0249,                  !- Value 3917
    0.02179,                 !- Value 3918
    0.02051,                 !- Value 3919
    0.02179,                 !- Value 3920
    0.0249,                  !- Value 3921
    0.02777,                 !- Value 3922
    0.02748,                 !- Value 3923
    0.02777,                 !- Value 3924
    0.02473,                 !- Value 3925
    0.02136,                 !- Value 3926
    0.01837,                 !- Value 3927
    0.01645,                 !- Value 3928
    0.01573,                 !- Value 3929
    0.01639,                 !- Value 3930
    0.01837,                 !- Value 3931
    0.02121,                 !- Value 3932
    0.02473,                 !- Value 3933
    0.02752,                 !- Value 3934
    0.02683,                 !- Value 3935
    0.02639,                 !- Value 3936
    0.02622,                 !- Value 3937
    0.02637,                 !- Value 3938
    0.02683,                 !- Value 3939
    0.02749,                 !- Value 3940
    0.02439,                 !- Value 3941
    0.02004,                 !- Value 3942
    10.25626,                !- Value 3943
    0.013,                   !- Value 3944
    0.011,                   !- Value 3945
    0.01031,                 !- Value 3946
    0.011,                   !- Value 3947
    0.013,                   !- Value 3948
    0.01612,                 !- Value 3949
    0.02004,                 !- Value 3950
    0.02439,                 !- Value 3951
    0.02691,                 !- Value 3952
    0.02601,                 !- Value 3953
    0.02525,                 !- Value 3954
    0.02475,                 !- Value 3955
    0.02458,                 !- Value 3956
    0.02475,                 !- Value 3957
    0.02525,                 !- Value 3958
    0.02601,                 !- Value 3959
    0.02691,                 !- Value 3960
    0.02375,                 !- Value 3961
    0.01859,                 !- Value 3962
    0.01378,                 !- Value 3963
    0.00966,                 !- Value 3964
    0.00649,                 !- Value 3965
    0.0045,                  !- Value 3966
    0.00382,                 !- Value 3967
    0.0045,                  !- Value 3968
    0.00649,                 !- Value 3969
    0.00966,                 !- Value 3970
    0.01378,                 !- Value 3971
    0.01859,                 !- Value 3972
    0.02375,                 !- Value 3973
    0.02599,                 !- Value 3974
    0.02487,                 !- Value 3975
    0.02383,                 !- Value 3976
    0.02304,                 !- Value 3977
    0.02254,                 !- Value 3978
    0.02237,                 !- Value 3979
    0.02254,                 !- Value 3980
    0.02304,                 !- Value 3981
    0.02383,                 !- Value 3982
    0.02487,                 !- Value 3983
    0.02599,                 !- Value 3984
    0.02248,                 !- Value 3985
    0.01555,                 !- Value 3986
    0.00908,                 !- Value 3987
    0.00354,                 !- Value 3988
    0.00186,                 !- Value 3989
    0.00875,                 !- Value 3990
    0.01109,                 !- Value 3991
    0.00875,                 !- Value 3992
    0.00186,                 !- Value 3993
    0.00354,                 !- Value 3994
    0.00908,                 !- Value 3995
    0.01555,                 !- Value 3996
    0.02248,                 !- Value 3997
    0.02413,                 !- Value 3998
    0.02255,                 !- Value 3999
    0.02116,                 !- Value 4000
    0.0207,                  !- Value 4001
    0.02045,                 !- Value 4002
    0.02037,                 !- Value 4003
    0.02045,                 !- Value 4004
    0.0207,                  !- Value 4005
    0.02116,                 !- Value 4006
    0.02255,                 !- Value 4007
    0.02413,                 !- Value 4008
    0.01992,                 !- Value 4009
    0.01099,                 !- Value 4010
    0.00267,                 !- Value 4011
    0.01151,                 !- Value 4012
    0.02561,                 !- Value 4013
    0.03448,                 !- Value 4014
    0.0375,                  !- Value 4015
    0.03448,                 !- Value 4016
    0.02561,                 !- Value 4017
    0.01151,                 !- Value 4018
    0.00267,                 !- Value 4019
    0.01099,                 !- Value 4020
    0.01992,                 !- Value 4021
    0.02073,                 !- Value 4022
    0.01866,                 !- Value 4023
    0.018,                   !- Value 4024
    0.01749,                 !- Value 4025
    0.01718,                 !- Value 4026
    0.01707,                 !- Value 4027
    0.01718,                 !- Value 4028
    0.01749,                 !- Value 4029
    0.018,                   !- Value 4030
    0.01866,                 !- Value 4031
    0.02073,                 !- Value 4032
    0.01492,                 !- Value 4033
    0.00112,                 !- Value 4034
    0.03613,                 !- Value 4035
    0.04388,                 !- Value 4036
    0.04431,                 !- Value 4037
    0.04392,                 !- Value 4038
    0.03613,                 !- Value 4039
    0.00282,                 !- Value 4040
    0.01492,                 !- Value 4041
    0.01376,                 !- Value 4042
    0.0127,                  !- Value 4043
    0.01263,                 !- Value 4044
    0.0126,                  !- Value 4045
    0.01263,                 !- Value 4046
    0.0127,                  !- Value 4047
    0.0137,                  !- Value 4048
    0.00461,                 !- Value 4049
    0.01392,                 !- Value 4050
    0.01412,                 !- Value 4051
    0.01412,                 !- Value 4052
    0.01412,                 !- Value 4053
    0.01392,                 !- Value 4054
    0.00461,                 !- Value 4055
    0.00388,                 !- Value 4056
    0.00385,                 !- Value 4057
    0.00385,                 !- Value 4058
    0.00385,                 !- Value 4059
    0.00388,                 !- Value 4060
    0.02268,                 !- Value 4061
    0.02263,                 !- Value 4062
    0.01981,                 !- Value 4063
    0.01864,                 !- Value 4064
    0.01981,                 !- Value 4065
    0.02263,                 !- Value 4066
    0.02527,                 !- Value 4067
    0.02518,                 !- Value 4068
    0.02527,                 !- Value 4069
    0.02248,                 !- Value 4070
    0.01942,                 !- Value 4071
    0.0167,                  !- Value 4072
    0.01495,                 !- Value 4073
    0.0143,                  !- Value 4074
    0.0149,                  !- Value 4075
    0.0167,                  !- Value 4076
    0.01928,                 !- Value 4077
    0.02248,                 !- Value 4078
    0.02509,                 !- Value 4079
    0.02488,                 !- Value 4080
    0.02475,                 !- Value 4081
    0.0247,                  !- Value 4082
    0.02475,                 !- Value 4083
    0.02488,                 !- Value 4084
    0.02508,                 !- Value 4085
    0.02218,                 !- Value 4086
    0.01822,                 !- Value 4087
    0.01465,                 !- Value 4088
    13.1166,                 !- Value 4089
    0.01,                    !- Value 4090
    0.00937,                 !- Value 4091
    0.01,                    !- Value 4092
    0.01182,                 !- Value 4093
    0.01465,                 !- Value 4094
    0.01822,                 !- Value 4095
    0.02218,                 !- Value 4096
    0.02468,                 !- Value 4097
    0.02441,                 !- Value 4098
    0.02403,                 !- Value 4099
    0.02369,                 !- Value 4100
    0.02358,                 !- Value 4101
    0.02369,                 !- Value 4102
    0.02403,                 !- Value 4103
    0.02441,                 !- Value 4104
    0.02468,                 !- Value 4105
    0.02159,                 !- Value 4106
    0.0169,                  !- Value 4107
    0.01253,                 !- Value 4108
    0.00878,                 !- Value 4109
    0.0059,                  !- Value 4110
    0.00409,                 !- Value 4111
    0.00347,                 !- Value 4112
    0.00409,                 !- Value 4113
    0.0059,                  !- Value 4114
    0.00878,                 !- Value 4115
    0.01253,                 !- Value 4116
    0.0169,                  !- Value 4117
    0.02159,                 !- Value 4118
    0.02397,                 !- Value 4119
    0.02359,                 !- Value 4120
    0.0229,                  !- Value 4121
    0.02236,                 !- Value 4122
    0.02203,                 !- Value 4123
    0.02192,                 !- Value 4124
    0.02203,                 !- Value 4125
    0.02236,                 !- Value 4126
    0.0229,                  !- Value 4127
    0.02359,                 !- Value 4128
    0.02397,                 !- Value 4129
    0.02044,                 !- Value 4130
    0.01414,                 !- Value 4131
    0.00826,                 !- Value 4132
    0.00322,                 !- Value 4133
    0.00152,                 !- Value 4134
    0.00714,                 !- Value 4135
    0.00906,                 !- Value 4136
    0.00714,                 !- Value 4137
    0.00152,                 !- Value 4138
    0.00322,                 !- Value 4139
    0.00826,                 !- Value 4140
    0.01414,                 !- Value 4141
    0.02044,                 !- Value 4142
    0.02256,                 !- Value 4143
    0.02168,                 !- Value 4144
    0.02074,                 !- Value 4145
    0.02038,                 !- Value 4146
    0.02018,                 !- Value 4147
    0.02011,                 !- Value 4148
    0.02018,                 !- Value 4149
    0.02038,                 !- Value 4150
    0.02074,                 !- Value 4151
    0.02168,                 !- Value 4152
    0.02256,                 !- Value 4153
    0.01812,                 !- Value 4154
    0.01,                    !- Value 4155
    0.00243,                 !- Value 4156
    0.0094,                  !- Value 4157
    0.02091,                 !- Value 4158
    0.02814,                 !- Value 4159
    0.03061,                 !- Value 4160
    0.02814,                 !- Value 4161
    0.02091,                 !- Value 4162
    0.0094,                  !- Value 4163
    0.00243,                 !- Value 4164
    0.01,                    !- Value 4165
    0.01812,                 !- Value 4166
    0.01971,                 !- Value 4167
    0.01833,                 !- Value 4168
    0.01779,                 !- Value 4169
    0.01738,                 !- Value 4170
    0.01712,                 !- Value 4171
    0.01703,                 !- Value 4172
    0.01712,                 !- Value 4173
    0.01738,                 !- Value 4174
    0.01779,                 !- Value 4175
    0.01833,                 !- Value 4176
    0.01971,                 !- Value 4177
    0.01358,                 !- Value 4178
    0.00091,                 !- Value 4179
    0.02949,                 !- Value 4180
    0.03591,                 !- Value 4181
    0.0363,                  !- Value 4182
    0.03594,                 !- Value 4183
    0.02949,                 !- Value 4184
    0.0023,                  !- Value 4185
    0.01358,                 !- Value 4186
    0.01357,                 !- Value 4187
    0.0127,                  !- Value 4188
    0.01264,                 !- Value 4189
    0.01262,                 !- Value 4190
    0.01264,                 !- Value 4191
    0.0127,                  !- Value 4192
    0.01352,                 !- Value 4193
    0.0042,                  !- Value 4194
    0.01145,                 !- Value 4195
    0.01166,                 !- Value 4196
    0.01166,                 !- Value 4197
    0.01166,                 !- Value 4198
    0.01145,                 !- Value 4199
    0.0042,                  !- Value 4200
    0.0039,                  !- Value 4201
    0.00388,                 !- Value 4202
    0.00388,                 !- Value 4203
    0.00388,                 !- Value 4204
    0.0039,                  !- Value 4205
    0.02121,                 !- Value 4206
    0.02117,                 !- Value 4207
    0.01853,                 !- Value 4208
    0.01744,                 !- Value 4209
    0.01853,                 !- Value 4210
    0.02117,                 !- Value 4211
    0.02365,                 !- Value 4212
    0.02367,                 !- Value 4213
    0.02365,                 !- Value 4214
    0.02103,                 !- Value 4215
    0.01816,                 !- Value 4216
    0.01562,                 !- Value 4217
    0.01399,                 !- Value 4218
    0.01338,                 !- Value 4219
    0.01393,                 !- Value 4220
    0.01562,                 !- Value 4221
    0.01804,                 !- Value 4222
    0.02103,                 !- Value 4223
    0.0235,                  !- Value 4224
    0.02354,                 !- Value 4225
    0.02356,                 !- Value 4226
    0.02357,                 !- Value 4227
    0.02356,                 !- Value 4228
    0.02354,                 !- Value 4229
    0.02351,                 !- Value 4230
    0.02075,                 !- Value 4231
    0.01705,                 !- Value 4232
    0.01371,                 !- Value 4233
    0.01106,                 !- Value 4234
    14.95334,                !- Value 4235
    0.00877,                 !- Value 4236
    0.00936,                 !- Value 4237
    0.01106,                 !- Value 4238
    0.01371,                 !- Value 4239
    0.01705,                 !- Value 4240
    0.02075,                 !- Value 4241
    0.0232,                  !- Value 4242
    0.02325,                 !- Value 4243
    0.02312,                 !- Value 4244
    0.02295,                 !- Value 4245
    0.02289,                 !- Value 4246
    0.02295,                 !- Value 4247
    0.02312,                 !- Value 4248
    0.02325,                 !- Value 4249
    0.0232,                  !- Value 4250
    0.02021,                 !- Value 4251
    0.01582,                 !- Value 4252
    0.01173,                 !- Value 4253
    0.00822,                 !- Value 4254
    0.00552,                 !- Value 4255
    0.00383,                 !- Value 4256
    0.00325,                 !- Value 4257
    0.00383,                 !- Value 4258
    0.00552,                 !- Value 4259
    0.00822,                 !- Value 4260
    0.01173,                 !- Value 4261
    0.01582,                 !- Value 4262
    0.02021,                 !- Value 4263
    0.02261,                 !- Value 4264
    0.02262,                 !- Value 4265
    0.02227,                 !- Value 4266
    0.022,                   !- Value 4267
    0.02183,                 !- Value 4268
    0.02177,                 !- Value 4269
    0.02183,                 !- Value 4270
    0.022,                   !- Value 4271
    0.02227,                 !- Value 4272
    0.02262,                 !- Value 4273
    0.02261,                 !- Value 4274
    0.01913,                 !- Value 4275
    0.01323,                 !- Value 4276
    0.00773,                 !- Value 4277
    0.00301,                 !- Value 4278
    0.0013,                  !- Value 4279
    0.0061,                  !- Value 4280
    0.00774,                 !- Value 4281
    0.0061,                  !- Value 4282
    0.0013,                  !- Value 4283
    0.00301,                 !- Value 4284
    0.00773,                 !- Value 4285
    0.01323,                 !- Value 4286
    0.01913,                 !- Value 4287
    0.02144,                 !- Value 4288
    0.02109,                 !- Value 4289
    0.02062,                 !- Value 4290
    0.02034,                 !- Value 4291
    0.02016,                 !- Value 4292
    0.0201,                  !- Value 4293
    0.02016,                 !- Value 4294
    0.02034,                 !- Value 4295
    0.02062,                 !- Value 4296
    0.02109,                 !- Value 4297
    0.02144,                 !- Value 4298
    0.01696,                 !- Value 4299
    0.00936,                 !- Value 4300
    0.00227,                 !- Value 4301
    0.00804,                 !- Value 4302
    0.01788,                 !- Value 4303
    0.02407,                 !- Value 4304
    0.02618,                 !- Value 4305
    0.02407,                 !- Value 4306
    0.01788,                 !- Value 4307
    0.00804,                 !- Value 4308
    0.00227,                 !- Value 4309
    0.00936,                 !- Value 4310
    0.01696,                 !- Value 4311
    0.01895,                 !- Value 4312
    0.01826,                 !- Value 4313
    0.01779,                 !- Value 4314
    0.01744,                 !- Value 4315
    0.01722,                 !- Value 4316
    0.01714,                 !- Value 4317
    0.01722,                 !- Value 4318
    0.01744,                 !- Value 4319
    0.01779,                 !- Value 4320
    0.01826,                 !- Value 4321
    0.01895,                 !- Value 4322
    0.01272,                 !- Value 4323
    0.00078,                 !- Value 4324
    0.02523,                 !- Value 4325
    0.03078,                 !- Value 4326
    0.03114,                 !- Value 4327
    0.03081,                 !- Value 4328
    0.02523,                 !- Value 4329
    0.00197,                 !- Value 4330
    0.01272,                 !- Value 4331
    0.01354,                 !- Value 4332
    0.0128,                  !- Value 4333
    0.01275,                 !- Value 4334
    0.01273,                 !- Value 4335
    0.01275,                 !- Value 4336
    0.0128,                  !- Value 4337
    0.0135,                  !- Value 4338
    0.00394,                 !- Value 4339
    0.00986,                 !- Value 4340
    0.01007,                 !- Value 4341
    0.01008,                 !- Value 4342
    0.01007,                 !- Value 4343
    0.00986,                 !- Value 4344
    0.00394,                 !- Value 4345
    0.00394,                 !- Value 4346
    0.00393,                 !- Value 4347
    0.00393,                 !- Value 4348
    0.00393,                 !- Value 4349
    0.00394,                 !- Value 4350
    0.02071,                 !- Value 4351
    0.02067,                 !- Value 4352
    0.01809,                 !- Value 4353
    0.01702,                 !- Value 4354
    0.01809,                 !- Value 4355
    0.02067,                 !- Value 4356
    0.0231,                  !- Value 4357
    0.02315,                 !- Value 4358
    0.0231,                  !- Value 4359
    0.02053,                 !- Value 4360
    0.01773,                 !- Value 4361
    0.01525,                 !- Value 4362
    0.01365,                 !- Value 4363
    0.01306,                 !- Value 4364
    0.0136,                  !- Value 4365
    0.01525,                 !- Value 4366
    0.01761,                 !- Value 4367
    0.02053,                 !- Value 4368
    0.02296,                 !- Value 4369
    0.02308,                 !- Value 4370
    0.02315,                 !- Value 4371
    0.02318,                 !- Value 4372
    0.02316,                 !- Value 4373
    0.02308,                 !- Value 4374
    0.02296,                 !- Value 4375
    0.02026,                 !- Value 4376
    0.01664,                 !- Value 4377
    0.01338,                 !- Value 4378
    0.0108,                  !- Value 4379
    0.00913,                 !- Value 4380
    15.5863,                 !- Value 4381
    0.00913,                 !- Value 4382
    0.0108,                  !- Value 4383
    0.01338,                 !- Value 4384
    0.01664,                 !- Value 4385
    0.02026,                 !- Value 4386
    0.02269,                 !- Value 4387
    0.02285,                 !- Value 4388
    0.02281,                 !- Value 4389
    0.02271,                 !- Value 4390
    0.02267,                 !- Value 4391
    0.02271,                 !- Value 4392
    0.02281,                 !- Value 4393
    0.02285,                 !- Value 4394
    0.02269,                 !- Value 4395
    0.01973,                 !- Value 4396
    0.01544,                 !- Value 4397
    0.01145,                 !- Value 4398
    0.00802,                 !- Value 4399
    0.00539,                 !- Value 4400
    0.00374,                 !- Value 4401
    0.00317,                 !- Value 4402
    0.00374,                 !- Value 4403
    0.00539,                 !- Value 4404
    0.00802,                 !- Value 4405
    0.01145,                 !- Value 4406
    0.01544,                 !- Value 4407
    0.01973,                 !- Value 4408
    0.02214,                 !- Value 4409
    0.02228,                 !- Value 4410
    0.02206,                 !- Value 4411
    0.02189,                 !- Value 4412
    0.02179,                 !- Value 4413
    0.02175,                 !- Value 4414
    0.02179,                 !- Value 4415
    0.02189,                 !- Value 4416
    0.02206,                 !- Value 4417
    0.02228,                 !- Value 4418
    0.02214,                 !- Value 4419
    0.01868,                 !- Value 4420
    0.01292,                 !- Value 4421
    0.00755,                 !- Value 4422
    0.00294,                 !- Value 4423
    0.00122,                 !- Value 4424
    0.00575,                 !- Value 4425
    0.00729,                 !- Value 4426
    0.00575,                 !- Value 4427
    0.00122,                 !- Value 4428
    0.00294,                 !- Value 4429
    0.00755,                 !- Value 4430
    0.01292,                 !- Value 4431
    0.01868,                 !- Value 4432
    0.02105,                 !- Value 4433
    0.0209,                  !- Value 4434
    0.0206,                  !- Value 4435
    0.02035,                 !- Value 4436
    0.02019,                 !- Value 4437
    0.02013,                 !- Value 4438
    0.02019,                 !- Value 4439
    0.02035,                 !- Value 4440
    0.0206,                  !- Value 4441
    0.0209,                  !- Value 4442
    0.02105,                 !- Value 4443
    0.01656,                 !- Value 4444
    0.00914,                 !- Value 4445
    0.00222,                 !- Value 4446
    0.00757,                 !- Value 4447
    0.01684,                 !- Value 4448
    0.02266,                 !- Value 4449
    0.02465,                 !- Value 4450
    0.02266,                 !- Value 4451
    0.01684,                 !- Value 4452
    0.00757,                 !- Value 4453
    0.00222,                 !- Value 4454
    0.00914,                 !- Value 4455
    0.01656,                 !- Value 4456
    0.01869,                 !- Value 4457
    0.01826,                 !- Value 4458
    0.01782,                 !- Value 4459
    0.01749,                 !- Value 4460
    0.01728,                 !- Value 4461
    0.01721,                 !- Value 4462
    0.01728,                 !- Value 4463
    0.01749,                 !- Value 4464
    0.01782,                 !- Value 4465
    0.01826,                 !- Value 4466
    0.01869,                 !- Value 4467
    0.01242,                 !- Value 4468
    0.00074,                 !- Value 4469
    0.02375,                 !- Value 4470
    0.02901,                 !- Value 4471
    0.02936,                 !- Value 4472
    0.02904,                 !- Value 4473
    0.02375,                 !- Value 4474
    0.00185,                 !- Value 4475
    0.01242,                 !- Value 4476
    0.01355,                 !- Value 4477
    0.01285,                 !- Value 4478
    0.01281,                 !- Value 4479
    0.01279,                 !- Value 4480
    0.01281,                 !- Value 4481
    0.01285,                 !- Value 4482
    0.01351,                 !- Value 4483
    0.00385,                 !- Value 4484
    0.00931,                 !- Value 4485
    0.00953,                 !- Value 4486
    0.00953,                 !- Value 4487
    0.00953,                 !- Value 4488
    0.00931,                 !- Value 4489
    0.00385,                 !- Value 4490
    0.00397,                 !- Value 4491
    0.00395,                 !- Value 4492
    0.00395,                 !- Value 4493
    0.00395,                 !- Value 4494
    0.00397,                 !- Value 4495
    0.02121,                 !- Value 4496
    0.02117,                 !- Value 4497
    0.01853,                 !- Value 4498
    0.01744,                 !- Value 4499
    0.01853,                 !- Value 4500
    0.02117,                 !- Value 4501
    0.02365,                 !- Value 4502
    0.02367,                 !- Value 4503
    0.02365,                 !- Value 4504
    0.02103,                 !- Value 4505
    0.01816,                 !- Value 4506
    0.01562,                 !- Value 4507
    0.01399,                 !- Value 4508
    0.01338,                 !- Value 4509
    0.01393,                 !- Value 4510
    0.01562,                 !- Value 4511
    0.01804,                 !- Value 4512
    0.02103,                 !- Value 4513
    0.0235,                  !- Value 4514
    0.02354,                 !- Value 4515
    0.02356,                 !- Value 4516
    0.02357,                 !- Value 4517
    0.02356,                 !- Value 4518
    0.02354,                 !- Value 4519
    0.02351,                 !- Value 4520
    0.02075,                 !- Value 4521
    0.01705,                 !- Value 4522
    0.01371,                 !- Value 4523
    0.01106,                 !- Value 4524
    0.00936,                 !- Value 4525
    0.00877,                 !- Value 4526
    14.95334,                !- Value 4527
    0.01106,                 !- Value 4528
    0.01371,                 !- Value 4529
    0.01705,                 !- Value 4530
    0.02075,                 !- Value 4531
    0.0232,                  !- Value 4532
    0.02325,                 !- Value 4533
    0.02312,                 !- Value 4534
    0.02295,                 !- Value 4535
    0.02289,                 !- Value 4536
    0.02295,                 !- Value 4537
    0.02312,                 !- Value 4538
    0.02325,                 !- Value 4539
    0.0232,                  !- Value 4540
    0.02021,                 !- Value 4541
    0.01582,                 !- Value 4542
    0.01173,                 !- Value 4543
    0.00822,                 !- Value 4544
    0.00552,                 !- Value 4545
    0.00383,                 !- Value 4546
    0.00325,                 !- Value 4547
    0.00383,                 !- Value 4548
    0.00552,                 !- Value 4549
    0.00822,                 !- Value 4550
    0.01173,                 !- Value 4551
    0.01582,                 !- Value 4552
    0.02021,                 !- Value 4553
    0.02261,                 !- Value 4554
    0.02262,                 !- Value 4555
    0.02227,                 !- Value 4556
    0.022,                   !- Value 4557
    0.02183,                 !- Value 4558
    0.02177,                 !- Value 4559
    0.02183,                 !- Value 4560
    0.022,                   !- Value 4561
    0.02227,                 !- Value 4562
    0.02262,                 !- Value 4563
    0.02261,                 !- Value 4564
    0.01913,                 !- Value 4565
    0.01323,                 !- Value 4566
    0.00773,                 !- Value 4567
    0.00301,                 !- Value 4568
    0.0013,                  !- Value 4569
    0.0061,                  !- Value 4570
    0.00774,                 !- Value 4571
    0.0061,                  !- Value 4572
    0.0013,                  !- Value 4573
    0.00301,                 !- Value 4574
    0.00773,                 !- Value 4575
    0.01323,                 !- Value 4576
    0.01913,                 !- Value 4577
    0.02144,                 !- Value 4578
    0.02109,                 !- Value 4579
    0.02062,                 !- Value 4580
    0.02034,                 !- Value 4581
    0.02016,                 !- Value 4582
    0.0201,                  !- Value 4583
    0.02016,                 !- Value 4584
    0.02034,                 !- Value 4585
    0.02062,                 !- Value 4586
    0.02109,                 !- Value 4587
    0.02144,                 !- Value 4588
    0.01696,                 !- Value 4589
    0.00936,                 !- Value 4590
    0.00227,                 !- Value 4591
    0.00804,                 !- Value 4592
    0.01788,                 !- Value 4593
    0.02407,                 !- Value 4594
    0.02618,                 !- Value 4595
    0.02407,                 !- Value 4596
    0.01788,                 !- Value 4597
    0.00804,                 !- Value 4598
    0.00227,                 !- Value 4599
    0.00936,                 !- Value 4600
    0.01696,                 !- Value 4601
    0.01895,                 !- Value 4602
    0.01826,                 !- Value 4603
    0.01779,                 !- Value 4604
    0.01744,                 !- Value 4605
    0.01722,                 !- Value 4606
    0.01714,                 !- Value 4607
    0.01722,                 !- Value 4608
    0.01744,                 !- Value 4609
    0.01779,                 !- Value 4610
    0.01826,                 !- Value 4611
    0.01895,                 !- Value 4612
    0.01272,                 !- Value 4613
    0.00078,                 !- Value 4614
    0.02523,                 !- Value 4615
    0.03078,                 !- Value 4616
    0.03114,                 !- Value 4617
    0.03081,                 !- Value 4618
    0.02523,                 !- Value 4619
    0.00197,                 !- Value 4620
    0.01272,                 !- Value 4621
    0.01354,                 !- Value 4622
    0.0128,                  !- Value 4623
    0.01275,                 !- Value 4624
    0.01273,                 !- Value 4625
    0.01275,                 !- Value 4626
    0.0128,                  !- Value 4627
    0.0135,                  !- Value 4628
    0.00394,                 !- Value 4629
    0.00986,                 !- Value 4630
    0.01007,                 !- Value 4631
    0.01008,                 !- Value 4632
    0.01007,                 !- Value 4633
    0.00986,                 !- Value 4634
    0.00394,                 !- Value 4635
    0.00394,                 !- Value 4636
    0.00393,                 !- Value 4637
    0.00393,                 !- Value 4638
    0.00393,                 !- Value 4639
    0.00394,                 !- Value 4640
    0.02268,                 !- Value 4641
    0.02263,                 !- Value 4642
    0.01981,                 !- Value 4643
    0.01864,                 !- Value 4644
    0.01981,                 !- Value 4645
    0.02263,                 !- Value 4646
    0.02527,                 !- Value 4647
    0.02518,                 !- Value 4648
    0.02527,                 !- Value 4649
    0.02248,                 !- Value 4650
    0.01942,                 !- Value 4651
    0.0167,                  !- Value 4652
    0.01495,                 !- Value 4653
    0.0143,                  !- Value 4654
    0.0149,                  !- Value 4655
    0.0167,                  !- Value 4656
    0.01928,                 !- Value 4657
    0.02248,                 !- Value 4658
    0.02509,                 !- Value 4659
    0.02488,                 !- Value 4660
    0.02475,                 !- Value 4661
    0.0247,                  !- Value 4662
    0.02475,                 !- Value 4663
    0.02488,                 !- Value 4664
    0.02508,                 !- Value 4665
    0.02218,                 !- Value 4666
    0.01822,                 !- Value 4667
    0.01465,                 !- Value 4668
    0.01182,                 !- Value 4669
    0.01,                    !- Value 4670
    0.00937,                 !- Value 4671
    0.01,                    !- Value 4672
    13.1166,                 !- Value 4673
    0.01465,                 !- Value 4674
    0.01822,                 !- Value 4675
    0.02218,                 !- Value 4676
    0.02468,                 !- Value 4677
    0.02441,                 !- Value 4678
    0.02403,                 !- Value 4679
    0.02369,                 !- Value 4680
    0.02358,                 !- Value 4681
    0.02369,                 !- Value 4682
    0.02403,                 !- Value 4683
    0.02441,                 !- Value 4684
    0.02468,                 !- Value 4685
    0.02159,                 !- Value 4686
    0.0169,                  !- Value 4687
    0.01253,                 !- Value 4688
    0.00878,                 !- Value 4689
    0.0059,                  !- Value 4690
    0.00409,                 !- Value 4691
    0.00347,                 !- Value 4692
    0.00409,                 !- Value 4693
    0.0059,                  !- Value 4694
    0.00878,                 !- Value 4695
    0.01253,                 !- Value 4696
    0.0169,                  !- Value 4697
    0.02159,                 !- Value 4698
    0.02397,                 !- Value 4699
    0.02359,                 !- Value 4700
    0.0229,                  !- Value 4701
    0.02236,                 !- Value 4702
    0.02203,                 !- Value 4703
    0.02192,                 !- Value 4704
    0.02203,                 !- Value 4705
    0.02236,                 !- Value 4706
    0.0229,                  !- Value 4707
    0.02359,                 !- Value 4708
    0.02397,                 !- Value 4709
    0.02044,                 !- Value 4710
    0.01414,                 !- Value 4711
    0.00826,                 !- Value 4712
    0.00322,                 !- Value 4713
    0.00152,                 !- Value 4714
    0.00714,                 !- Value 4715
    0.00906,                 !- Value 4716
    0.00714,                 !- Value 4717
    0.00152,                 !- Value 4718
    0.00322,                 !- Value 4719
    0.00826,                 !- Value 4720
    0.01414,                 !- Value 4721
    0.02044,                 !- Value 4722
    0.02256,                 !- Value 4723
    0.02168,                 !- Value 4724
    0.02074,                 !- Value 4725
    0.02038,                 !- Value 4726
    0.02018,                 !- Value 4727
    0.02011,                 !- Value 4728
    0.02018,                 !- Value 4729
    0.02038,                 !- Value 4730
    0.02074,                 !- Value 4731
    0.02168,                 !- Value 4732
    0.02256,                 !- Value 4733
    0.01812,                 !- Value 4734
    0.01,                    !- Value 4735
    0.00243,                 !- Value 4736
    0.0094,                  !- Value 4737
    0.02091,                 !- Value 4738
    0.02814,                 !- Value 4739
    0.03061,                 !- Value 4740
    0.02814,                 !- Value 4741
    0.02091,                 !- Value 4742
    0.0094,                  !- Value 4743
    0.00243,                 !- Value 4744
    0.01,                    !- Value 4745
    0.01812,                 !- Value 4746
    0.01971,                 !- Value 4747
    0.01833,                 !- Value 4748
    0.01779,                 !- Value 4749
    0.01738,                 !- Value 4750
    0.01712,                 !- Value 4751
    0.01703,                 !- Value 4752
    0.01712,                 !- Value 4753
    0.01738,                 !- Value 4754
    0.01779,                 !- Value 4755
    0.01833,                 !- Value 4756
    0.01971,                 !- Value 4757
    0.01358,                 !- Value 4758
    0.00091,                 !- Value 4759
    0.02949,                 !- Value 4760
    0.03591,                 !- Value 4761
    0.0363,                  !- Value 4762
    0.03594,                 !- Value 4763
    0.02949,                 !- Value 4764
    0.0023,                  !- Value 4765
    0.01358,                 !- Value 4766
    0.01357,                 !- Value 4767
    0.0127,                  !- Value 4768
    0.01264,                 !- Value 4769
    0.01262,                 !- Value 4770
    0.01264,                 !- Value 4771
    0.0127,                  !- Value 4772
    0.01352,                 !- Value 4773
    0.0042,                  !- Value 4774
    0.01145,                 !- Value 4775
    0.01166,                 !- Value 4776
    0.01166,                 !- Value 4777
    0.01166,                 !- Value 4778
    0.01145,                 !- Value 4779
    0.0042,                  !- Value 4780
    0.0039,                  !- Value 4781
    0.00388,                 !- Value 4782
    0.00388,                 !- Value 4783
    0.00388,                 !- Value 4784
    0.0039,                  !- Value 4785
    0.02495,                 !- Value 4786
    0.0249,                  !- Value 4787
    0.02179,                 !- Value 4788
    0.02051,                 !- Value 4789
    0.02179,                 !- Value 4790
    0.0249,                  !- Value 4791
    0.02777,                 !- Value 4792
    0.02748,                 !- Value 4793
    0.02777,                 !- Value 4794
    0.02473,                 !- Value 4795
    0.02136,                 !- Value 4796
    0.01837,                 !- Value 4797
    0.01645,                 !- Value 4798
    0.01573,                 !- Value 4799
    0.01639,                 !- Value 4800
    0.01837,                 !- Value 4801
    0.02121,                 !- Value 4802
    0.02473,                 !- Value 4803
    0.02752,                 !- Value 4804
    0.02683,                 !- Value 4805
    0.02639,                 !- Value 4806
    0.02622,                 !- Value 4807
    0.02637,                 !- Value 4808
    0.02683,                 !- Value 4809
    0.02749,                 !- Value 4810
    0.02439,                 !- Value 4811
    0.02004,                 !- Value 4812
    0.01612,                 !- Value 4813
    0.013,                   !- Value 4814
    0.011,                   !- Value 4815
    0.01031,                 !- Value 4816
    0.011,                   !- Value 4817
    0.013,                   !- Value 4818
    10.25626,                !- Value 4819
    0.02004,                 !- Value 4820
    0.02439,                 !- Value 4821
    0.02691,                 !- Value 4822
    0.02601,                 !- Value 4823
    0.02525,                 !- Value 4824
    0.02475,                 !- Value 4825
    0.02458,                 !- Value 4826
    0.02475,                 !- Value 4827
    0.02525,                 !- Value 4828
    0.02601,                 !- Value 4829
    0.02691,                 !- Value 4830
    0.02375,                 !- Value 4831
    0.01859,                 !- Value 4832
    0.01378,                 !- Value 4833
    0.00966,                 !- Value 4834
    0.00649,                 !- Value 4835
    0.0045,                  !- Value 4836
    0.00382,                 !- Value 4837
    0.0045,                  !- Value 4838
    0.00649,                 !- Value 4839
    0.00966,                 !- Value 4840
    0.01378,                 !- Value 4841
    0.01859,                 !- Value 4842
    0.02375,                 !- Value 4843
    0.02599,                 !- Value 4844
    0.02487,                 !- Value 4845
    0.02383,                 !- Value 4846
    0.02304,                 !- Value 4847
    0.02254,                 !- Value 4848
    0.02237,                 !- Value 4849
    0.02254,                 !- Value 4850
    0.02304,                 !- Value 4851
    0.02383,                 !- Value 4852
    0.02487,                 !- Value 4853
    0.02599,                 !- Value 4854
    0.02248,                 !- Value 4855
    0.01555,                 !- Value 4856
    0.00908,                 !- Value 4857
    0.00354,                 !- Value 4858
    0.00186,                 !- Value 4859
    0.00875,                 !- Value 4860
    0.01109,                 !- Value 4861
    0.00875,                 !- Value 4862
    0.00186,                 !- Value 4863
    0.00354,                 !- Value 4864
    0.00908,                 !- Value 4865
    0.01555,                 !- Value 4866
    0.02248,                 !- Value 4867
    0.02413,                 !- Value 4868
    0.02255,                 !- Value 4869
    0.02116,                 !- Value 4870
    0.0207,                  !- Value 4871
    0.02045,                 !- Value 4872
    0.02037,                 !- Value 4873
    0.02045,                 !- Value 4874
    0.0207,                  !- Value 4875
    0.02116,                 !- Value 4876
    0.02255,                 !- Value 4877
    0.02413,                 !- Value 4878
    0.01992,                 !- Value 4879
    0.01099,                 !- Value 4880
    0.00267,                 !- Value 4881
    0.01151,                 !- Value 4882
    0.02561,                 !- Value 4883
    0.03448,                 !- Value 4884
    0.0375,                  !- Value 4885
    0.03448,                 !- Value 4886
    0.02561,                 !- Value 4887
    0.01151,                 !- Value 4888
    0.00267,                 !- Value 4889
    0.01099,                 !- Value 4890
    0.01992,                 !- Value 4891
    0.02073,                 !- Value 4892
    0.01866,                 !- Value 4893
    0.018,                   !- Value 4894
    0.01749,                 !- Value 4895
    0.01718,                 !- Value 4896
    0.01707,                 !- Value 4897
    0.01718,                 !- Value 4898
    0.01749,                 !- Value 4899
    0.018,                   !- Value 4900
    0.01866,                 !- Value 4901
    0.02073,                 !- Value 4902
    0.01492,                 !- Value 4903
    0.00112,                 !- Value 4904
    0.03613,                 !- Value 4905
    0.04388,                 !- Value 4906
    0.04431,                 !- Value 4907
    0.04392,                 !- Value 4908
    0.03613,                 !- Value 4909
    0.00282,                 !- Value 4910
    0.01492,                 !- Value 4911
    0.01376,                 !- Value 4912
    0.0127,                  !- Value 4913
    0.01263,                 !- Value 4914
    0.0126,                  !- Value 4915
    0.01263,                 !- Value 4916
    0.0127,                  !- Value 4917
    0.0137,                  !- Value 4918
    0.00461,                 !- Value 4919
    0.01392,                 !- Value 4920
    0.01412,                 !- Value 4921
    0.01412,                 !- Value 4922
    0.01412,                 !- Value 4923
    0.01392,                 !- Value 4924
    0.00461,                 !- Value 4925
    0.00388,                 !- Value 4926
    0.00385,                 !- Value 4927
    0.00385,                 !- Value 4928
    0.00385,                 !- Value 4929
    0.00388,                 !- Value 4930
    0.0278,                  !- Value 4931
    0.02774,                 !- Value 4932
    0.02428,                 !- Value 4933
    0.02285,                 !- Value 4934
    0.02428,                 !- Value 4935
    0.02774,                 !- Value 4936
    0.03091,                 !- Value 4937
    0.03034,                 !- Value 4938
    0.03091,                 !- Value 4939
    0.02755,                 !- Value 4940
    0.0238,                  !- Value 4941
    0.02046,                 !- Value 4942
    0.01832,                 !- Value 4943
    0.01752,                 !- Value 4944
    0.01825,                 !- Value 4945
    0.02046,                 !- Value 4946
    0.02363,                 !- Value 4947
    0.02755,                 !- Value 4948
    0.03057,                 !- Value 4949
    0.02924,                 !- Value 4950
    0.02839,                 !- Value 4951
    0.02807,                 !- Value 4952
    0.02836,                 !- Value 4953
    0.02924,                 !- Value 4954
    0.03051,                 !- Value 4955
    0.02717,                 !- Value 4956
    0.02233,                 !- Value 4957
    0.01795,                 !- Value 4958
    0.01448,                 !- Value 4959
    0.01225,                 !- Value 4960
    0.01148,                 !- Value 4961
    0.01225,                 !- Value 4962
    0.01448,                 !- Value 4963
    0.01795,                 !- Value 4964
    6.65281,                 !- Value 4965
    0.02717,                 !- Value 4966
    0.0297,                  !- Value 4967
    0.02795,                 !- Value 4968
    0.0268,                  !- Value 4969
    0.02618,                 !- Value 4970
    0.02597,                 !- Value 4971
    0.02618,                 !- Value 4972
    0.0268,                  !- Value 4973
    0.02795,                 !- Value 4974
    0.0297,                  !- Value 4975
    0.02645,                 !- Value 4976
    0.0207,                  !- Value 4977
    0.01535,                 !- Value 4978
    0.01076,                 !- Value 4979
    0.00723,                 !- Value 4980
    0.00501,                 !- Value 4981
    0.00426,                 !- Value 4982
    0.00501,                 !- Value 4983
    0.00723,                 !- Value 4984
    0.01076,                 !- Value 4985
    0.01535,                 !- Value 4986
    0.0207,                  !- Value 4987
    0.02645,                 !- Value 4988
    0.0285,                  !- Value 4989
    0.02644,                 !- Value 4990
    0.02516,                 !- Value 4991
    0.02418,                 !- Value 4992
    0.02357,                 !- Value 4993
    0.02336,                 !- Value 4994
    0.02357,                 !- Value 4995
    0.02418,                 !- Value 4996
    0.02516,                 !- Value 4997
    0.02644,                 !- Value 4998
    0.0285,                  !- Value 4999
    0.02503,                 !- Value 5000
    0.01731,                 !- Value 5001
    0.01011,                 !- Value 5002
    0.00394,                 !- Value 5003
    0.00229,                 !- Value 5004
    0.01076,                 !- Value 5005
    0.01366,                 !- Value 5006
    0.01076,                 !- Value 5007
    0.00229,                 !- Value 5008
    0.00394,                 !- Value 5009
    0.01011,                 !- Value 5010
    0.01731,                 !- Value 5011
    0.02503,                 !- Value 5012
    0.02606,                 !- Value 5013
    0.0238,                  !- Value 5014
    0.02209,                 !- Value 5015
    0.02152,                 !- Value 5016
    0.02122,                 !- Value 5017
    0.02111,                 !- Value 5018
    0.02122,                 !- Value 5019
    0.02152,                 !- Value 5020
    0.02209,                 !- Value 5021
    0.0238,                  !- Value 5022
    0.02606,                 !- Value 5023
    0.02217,                 !- Value 5024
    0.01223,                 !- Value 5025
    0.00297,                 !- Value 5026
    0.01417,                 !- Value 5027
    0.03153,                 !- Value 5028
    0.04244,                 !- Value 5029
    0.04616,                 !- Value 5030
    0.04244,                 !- Value 5031
    0.03153,                 !- Value 5032
    0.01417,                 !- Value 5033
    0.00297,                 !- Value 5034
    0.01223,                 !- Value 5035
    0.02217,                 !- Value 5036
    0.02199,                 !- Value 5037
    0.01944,                 !- Value 5038
    0.01864,                 !- Value 5039
    0.01802,                 !- Value 5040
    0.01763,                 !- Value 5041
    0.0175,                  !- Value 5042
    0.01763,                 !- Value 5043
    0.01802,                 !- Value 5044
    0.01864,                 !- Value 5045
    0.01944,                 !- Value 5046
    0.02199,                 !- Value 5047
    0.0166,                  !- Value 5048
    0.00138,                 !- Value 5049
    0.04447,                 !- Value 5050
    0.0539,                  !- Value 5051
    0.05437,                 !- Value 5052
    0.05394,                 !- Value 5053
    0.04447,                 !- Value 5054
    0.00347,                 !- Value 5055
    0.0166,                  !- Value 5056
    0.01429,                 !- Value 5057
    0.01299,                 !- Value 5058
    0.0129,                  !- Value 5059
    0.01287,                 !- Value 5060
    0.0129,                  !- Value 5061
    0.01299,                 !- Value 5062
    0.01422,                 !- Value 5063
    0.00511,                 !- Value 5064
    0.01702,                 !- Value 5065
    0.01721,                 !- Value 5066
    0.01721,                 !- Value 5067
    0.01721,                 !- Value 5068
    0.01702,                 !- Value 5069
    0.00511,                 !- Value 5070
    0.00394,                 !- Value 5071
    0.0039,                  !- Value 5072
    0.0039,                  !- Value 5073
    0.0039,                  !- Value 5074
    0.00394,                 !- Value 5075
    0.03078,                 !- Value 5076
    0.03071,                 !- Value 5077
    0.02689,                 !- Value 5078
    0.0253,                  !- Value 5079
    0.02689,                 !- Value 5080
    0.03071,                 !- Value 5081
    0.03421,                 !- Value 5082
    0.03348,                 !- Value 5083
    0.03421,                 !- Value 5084
    0.03051,                 !- Value 5085
    0.02635,                 !- Value 5086
    0.02266,                 !- Value 5087
    0.02029,                 !- Value 5088
    0.0194,                  !- Value 5089
    0.02021,                 !- Value 5090
    0.02266,                 !- Value 5091
    0.02617,                 !- Value 5092
    0.03051,                 !- Value 5093
    0.03381,                 !- Value 5094
    0.03211,                 !- Value 5095
    0.03101,                 !- Value 5096
    0.03061,                 !- Value 5097
    0.03098,                 !- Value 5098
    0.03211,                 !- Value 5099
    0.03373,                 !- Value 5100
    0.03008,                 !- Value 5101
    0.02472,                 !- Value 5102
    0.01987,                 !- Value 5103
    0.01603,                 !- Value 5104
    0.01356,                 !- Value 5105
    0.01271,                 !- Value 5106
    0.01356,                 !- Value 5107
    0.01603,                 !- Value 5108
    0.01987,                 !- Value 5109
    0.02472,                 !- Value 5110
    2.65924,                 !- Value 5111
    0.03276,                 !- Value 5112
    0.03052,                 !- Value 5113
    0.02909,                 !- Value 5114
    0.02834,                 !- Value 5115
    0.02809,                 !- Value 5116
    0.02834,                 !- Value 5117
    0.02909,                 !- Value 5118
    0.03052,                 !- Value 5119
    0.03276,                 !- Value 5120
    0.02928,                 !- Value 5121
    0.02292,                 !- Value 5122
    0.01699,                 !- Value 5123
    0.01191,                 !- Value 5124
    0.008,                   !- Value 5125
    0.00555,                 !- Value 5126
    0.00471,                 !- Value 5127
    0.00555,                 !- Value 5128
    0.008,                   !- Value 5129
    0.01191,                 !- Value 5130
    0.01699,                 !- Value 5131
    0.02292,                 !- Value 5132
    0.02928,                 !- Value 5133
    0.03136,                 !- Value 5134
    0.02873,                 !- Value 5135
    0.02719,                 !- Value 5136
    0.02601,                 !- Value 5137
    0.02527,                 !- Value 5138
    0.02502,                 !- Value 5139
    0.02527,                 !- Value 5140
    0.02601,                 !- Value 5141
    0.02719,                 !- Value 5142
    0.02873,                 !- Value 5143
    0.03136,                 !- Value 5144
    0.0277,                  !- Value 5145
    0.01915,                 !- Value 5146
    0.01119,                 !- Value 5147
    0.00436,                 !- Value 5148
    0.00276,                 !- Value 5149
    0.01298,                 !- Value 5150
    0.01647,                 !- Value 5151
    0.01298,                 !- Value 5152
    0.00276,                 !- Value 5153
    0.00436,                 !- Value 5154
    0.01119,                 !- Value 5155
    0.01915,                 !- Value 5156
    0.0277,                  !- Value 5157
    0.0285,                  !- Value 5158
    0.02571,                 !- Value 5159
    0.02364,                 !- Value 5160
    0.02296,                 !- Value 5161
    0.0226,                  !- Value 5162
    0.02247,                 !- Value 5163
    0.0226,                  !- Value 5164
    0.02296,                 !- Value 5165
    0.02364,                 !- Value 5166
    0.02571,                 !- Value 5167
    0.0285,                  !- Value 5168
    0.02453,                 !- Value 5169
    0.01353,                 !- Value 5170
    0.00329,                 !- Value 5171
    0.01709,                 !- Value 5172
    0.03802,                 !- Value 5173
    0.05118,                 !- Value 5174
    0.05567,                 !- Value 5175
    0.05118,                 !- Value 5176
    0.03802,                 !- Value 5177
    0.01709,                 !- Value 5178
    0.00329,                 !- Value 5179
    0.01353,                 !- Value 5180
    0.02453,                 !- Value 5181
    0.02387,                 !- Value 5182
    0.02079,                 !- Value 5183
    0.01982,                 !- Value 5184
    0.01907,                 !- Value 5185
    0.01861,                 !- Value 5186
    0.01845,                 !- Value 5187
    0.01861,                 !- Value 5188
    0.01907,                 !- Value 5189
    0.01982,                 !- Value 5190
    0.02079,                 !- Value 5191
    0.02387,                 !- Value 5192
    0.01836,                 !- Value 5193
    0.00166,                 !- Value 5194
    0.05363,                 !- Value 5195
    0.06488,                 !- Value 5196
    0.0654,                  !- Value 5197
    0.06492,                 !- Value 5198
    0.05363,                 !- Value 5199
    0.00418,                 !- Value 5200
    0.01836,                 !- Value 5201
    0.01524,                 !- Value 5202
    0.01367,                 !- Value 5203
    0.01356,                 !- Value 5204
    0.01352,                 !- Value 5205
    0.01356,                 !- Value 5206
    0.01367,                 !- Value 5207
    0.01515,                 !- Value 5208
    0.00564,                 !- Value 5209
    0.02042,                 !- Value 5210
    0.02062,                 !- Value 5211
    0.02063,                 !- Value 5212
    0.02062,                 !- Value 5213
    0.02042,                 !- Value 5214
    0.00564,                 !- Value 5215
    0.00412,                 !- Value 5216
    0.00408,                 !- Value 5217
    0.00408,                 !- Value 5218
    0.00408,                 !- Value 5219
    0.00412,                 !- Value 5220
    0.03175,                 !- Value 5221
    0.03169,                 !- Value 5222
    0.02773,                 !- Value 5223
    0.0261,                  !- Value 5224
    0.02773,                 !- Value 5225
    0.03169,                 !- Value 5226
    0.03528,                 !- Value 5227
    0.03442,                 !- Value 5228
    0.03528,                 !- Value 5229
    0.03147,                 !- Value 5230
    0.02718,                 !- Value 5231
    0.02337,                 !- Value 5232
    0.02093,                 !- Value 5233
    0.02002,                 !- Value 5234
    0.02085,                 !- Value 5235
    0.02337,                 !- Value 5236
    0.02699,                 !- Value 5237
    0.03147,                 !- Value 5238
    0.03484,                 !- Value 5239
    0.03284,                 !- Value 5240
    0.03156,                 !- Value 5241
    0.03108,                 !- Value 5242
    0.03152,                 !- Value 5243
    0.03284,                 !- Value 5244
    0.03475,                 !- Value 5245
    0.03103,                 !- Value 5246
    0.02549,                 !- Value 5247
    0.0205,                  !- Value 5248
    0.01654,                 !- Value 5249
    0.01399,                 !- Value 5250
    0.01312,                 !- Value 5251
    0.01399,                 !- Value 5252
    0.01654,                 !- Value 5253
    0.0205,                  !- Value 5254
    0.02549,                 !- Value 5255
    0.03103,                 !- Value 5256
    0.03367,                 !- Value 5257
    0.03105,                 !- Value 5258
    0.0294,                  !- Value 5259
    0.02856,                 !- Value 5260
    0.02827,                 !- Value 5261
    0.02856,                 !- Value 5262
    0.0294,                  !- Value 5263
    0.03105,                 !- Value 5264
    0.03367,                 !- Value 5265
    0.03019,                 !- Value 5266
    0.02364,                 !- Value 5267
    0.01753,                 !- Value 5268
    0.01228,                 !- Value 5269
    0.00825,                 !- Value 5270
    0.00572,                 !- Value 5271
    0.00486,                 !- Value 5272
    0.00572,                 !- Value 5273
    0.00825,                 !- Value 5274
    0.01228,                 !- Value 5275
    0.01753,                 !- Value 5276
    0.02364,                 !- Value 5277
    0.03019,                 !- Value 5278
    0.03215,                 !- Value 5279
    0.02908,                 !- Value 5280
    0.02736,                 !- Value 5281
    0.02604,                 !- Value 5282
    0.02521,                 !- Value 5283
    0.02493,                 !- Value 5284
    0.02521,                 !- Value 5285
    0.02604,                 !- Value 5286
    0.02736,                 !- Value 5287
    0.02908,                 !- Value 5288
    0.03215,                 !- Value 5289
    0.02856,                 !- Value 5290
    0.01975,                 !- Value 5291
    0.01154,                 !- Value 5292
    0.00449,                 !- Value 5293
    0.00306,                 !- Value 5294
    0.0144,                  !- Value 5295
    0.01827,                 !- Value 5296
    0.0144,                  !- Value 5297
    0.00306,                 !- Value 5298
    0.00449,                 !- Value 5299
    0.01154,                 !- Value 5300
    0.01975,                 !- Value 5301
    0.02856,                 !- Value 5302
    0.02904,                 !- Value 5303
    0.02586,                 !- Value 5304
    0.02355,                 !- Value 5305
    0.0228,                  !- Value 5306
    0.02241,                 !- Value 5307
    0.02227,                 !- Value 5308
    0.02241,                 !- Value 5309
    0.0228,                  !- Value 5310
    0.02355,                 !- Value 5311
    0.02586,                 !- Value 5312
    0.02904,                 !- Value 5313
    0.0253,                  !- Value 5314
    0.01396,                 !- Value 5315
    0.00339,                 !- Value 5316
    0.01896,                 !- Value 5317
    0.04218,                 !- Value 5318
    0.05678,                 !- Value 5319
    0.06175,                 !- Value 5320
    0.05678,                 !- Value 5321
    0.04218,                 !- Value 5322
    0.01896,                 !- Value 5323
    0.00339,                 !- Value 5324
    0.01396,                 !- Value 5325
    0.0253,                  !- Value 5326
    0.02412,                 !- Value 5327
    0.02069,                 !- Value 5328
    0.01963,                 !- Value 5329
    0.01882,                 !- Value 5330
    0.01831,                 !- Value 5331
    0.01813,                 !- Value 5332
    0.01831,                 !- Value 5333
    0.01882,                 !- Value 5334
    0.01963,                 !- Value 5335
    0.02069,                 !- Value 5336
    0.02412,                 !- Value 5337
    0.01893,                 !- Value 5338
    0.00184,                 !- Value 5339
    0.05949,                 !- Value 5340
    0.07059,                 !- Value 5341
    0.07045,                 !- Value 5342
    0.07058,                 !- Value 5343
    0.05949,                 !- Value 5344
    0.00464,                 !- Value 5345
    0.01893,                 !- Value 5346
    0.01513,                 !- Value 5347
    0.01341,                 !- Value 5348
    0.01327,                 !- Value 5349
    0.01322,                 !- Value 5350
    0.01326,                 !- Value 5351
    0.01341,                 !- Value 5352
    0.01503,                 !- Value 5353
    0.00581,                 !- Value 5354
    0.02097,                 !- Value 5355
    0.01851,                 !- Value 5356
    0.01851,                 !- Value 5357
    0.01851,                 !- Value 5358
    0.02097,                 !- Value 5359
    0.00581,                 !- Value 5360
    0.004,                   !- Value 5361
    0.00394,                 !- Value 5362
    0.00394,                 !- Value 5363
    0.00394,                 !- Value 5364
    0.004,                   !- Value 5365
    0.02852,                 !- Value 5366
    0.02846,                 !- Value 5367
    0.02491,                 !- Value 5368
    0.02344,                 !- Value 5369
    0.02491,                 !- Value 5370
    0.02846,                 !- Value 5371
    0.03166,                 !- Value 5372
    0.03068,                 !- Value 5373
    0.03166,                 !- Value 5374
    0.02827,                 !- Value 5375
    0.02441,                 !- Value 5376
    0.02099,                 !- Value 5377
    0.0188,                  !- Value 5378
    0.01798,                 !- Value 5379
    0.01873,                 !- Value 5380
    0.02099,                 !- Value 5381
    0.02425,                 !- Value 5382
    0.02827,                 !- Value 5383
    0.03122,                 !- Value 5384
    0.02895,                 !- Value 5385
    0.02749,                 !- Value 5386
    0.02695,                 !- Value 5387
    0.02745,                 !- Value 5388
    0.02895,                 !- Value 5389
    0.03111,                 !- Value 5390
    0.02787,                 !- Value 5391
    0.0229,                  !- Value 5392
    0.01842,                 !- Value 5393
    0.01485,                 !- Value 5394
    0.01257,                 !- Value 5395
    0.01178,                 !- Value 5396
    0.01257,                 !- Value 5397
    0.01485,                 !- Value 5398
    0.01842,                 !- Value 5399
    0.0229,                  !- Value 5400
    0.02787,                 !- Value 5401
    0.03001,                 !- Value 5402
    0.02703,                 !- Value 5403
    0.02525,                 !- Value 5404
    0.0244,                  !- Value 5405
    0.02411,                 !- Value 5406
    0.0244,                  !- Value 5407
    0.02525,                 !- Value 5408
    0.02703,                 !- Value 5409
    0.03001,                 !- Value 5410
    0.02712,                 !- Value 5411
    0.02123,                 !- Value 5412
    0.01574,                 !- Value 5413
    0.01103,                 !- Value 5414
    0.00741,                 !- Value 5415
    0.00514,                 !- Value 5416
    0.00436,                 !- Value 5417
    0.00514,                 !- Value 5418
    0.00741,                 !- Value 5419
    0.01103,                 !- Value 5420
    0.01574,                 !- Value 5421
    0.02123,                 !- Value 5422
    0.02712,                 !- Value 5423
    0.0285,                  !- Value 5424
    0.02504,                 !- Value 5425
    0.0233,                  !- Value 5426
    0.02197,                 !- Value 5427
    0.02113,                 !- Value 5428
    0.02084,                 !- Value 5429
    0.02113,                 !- Value 5430
    0.02197,                 !- Value 5431
    0.0233,                  !- Value 5432
    0.02504,                 !- Value 5433
    0.0285,                  !- Value 5434
    0.02566,                 !- Value 5435
    0.01774,                 !- Value 5436
    0.01037,                 !- Value 5437
    0.00404,                 !- Value 5438
    0.00303,                 !- Value 5439
    0.01428,                 !- Value 5440
    0.01812,                 !- Value 5441
    0.01428,                 !- Value 5442
    0.00303,                 !- Value 5443
    0.00404,                 !- Value 5444
    0.01037,                 !- Value 5445
    0.01774,                 !- Value 5446
    0.02566,                 !- Value 5447
    0.02541,                 !- Value 5448
    0.02202,                 !- Value 5449
    0.01968,                 !- Value 5450
    0.01897,                 !- Value 5451
    0.01859,                 !- Value 5452
    0.01846,                 !- Value 5453
    0.01859,                 !- Value 5454
    0.01897,                 !- Value 5455
    0.01968,                 !- Value 5456
    0.02202,                 !- Value 5457
    0.02541,                 !- Value 5458
    0.02272,                 !- Value 5459
    0.01254,                 !- Value 5460
    0.00304,                 !- Value 5461
    0.0188,                  !- Value 5462
    0.04183,                 !- Value 5463
    0.05631,                 !- Value 5464
    0.06125,                 !- Value 5465
    0.05631,                 !- Value 5466
    0.04183,                 !- Value 5467
    0.0188,                  !- Value 5468
    0.00304,                 !- Value 5469
    0.01254,                 !- Value 5470
    0.02272,                 !- Value 5471
    0.02074,                 !- Value 5472
    0.01726,                 !- Value 5473
    0.01626,                 !- Value 5474
    0.0155,                  !- Value 5475
    0.01502,                 !- Value 5476
    0.01485,                 !- Value 5477
    0.01502,                 !- Value 5478
    0.0155,                  !- Value 5479
    0.01626,                 !- Value 5480
    0.01726,                 !- Value 5481
    0.02074,                 !- Value 5482
    0.017,                   !- Value 5483
    0.00183,                 !- Value 5484
    0.059,                   !- Value 5485
    0.06651,                 !- Value 5486
    0.06452,                 !- Value 5487
    0.06635,                 !- Value 5488
    0.059,                   !- Value 5489
    0.0046,                  !- Value 5490
    0.017,                   !- Value 5491
    0.01258,                 !- Value 5492
    0.01094,                 !- Value 5493
    0.01074,                 !- Value 5494
    0.01066,                 !- Value 5495
    0.01073,                 !- Value 5496
    0.01094,                 !- Value 5497
    0.01249,                 !- Value 5498
    0.00522,                 !- Value 5499
    0.01647,                 !- Value 5500
    0.007,                   !- Value 5501
    0.00697,                 !- Value 5502
    0.007,                   !- Value 5503
    0.01647,                 !- Value 5504
    0.00522,                 !- Value 5505
    0.00318,                 !- Value 5506
    0.00309,                 !- Value 5507
    0.00309,                 !- Value 5508
    0.00309,                 !- Value 5509
    0.00318,                 !- Value 5510
    0.0265,                  !- Value 5511
    0.02645,                 !- Value 5512
    0.02315,                 !- Value 5513
    0.02178,                 !- Value 5514
    0.02315,                 !- Value 5515
    0.02645,                 !- Value 5516
    0.0294,                  !- Value 5517
    0.02839,                 !- Value 5518
    0.0294,                  !- Value 5519
    0.02627,                 !- Value 5520
    0.02269,                 !- Value 5521
    0.01951,                 !- Value 5522
    0.01747,                 !- Value 5523
    0.01671,                 !- Value 5524
    0.0174,                  !- Value 5525
    0.01951,                 !- Value 5526
    0.02253,                 !- Value 5527
    0.02627,                 !- Value 5528
    0.02897,                 !- Value 5529
    0.02662,                 !- Value 5530
    0.0251,                  !- Value 5531
    0.02454,                 !- Value 5532
    0.02506,                 !- Value 5533
    0.02662,                 !- Value 5534
    0.02886,                 !- Value 5535
    0.0259,                  !- Value 5536
    0.02128,                 !- Value 5537
    0.01711,                 !- Value 5538
    0.0138,                  !- Value 5539
    0.01168,                 !- Value 5540
    0.01095,                 !- Value 5541
    0.01168,                 !- Value 5542
    0.0138,                  !- Value 5543
    0.01711,                 !- Value 5544
    0.02128,                 !- Value 5545
    0.0259,                  !- Value 5546
    0.02776,                 !- Value 5547
    0.02467,                 !- Value 5548
    0.02286,                 !- Value 5549
    0.02204,                 !- Value 5550
    0.02176,                 !- Value 5551
    0.02204,                 !- Value 5552
    0.02286,                 !- Value 5553
    0.02467,                 !- Value 5554
    0.02776,                 !- Value 5555
    0.0252,                  !- Value 5556
    0.01973,                 !- Value 5557
    0.01463,                 !- Value 5558
    0.01025,                 !- Value 5559
    0.00689,                 !- Value 5560
    0.00478,                 !- Value 5561
    0.00406,                 !- Value 5562
    0.00478,                 !- Value 5563
    0.00689,                 !- Value 5564
    0.01025,                 !- Value 5565
    0.01463,                 !- Value 5566
    0.01973,                 !- Value 5567
    0.0252,                  !- Value 5568
    0.02629,                 !- Value 5569
    0.02271,                 !- Value 5570
    0.02102,                 !- Value 5571
    0.01971,                 !- Value 5572
    0.01889,                 !- Value 5573
    0.01861,                 !- Value 5574
    0.01889,                 !- Value 5575
    0.01971,                 !- Value 5576
    0.02102,                 !- Value 5577
    0.02271,                 !- Value 5578
    0.02629,                 !- Value 5579
    0.02384,                 !- Value 5580
    0.01649,                 !- Value 5581
    0.00964,                 !- Value 5582
    0.00375,                 !- Value 5583
    0.00302,                 !- Value 5584
    0.0142,                  !- Value 5585
    0.01802,                 !- Value 5586
    0.0142,                  !- Value 5587
    0.00302,                 !- Value 5588
    0.00375,                 !- Value 5589
    0.00964,                 !- Value 5590
    0.01649,                 !- Value 5591
    0.02384,                 !- Value 5592
    0.02326,                 !- Value 5593
    0.01986,                 !- Value 5594
    0.01758,                 !- Value 5595
    0.0169,                  !- Value 5596
    0.01655,                 !- Value 5597
    0.01643,                 !- Value 5598
    0.01655,                 !- Value 5599
    0.0169,                  !- Value 5600
    0.01758,                 !- Value 5601
    0.01986,                 !- Value 5602
    0.02326,                 !- Value 5603
    0.02111,                 !- Value 5604
    0.01165,                 !- Value 5605
    0.00283,                 !- Value 5606
    0.0187,                  !- Value 5607
    0.0416,                  !- Value 5608
    0.056,                   !- Value 5609
    0.06091,                 !- Value 5610
    0.056,                   !- Value 5611
    0.0416,                  !- Value 5612
    0.0187,                  !- Value 5613
    0.00283,                 !- Value 5614
    0.01165,                 !- Value 5615
    0.02111,                 !- Value 5616
    0.0188,                  !- Value 5617
    0.0154,                  !- Value 5618
    0.01447,                 !- Value 5619
    0.01375,                 !- Value 5620
    0.01329,                 !- Value 5621
    0.01314,                 !- Value 5622
    0.01329,                 !- Value 5623
    0.01375,                 !- Value 5624
    0.01447,                 !- Value 5625
    0.0154,                  !- Value 5626
    0.0188,                  !- Value 5627
    0.0158,                  !- Value 5628
    0.00182,                 !- Value 5629
    0.05867,                 !- Value 5630
    0.06336,                 !- Value 5631
    0.05992,                 !- Value 5632
    0.06307,                 !- Value 5633
    0.05867,                 !- Value 5634
    0.00458,                 !- Value 5635
    0.0158,                  !- Value 5636
    0.01121,                 !- Value 5637
    0.00966,                 !- Value 5638
    0.00944,                 !- Value 5639
    0.00936,                 !- Value 5640
    0.00944,                 !- Value 5641
    0.00966,                 !- Value 5642
    0.01113,                 !- Value 5643
    0.00485,                 !- Value 5644
    0.01295,                 !- Value 5645
    0.00281,                 !- Value 5646
    0.00278,                 !- Value 5647
    0.00281,                 !- Value 5648
    0.01295,                 !- Value 5649
    0.00485,                 !- Value 5650
    0.00276,                 !- Value 5651
    0.00267,                 !- Value 5652
    0.00267,                 !- Value 5653
    0.00267,                 !- Value 5654
    0.00276,                 !- Value 5655
    0.02549,                 !- Value 5656
    0.02544,                 !- Value 5657
    0.02227,                 !- Value 5658
    0.02095,                 !- Value 5659
    0.02227,                 !- Value 5660
    0.02544,                 !- Value 5661
    0.02827,                 !- Value 5662
    0.02726,                 !- Value 5663
    0.02827,                 !- Value 5664
    0.02526,                 !- Value 5665
    0.02182,                 !- Value 5666
    0.01876,                 !- Value 5667
    0.0168,                  !- Value 5668
    0.01607,                 !- Value 5669
    0.01674,                 !- Value 5670
    0.01876,                 !- Value 5671
    0.02167,                 !- Value 5672
    0.02526,                 !- Value 5673
    0.02785,                 !- Value 5674
    0.02551,                 !- Value 5675
    0.024,                   !- Value 5676
    0.02344,                 !- Value 5677
    0.02395,                 !- Value 5678
    0.02551,                 !- Value 5679
    0.02774,                 !- Value 5680
    0.02491,                 !- Value 5681
    0.02047,                 !- Value 5682
    0.01646,                 !- Value 5683
    0.01328,                 !- Value 5684
    0.01123,                 !- Value 5685
    0.01053,                 !- Value 5686
    0.01123,                 !- Value 5687
    0.01328,                 !- Value 5688
    0.01646,                 !- Value 5689
    0.02047,                 !- Value 5690
    0.02491,                 !- Value 5691
    0.02666,                 !- Value 5692
    0.02359,                 !- Value 5693
    0.02181,                 !- Value 5694
    0.02101,                 !- Value 5695
    0.02074,                 !- Value 5696
    0.02101,                 !- Value 5697
    0.02181,                 !- Value 5698
    0.02359,                 !- Value 5699
    0.02666,                 !- Value 5700
    0.02424,                 !- Value 5701
    0.01897,                 !- Value 5702
    0.01407,                 !- Value 5703
    0.00986,                 !- Value 5704
    0.00662,                 !- Value 5705
    0.00459,                 !- Value 5706
    0.0039,                  !- Value 5707
    0.00459,                 !- Value 5708
    0.00662,                 !- Value 5709
    0.00986,                 !- Value 5710
    0.01407,                 !- Value 5711
    0.01897,                 !- Value 5712
    0.02424,                 !- Value 5713
    0.02522,                 !- Value 5714
    0.02167,                 !- Value 5715
    0.02003,                 !- Value 5716
    0.01878,                 !- Value 5717
    0.01799,                 !- Value 5718
    0.01772,                 !- Value 5719
    0.01799,                 !- Value 5720
    0.01878,                 !- Value 5721
    0.02003,                 !- Value 5722
    0.02167,                 !- Value 5723
    0.02522,                 !- Value 5724
    0.02293,                 !- Value 5725
    0.01586,                 !- Value 5726
    0.00927,                 !- Value 5727
    0.00361,                 !- Value 5728
    0.00301,                 !- Value 5729
    0.01416,                 !- Value 5730
    0.01797,                 !- Value 5731
    0.01416,                 !- Value 5732
    0.00301,                 !- Value 5733
    0.00361,                 !- Value 5734
    0.00927,                 !- Value 5735
    0.01586,                 !- Value 5736
    0.02293,                 !- Value 5737
    0.02226,                 !- Value 5738
    0.01893,                 !- Value 5739
    0.01673,                 !- Value 5740
    0.01608,                 !- Value 5741
    0.01575,                 !- Value 5742
    0.01563,                 !- Value 5743
    0.01575,                 !- Value 5744
    0.01608,                 !- Value 5745
    0.01673,                 !- Value 5746
    0.01893,                 !- Value 5747
    0.02226,                 !- Value 5748
    0.02031,                 !- Value 5749
    0.0112,                  !- Value 5750
    0.00272,                 !- Value 5751
    0.01864,                 !- Value 5752
    0.04147,                 !- Value 5753
    0.05582,                 !- Value 5754
    0.06072,                 !- Value 5755
    0.05582,                 !- Value 5756
    0.04147,                 !- Value 5757
    0.01864,                 !- Value 5758
    0.00272,                 !- Value 5759
    0.0112,                  !- Value 5760
    0.02031,                 !- Value 5761
    0.01793,                 !- Value 5762
    0.01466,                 !- Value 5763
    0.01377,                 !- Value 5764
    0.01308,                 !- Value 5765
    0.01265,                 !- Value 5766
    0.01251,                 !- Value 5767
    0.01265,                 !- Value 5768
    0.01308,                 !- Value 5769
    0.01377,                 !- Value 5770
    0.01466,                 !- Value 5771
    0.01793,                 !- Value 5772
    0.01519,                 !- Value 5773
    0.00181,                 !- Value 5774
    0.05849,                 !- Value 5775
    0.06139,                 !- Value 5776
    0.05702,                 !- Value 5777
    0.06102,                 !- Value 5778
    0.05849,                 !- Value 5779
    0.00456,                 !- Value 5780
    0.01519,                 !- Value 5781
    0.01067,                 !- Value 5782
    0.0092,                  !- Value 5783
    0.00898,                 !- Value 5784
    0.0089,                  !- Value 5785
    0.00897,                 !- Value 5786
    0.0092,                  !- Value 5787
    0.01059,                 !- Value 5788
    0.00466,                 !- Value 5789
    0.01072,                 !- Value 5790
    0.0027,                  !- Value 5791
    0.00267,                 !- Value 5792
    0.0027,                  !- Value 5793
    0.01072,                 !- Value 5794
    0.00466,                 !- Value 5795
    0.00263,                 !- Value 5796
    0.00254,                 !- Value 5797
    0.00254,                 !- Value 5798
    0.00254,                 !- Value 5799
    0.00263,                 !- Value 5800
    0.02514,                 !- Value 5801
    0.02509,                 !- Value 5802
    0.02196,                 !- Value 5803
    0.02066,                 !- Value 5804
    0.02196,                 !- Value 5805
    0.02509,                 !- Value 5806
    0.02788,                 !- Value 5807
    0.02688,                 !- Value 5808
    0.02788,                 !- Value 5809
    0.02492,                 !- Value 5810
    0.02152,                 !- Value 5811
    0.0185,                  !- Value 5812
    0.01657,                 !- Value 5813
    0.01585,                 !- Value 5814
    0.01651,                 !- Value 5815
    0.0185,                  !- Value 5816
    0.02137,                 !- Value 5817
    0.02492,                 !- Value 5818
    0.02747,                 !- Value 5819
    0.02513,                 !- Value 5820
    0.02362,                 !- Value 5821
    0.02306,                 !- Value 5822
    0.02358,                 !- Value 5823
    0.02513,                 !- Value 5824
    0.02735,                 !- Value 5825
    0.02457,                 !- Value 5826
    0.02019,                 !- Value 5827
    0.01623,                 !- Value 5828
    0.01309,                 !- Value 5829
    0.01108,                 !- Value 5830
    0.01038,                 !- Value 5831
    0.01108,                 !- Value 5832
    0.01309,                 !- Value 5833
    0.01623,                 !- Value 5834
    0.02019,                 !- Value 5835
    0.02457,                 !- Value 5836
    0.02628,                 !- Value 5837
    0.02321,                 !- Value 5838
    0.02145,                 !- Value 5839
    0.02066,                 !- Value 5840
    0.02039,                 !- Value 5841
    0.02066,                 !- Value 5842
    0.02145,                 !- Value 5843
    0.02321,                 !- Value 5844
    0.02628,                 !- Value 5845
    0.02391,                 !- Value 5846
    0.01871,                 !- Value 5847
    0.01388,                 !- Value 5848
    0.00972,                 !- Value 5849
    0.00653,                 !- Value 5850
    0.00453,                 !- Value 5851
    0.00385,                 !- Value 5852
    0.00453,                 !- Value 5853
    0.00653,                 !- Value 5854
    0.00972,                 !- Value 5855
    0.01388,                 !- Value 5856
    0.01871,                 !- Value 5857
    0.02391,                 !- Value 5858
    0.02485,                 !- Value 5859
    0.02131,                 !- Value 5860
    0.01969,                 !- Value 5861
    0.01845,                 !- Value 5862
    0.01767,                 !- Value 5863
    0.01741,                 !- Value 5864
    0.01767,                 !- Value 5865
    0.01845,                 !- Value 5866
    0.01969,                 !- Value 5867
    0.02131,                 !- Value 5868
    0.02485,                 !- Value 5869
    0.02262,                 !- Value 5870
    0.01564,                 !- Value 5871
    0.00914,                 !- Value 5872
    0.00356,                 !- Value 5873
    0.003,                   !- Value 5874
    0.01415,                 !- Value 5875
    0.01795,                 !- Value 5876
    0.01415,                 !- Value 5877
    0.003,                   !- Value 5878
    0.00356,                 !- Value 5879
    0.00914,                 !- Value 5880
    0.01564,                 !- Value 5881
    0.02262,                 !- Value 5882
    0.02191,                 !- Value 5883
    0.01861,                 !- Value 5884
    0.01644,                 !- Value 5885
    0.0158,                  !- Value 5886
    0.01547,                 !- Value 5887
    0.01536,                 !- Value 5888
    0.01547,                 !- Value 5889
    0.0158,                  !- Value 5890
    0.01644,                 !- Value 5891
    0.01861,                 !- Value 5892
    0.02191,                 !- Value 5893
    0.02003,                 !- Value 5894
    0.01105,                 !- Value 5895
    0.00268,                 !- Value 5896
    0.01862,                 !- Value 5897
    0.04143,                 !- Value 5898
    0.05577,                 !- Value 5899
    0.06066,                 !- Value 5900
    0.05577,                 !- Value 5901
    0.04143,                 !- Value 5902
    0.01862,                 !- Value 5903
    0.00268,                 !- Value 5904
    0.01105,                 !- Value 5905
    0.02003,                 !- Value 5906
    0.01763,                 !- Value 5907
    0.0144,                  !- Value 5908
    0.01353,                 !- Value 5909
    0.01285,                 !- Value 5910
    0.01243,                 !- Value 5911
    0.01229,                 !- Value 5912
    0.01243,                 !- Value 5913
    0.01285,                 !- Value 5914
    0.01353,                 !- Value 5915
    0.0144,                  !- Value 5916
    0.01763,                 !- Value 5917
    0.01499,                 !- Value 5918
    0.00181,                 !- Value 5919
    0.05843,                 !- Value 5920
    0.06071,                 !- Value 5921
    0.05602,                 !- Value 5922
    0.06031,                 !- Value 5923
    0.05843,                 !- Value 5924
    0.00456,                 !- Value 5925
    0.01499,                 !- Value 5926
    0.01048,                 !- Value 5927
    0.00904,                 !- Value 5928
    0.00882,                 !- Value 5929
    0.00874,                 !- Value 5930
    0.00882,                 !- Value 5931
    0.00904,                 !- Value 5932
    0.0104,                  !- Value 5933
    0.0046,                  !- Value 5934
    0.00995,                 !- Value 5935
    0.00266,                 !- Value 5936
    0.00264,                 !- Value 5937
    0.00266,                 !- Value 5938
    0.00995,                 !- Value 5939
    0.0046,                  !- Value 5940
    0.00258,                 !- Value 5941
    0.00249,                 !- Value 5942
    0.00249,                 !- Value 5943
    0.00249,                 !- Value 5944
    0.00258,                 !- Value 5945
    0.02549,                 !- Value 5946
    0.02544,                 !- Value 5947
    0.02227,                 !- Value 5948
    0.02095,                 !- Value 5949
    0.02227,                 !- Value 5950
    0.02544,                 !- Value 5951
    0.02827,                 !- Value 5952
    0.02726,                 !- Value 5953
    0.02827,                 !- Value 5954
    0.02526,                 !- Value 5955
    0.02182,                 !- Value 5956
    0.01876,                 !- Value 5957
    0.0168,                  !- Value 5958
    0.01607,                 !- Value 5959
    0.01674,                 !- Value 5960
    0.01876,                 !- Value 5961
    0.02167,                 !- Value 5962
    0.02526,                 !- Value 5963
    0.02785,                 !- Value 5964
    0.02551,                 !- Value 5965
    0.024,                   !- Value 5966
    0.02344,                 !- Value 5967
    0.02395,                 !- Value 5968
    0.02551,                 !- Value 5969
    0.02774,                 !- Value 5970
    0.02491,                 !- Value 5971
    0.02047,                 !- Value 5972
    0.01646,                 !- Value 5973
    0.01328,                 !- Value 5974
    0.01123,                 !- Value 5975
    0.01053,                 !- Value 5976
    0.01123,                 !- Value 5977
    0.01328,                 !- Value 5978
    0.01646,                 !- Value 5979
    0.02047,                 !- Value 5980
    0.02491,                 !- Value 5981
    0.02666,                 !- Value 5982
    0.02359,                 !- Value 5983
    0.02181,                 !- Value 5984
    0.02101,                 !- Value 5985
    0.02074,                 !- Value 5986
    0.02101,                 !- Value 5987
    0.02181,                 !- Value 5988
    0.02359,                 !- Value 5989
    0.02666,                 !- Value 5990
    0.02424,                 !- Value 5991
    0.01897,                 !- Value 5992
    0.01407,                 !- Value 5993
    0.00986,                 !- Value 5994
    0.00662,                 !- Value 5995
    0.00459,                 !- Value 5996
    0.0039,                  !- Value 5997
    0.00459,                 !- Value 5998
    0.00662,                 !- Value 5999
    0.00986,                 !- Value 6000
    0.01407,                 !- Value 6001
    0.01897,                 !- Value 6002
    0.02424,                 !- Value 6003
    0.02522,                 !- Value 6004
    0.02167,                 !- Value 6005
    0.02003,                 !- Value 6006
    0.01878,                 !- Value 6007
    0.01799,                 !- Value 6008
    0.01772,                 !- Value 6009
    0.01799,                 !- Value 6010
    0.01878,                 !- Value 6011
    0.02003,                 !- Value 6012
    0.02167,                 !- Value 6013
    0.02522,                 !- Value 6014
    0.02293,                 !- Value 6015
    0.01586,                 !- Value 6016
    0.00927,                 !- Value 6017
    0.00361,                 !- Value 6018
    0.00301,                 !- Value 6019
    0.01416,                 !- Value 6020
    0.01797,                 !- Value 6021
    0.01416,                 !- Value 6022
    0.00301,                 !- Value 6023
    0.00361,                 !- Value 6024
    0.00927,                 !- Value 6025
    0.01586,                 !- Value 6026
    0.02293,                 !- Value 6027
    0.02226,                 !- Value 6028
    0.01893,                 !- Value 6029
    0.01673,                 !- Value 6030
    0.01608,                 !- Value 6031
    0.01575,                 !- Value 6032
    0.01563,                 !- Value 6033
    0.01575,                 !- Value 6034
    0.01608,                 !- Value 6035
    0.01673,                 !- Value 6036
    0.01893,                 !- Value 6037
    0.02226,                 !- Value 6038
    0.02031,                 !- Value 6039
    0.0112,                  !- Value 6040
    0.00272,                 !- Value 6041
    0.01864,                 !- Value 6042
    0.04147,                 !- Value 6043
    0.05582,                 !- Value 6044
    0.06072,                 !- Value 6045
    0.05582,                 !- Value 6046
    0.04147,                 !- Value 6047
    0.01864,                 !- Value 6048
    0.00272,                 !- Value 6049
    0.0112,                  !- Value 6050
    0.02031,                 !- Value 6051
    0.01793,                 !- Value 6052
    0.01466,                 !- Value 6053
    0.01377,                 !- Value 6054
    0.01308,                 !- Value 6055
    0.01265,                 !- Value 6056
    0.01251,                 !- Value 6057
    0.01265,                 !- Value 6058
    0.01308,                 !- Value 6059
    0.01377,                 !- Value 6060
    0.01466,                 !- Value 6061
    0.01793,                 !- Value 6062
    0.01519,                 !- Value 6063
    0.00181,                 !- Value 6064
    0.05849,                 !- Value 6065
    0.06139,                 !- Value 6066
    0.05702,                 !- Value 6067
    0.06102,                 !- Value 6068
    0.05849,                 !- Value 6069
    0.00456,                 !- Value 6070
    0.01519,                 !- Value 6071
    0.01067,                 !- Value 6072
    0.0092,                  !- Value 6073
    0.00898,                 !- Value 6074
    0.0089,                  !- Value 6075
    0.00897,                 !- Value 6076
    0.0092,                  !- Value 6077
    0.01059,                 !- Value 6078
    0.00466,                 !- Value 6079
    0.01072,                 !- Value 6080
    0.0027,                  !- Value 6081
    0.00267,                 !- Value 6082
    0.0027,                  !- Value 6083
    0.01072,                 !- Value 6084
    0.00466,                 !- Value 6085
    0.00263,                 !- Value 6086
    0.00254,                 !- Value 6087
    0.00254,                 !- Value 6088
    0.00254,                 !- Value 6089
    0.00263,                 !- Value 6090
    0.0265,                  !- Value 6091
    0.02645,                 !- Value 6092
    0.02315,                 !- Value 6093
    0.02178,                 !- Value 6094
    0.02315,                 !- Value 6095
    0.02645,                 !- Value 6096
    0.0294,                  !- Value 6097
    0.02839,                 !- Value 6098
    0.0294,                  !- Value 6099
    0.02627,                 !- Value 6100
    0.02269,                 !- Value 6101
    0.01951,                 !- Value 6102
    0.01747,                 !- Value 6103
    0.01671,                 !- Value 6104
    0.0174,                  !- Value 6105
    0.01951,                 !- Value 6106
    0.02253,                 !- Value 6107
    0.02627,                 !- Value 6108
    0.02897,                 !- Value 6109
    0.02662,                 !- Value 6110
    0.0251,                  !- Value 6111
    0.02454,                 !- Value 6112
    0.02506,                 !- Value 6113
    0.02662,                 !- Value 6114
    0.02886,                 !- Value 6115
    0.0259,                  !- Value 6116
    0.02128,                 !- Value 6117
    0.01711,                 !- Value 6118
    0.0138,                  !- Value 6119
    0.01168,                 !- Value 6120
    0.01095,                 !- Value 6121
    0.01168,                 !- Value 6122
    0.0138,                  !- Value 6123
    0.01711,                 !- Value 6124
    0.02128,                 !- Value 6125
    0.0259,                  !- Value 6126
    0.02776,                 !- Value 6127
    0.02467,                 !- Value 6128
    0.02286,                 !- Value 6129
    0.02204,                 !- Value 6130
    0.02176,                 !- Value 6131
    0.02204,                 !- Value 6132
    0.02286,                 !- Value 6133
    0.02467,                 !- Value 6134
    0.02776,                 !- Value 6135
    0.0252,                  !- Value 6136
    0.01973,                 !- Value 6137
    0.01463,                 !- Value 6138
    0.01025,                 !- Value 6139
    0.00689,                 !- Value 6140
    0.00478,                 !- Value 6141
    0.00406,                 !- Value 6142
    0.00478,                 !- Value 6143
    0.00689,                 !- Value 6144
    0.01025,                 !- Value 6145
    0.01463,                 !- Value 6146
    0.01973,                 !- Value 6147
    0.0252,                  !- Value 6148
    0.02629,                 !- Value 6149
    0.02271,                 !- Value 6150
    0.02102,                 !- Value 6151
    0.01971,                 !- Value 6152
    0.01889,                 !- Value 6153
    0.01861,                 !- Value 6154
    0.01889,                 !- Value 6155
    0.01971,                 !- Value 6156
    0.02102,                 !- Value 6157
    0.02271,                 !- Value 6158
    0.02629,                 !- Value 6159
    0.02384,                 !- Value 6160
    0.01649,                 !- Value 6161
    0.00964,                 !- Value 6162
    0.00375,                 !- Value 6163
    0.00302,                 !- Value 6164
    0.0142,                  !- Value 6165
    0.01802,                 !- Value 6166
    0.0142,                  !- Value 6167
    0.00302,                 !- Value 6168
    0.00375,                 !- Value 6169
    0.00964,                 !- Value 6170
    0.01649,                 !- Value 6171
    0.02384,                 !- Value 6172
    0.02326,                 !- Value 6173
    0.01986,                 !- Value 6174
    0.01758,                 !- Value 6175
    0.0169,                  !- Value 6176
    0.01655,                 !- Value 6177
    0.01643,                 !- Value 6178
    0.01655,                 !- Value 6179
    0.0169,                  !- Value 6180
    0.01758,                 !- Value 6181
    0.01986,                 !- Value 6182
    0.02326,                 !- Value 6183
    0.02111,                 !- Value 6184
    0.01165,                 !- Value 6185
    0.00283,                 !- Value 6186
    0.0187,                  !- Value 6187
    0.0416,                  !- Value 6188
    0.056,                   !- Value 6189
    0.06091,                 !- Value 6190
    0.056,                   !- Value 6191
    0.0416,                  !- Value 6192
    0.0187,                  !- Value 6193
    0.00283,                 !- Value 6194
    0.01165,                 !- Value 6195
    0.02111,                 !- Value 6196
    0.0188,                  !- Value 6197
    0.0154,                  !- Value 6198
    0.01447,                 !- Value 6199
    0.01375,                 !- Value 6200
    0.01329,                 !- Value 6201
    0.01314,                 !- Value 6202
    0.01329,                 !- Value 6203
    0.01375,                 !- Value 6204
    0.01447,                 !- Value 6205
    0.0154,                  !- Value 6206
    0.0188,                  !- Value 6207
    0.0158,                  !- Value 6208
    0.00182,                 !- Value 6209
    0.05867,                 !- Value 6210
    0.06336,                 !- Value 6211
    0.05992,                 !- Value 6212
    0.06307,                 !- Value 6213
    0.05867,                 !- Value 6214
    0.00458,                 !- Value 6215
    0.0158,                  !- Value 6216
    0.01121,                 !- Value 6217
    0.00966,                 !- Value 6218
    0.00944,                 !- Value 6219
    0.00936,                 !- Value 6220
    0.00944,                 !- Value 6221
    0.00966,                 !- Value 6222
    0.01113,                 !- Value 6223
    0.00485,                 !- Value 6224
    0.01295,                 !- Value 6225
    0.00281,                 !- Value 6226
    0.00278,                 !- Value 6227
    0.00281,                 !- Value 6228
    0.01295,                 !- Value 6229
    0.00485,                 !- Value 6230
    0.00276,                 !- Value 6231
    0.00267,                 !- Value 6232
    0.00267,                 !- Value 6233
    0.00267,                 !- Value 6234
    0.00276,                 !- Value 6235
    0.02852,                 !- Value 6236
    0.02846,                 !- Value 6237
    0.02491,                 !- Value 6238
    0.02344,                 !- Value 6239
    0.02491,                 !- Value 6240
    0.02846,                 !- Value 6241
    0.03166,                 !- Value 6242
    0.03068,                 !- Value 6243
    0.03166,                 !- Value 6244
    0.02827,                 !- Value 6245
    0.02441,                 !- Value 6246
    0.02099,                 !- Value 6247
    0.0188,                  !- Value 6248
    0.01798,                 !- Value 6249
    0.01873,                 !- Value 6250
    0.02099,                 !- Value 6251
    0.02425,                 !- Value 6252
    0.02827,                 !- Value 6253
    0.03122,                 !- Value 6254
    0.02895,                 !- Value 6255
    0.02749,                 !- Value 6256
    0.02695,                 !- Value 6257
    0.02745,                 !- Value 6258
    0.02895,                 !- Value 6259
    0.03111,                 !- Value 6260
    0.02787,                 !- Value 6261
    0.0229,                  !- Value 6262
    0.01842,                 !- Value 6263
    0.01485,                 !- Value 6264
    0.01257,                 !- Value 6265
    0.01178,                 !- Value 6266
    0.01257,                 !- Value 6267
    0.01485,                 !- Value 6268
    0.01842,                 !- Value 6269
    0.0229,                  !- Value 6270
    0.02787,                 !- Value 6271
    0.03001,                 !- Value 6272
    0.02703,                 !- Value 6273
    0.02525,                 !- Value 6274
    0.0244,                  !- Value 6275
    0.02411,                 !- Value 6276
    0.0244,                  !- Value 6277
    0.02525,                 !- Value 6278
    0.02703,                 !- Value 6279
    0.03001,                 !- Value 6280
    0.02712,                 !- Value 6281
    0.02123,                 !- Value 6282
    0.01574,                 !- Value 6283
    0.01103,                 !- Value 6284
    0.00741,                 !- Value 6285
    0.00514,                 !- Value 6286
    0.00436,                 !- Value 6287
    0.00514,                 !- Value 6288
    0.00741,                 !- Value 6289
    0.01103,                 !- Value 6290
    0.01574,                 !- Value 6291
    0.02123,                 !- Value 6292
    0.02712,                 !- Value 6293
    0.0285,                  !- Value 6294
    0.02504,                 !- Value 6295
    0.0233,                  !- Value 6296
    0.02197,                 !- Value 6297
    0.02113,                 !- Value 6298
    0.02084,                 !- Value 6299
    0.02113,                 !- Value 6300
    0.02197,                 !- Value 6301
    0.0233,                  !- Value 6302
    0.02504,                 !- Value 6303
    0.0285,                  !- Value 6304
    0.02566,                 !- Value 6305
    0.01774,                 !- Value 6306
    0.01037,                 !- Value 6307
    0.00404,                 !- Value 6308
    0.00303,                 !- Value 6309
    0.01428,                 !- Value 6310
    0.01812,                 !- Value 6311
    0.01428,                 !- Value 6312
    0.00303,                 !- Value 6313
    0.00404,                 !- Value 6314
    0.01037,                 !- Value 6315
    0.01774,                 !- Value 6316
    0.02566,                 !- Value 6317
    0.02541,                 !- Value 6318
    0.02202,                 !- Value 6319
    0.01968,                 !- Value 6320
    0.01897,                 !- Value 6321
    0.01859,                 !- Value 6322
    0.01846,                 !- Value 6323
    0.01859,                 !- Value 6324
    0.01897,                 !- Value 6325
    0.01968,                 !- Value 6326
    0.02202,                 !- Value 6327
    0.02541,                 !- Value 6328
    0.02272,                 !- Value 6329
    0.01254,                 !- Value 6330
    0.00304,                 !- Value 6331
    0.0188,                  !- Value 6332
    0.04183,                 !- Value 6333
    0.05631,                 !- Value 6334
    0.06125,                 !- Value 6335
    0.05631,                 !- Value 6336
    0.04183,                 !- Value 6337
    0.0188,                  !- Value 6338
    0.00304,                 !- Value 6339
    0.01254,                 !- Value 6340
    0.02272,                 !- Value 6341
    0.02074,                 !- Value 6342
    0.01726,                 !- Value 6343
    0.01626,                 !- Value 6344
    0.0155,                  !- Value 6345
    0.01502,                 !- Value 6346
    0.01485,                 !- Value 6347
    0.01502,                 !- Value 6348
    0.0155,                  !- Value 6349
    0.01626,                 !- Value 6350
    0.01726,                 !- Value 6351
    0.02074,                 !- Value 6352
    0.017,                   !- Value 6353
    0.00183,                 !- Value 6354
    0.059,                   !- Value 6355
    0.06651,                 !- Value 6356
    0.06452,                 !- Value 6357
    0.06635,                 !- Value 6358
    0.059,                   !- Value 6359
    0.0046,                  !- Value 6360
    0.017,                   !- Value 6361
    0.01258,                 !- Value 6362
    0.01094,                 !- Value 6363
    0.01074,                 !- Value 6364
    0.01066,                 !- Value 6365
    0.01073,                 !- Value 6366
    0.01094,                 !- Value 6367
    0.01249,                 !- Value 6368
    0.00522,                 !- Value 6369
    0.01647,                 !- Value 6370
    0.007,                   !- Value 6371
    0.00697,                 !- Value 6372
    0.007,                   !- Value 6373
    0.01647,                 !- Value 6374
    0.00522,                 !- Value 6375
    0.00318,                 !- Value 6376
    0.00309,                 !- Value 6377
    0.00309,                 !- Value 6378
    0.00309,                 !- Value 6379
    0.00318,                 !- Value 6380
    0.03175,                 !- Value 6381
    0.03169,                 !- Value 6382
    0.02773,                 !- Value 6383
    0.0261,                  !- Value 6384
    0.02773,                 !- Value 6385
    0.03169,                 !- Value 6386
    0.03528,                 !- Value 6387
    0.03442,                 !- Value 6388
    0.03528,                 !- Value 6389
    0.03147,                 !- Value 6390
    0.02718,                 !- Value 6391
    0.02337,                 !- Value 6392
    0.02093,                 !- Value 6393
    0.02002,                 !- Value 6394
    0.02085,                 !- Value 6395
    0.02337,                 !- Value 6396
    0.02699,                 !- Value 6397
    0.03147,                 !- Value 6398
    0.03484,                 !- Value 6399
    0.03284,                 !- Value 6400
    0.03156,                 !- Value 6401
    0.03108,                 !- Value 6402
    0.03152,                 !- Value 6403
    0.03284,                 !- Value 6404
    0.03475,                 !- Value 6405
    0.03103,                 !- Value 6406
    0.02549,                 !- Value 6407
    0.0205,                  !- Value 6408
    0.01654,                 !- Value 6409
    0.01399,                 !- Value 6410
    0.01312,                 !- Value 6411
    0.01399,                 !- Value 6412
    0.01654,                 !- Value 6413
    0.0205,                  !- Value 6414
    0.02549,                 !- Value 6415
    0.03103,                 !- Value 6416
    0.03367,                 !- Value 6417
    0.03105,                 !- Value 6418
    0.0294,                  !- Value 6419
    0.02856,                 !- Value 6420
    0.02827,                 !- Value 6421
    0.02856,                 !- Value 6422
    0.0294,                  !- Value 6423
    0.03105,                 !- Value 6424
    0.03367,                 !- Value 6425
    0.03019,                 !- Value 6426
    0.02364,                 !- Value 6427
    0.01753,                 !- Value 6428
    0.01228,                 !- Value 6429
    0.00825,                 !- Value 6430
    0.00572,                 !- Value 6431
    0.00486,                 !- Value 6432
    0.00572,                 !- Value 6433
    0.00825,                 !- Value 6434
    0.01228,                 !- Value 6435
    0.01753,                 !- Value 6436
    0.02364,                 !- Value 6437
    0.03019,                 !- Value 6438
    0.03215,                 !- Value 6439
    0.02908,                 !- Value 6440
    0.02736,                 !- Value 6441
    0.02604,                 !- Value 6442
    0.02521,                 !- Value 6443
    0.02493,                 !- Value 6444
    0.02521,                 !- Value 6445
    0.02604,                 !- Value 6446
    0.02736,                 !- Value 6447
    0.02908,                 !- Value 6448
    0.03215,                 !- Value 6449
    0.02856,                 !- Value 6450
    0.01975,                 !- Value 6451
    0.01154,                 !- Value 6452
    0.00449,                 !- Value 6453
    0.00306,                 !- Value 6454
    0.0144,                  !- Value 6455
    0.01827,                 !- Value 6456
    0.0144,                  !- Value 6457
    0.00306,                 !- Value 6458
    0.00449,                 !- Value 6459
    0.01154,                 !- Value 6460
    0.01975,                 !- Value 6461
    0.02856,                 !- Value 6462
    0.02904,                 !- Value 6463
    0.02586,                 !- Value 6464
    0.02355,                 !- Value 6465
    0.0228,                  !- Value 6466
    0.02241,                 !- Value 6467
    0.02227,                 !- Value 6468
    0.02241,                 !- Value 6469
    0.0228,                  !- Value 6470
    0.02355,                 !- Value 6471
    0.02586,                 !- Value 6472
    0.02904,                 !- Value 6473
    0.0253,                  !- Value 6474
    0.01396,                 !- Value 6475
    0.00339,                 !- Value 6476
    0.01896,                 !- Value 6477
    0.04218,                 !- Value 6478
    0.05678,                 !- Value 6479
    0.06175,                 !- Value 6480
    0.05678,                 !- Value 6481
    0.04218,                 !- Value 6482
    0.01896,                 !- Value 6483
    0.00339,                 !- Value 6484
    0.01396,                 !- Value 6485
    0.0253,                  !- Value 6486
    0.02412,                 !- Value 6487
    0.02069,                 !- Value 6488
    0.01963,                 !- Value 6489
    0.01882,                 !- Value 6490
    0.01831,                 !- Value 6491
    0.01813,                 !- Value 6492
    0.01831,                 !- Value 6493
    0.01882,                 !- Value 6494
    0.01963,                 !- Value 6495
    0.02069,                 !- Value 6496
    0.02412,                 !- Value 6497
    0.01893,                 !- Value 6498
    0.00184,                 !- Value 6499
    0.05949,                 !- Value 6500
    0.07059,                 !- Value 6501
    0.07045,                 !- Value 6502
    0.07058,                 !- Value 6503
    0.05949,                 !- Value 6504
    0.00464,                 !- Value 6505
    0.01893,                 !- Value 6506
    0.01513,                 !- Value 6507
    0.01341,                 !- Value 6508
    0.01327,                 !- Value 6509
    0.01322,                 !- Value 6510
    0.01326,                 !- Value 6511
    0.01341,                 !- Value 6512
    0.01503,                 !- Value 6513
    0.00581,                 !- Value 6514
    0.02097,                 !- Value 6515
    0.01851,                 !- Value 6516
    0.01851,                 !- Value 6517
    0.01851,                 !- Value 6518
    0.02097,                 !- Value 6519
    0.00581,                 !- Value 6520
    0.004,                   !- Value 6521
    0.00394,                 !- Value 6522
    0.00394,                 !- Value 6523
    0.00394,                 !- Value 6524
    0.004,                   !- Value 6525
    0.03086,                 !- Value 6526
    0.0308,                  !- Value 6527
    0.02696,                 !- Value 6528
    0.02537,                 !- Value 6529
    0.02696,                 !- Value 6530
    0.0308,                  !- Value 6531
    0.0343,                  !- Value 6532
    0.03357,                 !- Value 6533
    0.0343,                  !- Value 6534
    0.03059,                 !- Value 6535
    0.02642,                 !- Value 6536
    0.02272,                 !- Value 6537
    0.02034,                 !- Value 6538
    0.01946,                 !- Value 6539
    0.02027,                 !- Value 6540
    0.02272,                 !- Value 6541
    0.02624,                 !- Value 6542
    0.03059,                 !- Value 6543
    0.0339,                  !- Value 6544
    0.0322,                  !- Value 6545
    0.0311,                  !- Value 6546
    0.0307,                  !- Value 6547
    0.03107,                 !- Value 6548
    0.0322,                  !- Value 6549
    0.03382,                 !- Value 6550
    0.03016,                 !- Value 6551
    0.02478,                 !- Value 6552
    0.01993,                 !- Value 6553
    0.01607,                 !- Value 6554
    0.0136,                  !- Value 6555
    0.01275,                 !- Value 6556
    0.0136,                  !- Value 6557
    0.01607,                 !- Value 6558
    0.01993,                 !- Value 6559
    0.02478,                 !- Value 6560
    0.03016,                 !- Value 6561
    0.03285,                 !- Value 6562
    0.03061,                 !- Value 6563
    0.02918,                 !- Value 6564
    0.02843,                 !- Value 6565
    0.02817,                 !- Value 6566
    0.02843,                 !- Value 6567
    0.02918,                 !- Value 6568
    0.03061,                 !- Value 6569
    0.03285,                 !- Value 6570
    2.72859,                 !- Value 6571
    0.02298,                 !- Value 6572
    0.01704,                 !- Value 6573
    0.01194,                 !- Value 6574
    0.00802,                 !- Value 6575
    0.00556,                 !- Value 6576
    0.00472,                 !- Value 6577
    0.00556,                 !- Value 6578
    0.00802,                 !- Value 6579
    0.01194,                 !- Value 6580
    0.01704,                 !- Value 6581
    0.02298,                 !- Value 6582
    0.02935,                 !- Value 6583
    0.03144,                 !- Value 6584
    0.02882,                 !- Value 6585
    0.02728,                 !- Value 6586
    0.0261,                  !- Value 6587
    0.02536,                 !- Value 6588
    0.0251,                  !- Value 6589
    0.02536,                 !- Value 6590
    0.0261,                  !- Value 6591
    0.02728,                 !- Value 6592
    0.02882,                 !- Value 6593
    0.03144,                 !- Value 6594
    0.02777,                 !- Value 6595
    0.01921,                 !- Value 6596
    0.01122,                 !- Value 6597
    0.00437,                 !- Value 6598
    0.00276,                 !- Value 6599
    0.01299,                 !- Value 6600
    0.01647,                 !- Value 6601
    0.01299,                 !- Value 6602
    0.00276,                 !- Value 6603
    0.00437,                 !- Value 6604
    0.01122,                 !- Value 6605
    0.01921,                 !- Value 6606
    0.02777,                 !- Value 6607
    0.02858,                 !- Value 6608
    0.02579,                 !- Value 6609
    0.02373,                 !- Value 6610
    0.02304,                 !- Value 6611
    0.02268,                 !- Value 6612
    0.02255,                 !- Value 6613
    0.02268,                 !- Value 6614
    0.02304,                 !- Value 6615
    0.02373,                 !- Value 6616
    0.02579,                 !- Value 6617
    0.02858,                 !- Value 6618
    0.0246,                  !- Value 6619
    0.01357,                 !- Value 6620
    0.0033,                  !- Value 6621
    0.01709,                 !- Value 6622
    0.03803,                 !- Value 6623
    0.05119,                 !- Value 6624
    0.05568,                 !- Value 6625
    0.05119,                 !- Value 6626
    0.03803,                 !- Value 6627
    0.01709,                 !- Value 6628
    0.0033,                  !- Value 6629
    0.01357,                 !- Value 6630
    0.0246,                  !- Value 6631
    0.02394,                 !- Value 6632
    0.02087,                 !- Value 6633
    0.01989,                 !- Value 6634
    0.01915,                 !- Value 6635
    0.01868,                 !- Value 6636
    0.01852,                 !- Value 6637
    0.01868,                 !- Value 6638
    0.01915,                 !- Value 6639
    0.01989,                 !- Value 6640
    0.02087,                 !- Value 6641
    0.02394,                 !- Value 6642
    0.01841,                 !- Value 6643
    0.00166,                 !- Value 6644
    0.05364,                 !- Value 6645
    0.0649,                  !- Value 6646
    0.06542,                 !- Value 6647
    0.06494,                 !- Value 6648
    0.05364,                 !- Value 6649
    0.00418,                 !- Value 6650
    0.01841,                 !- Value 6651
    0.01529,                 !- Value 6652
    0.01372,                 !- Value 6653
    0.01362,                 !- Value 6654
    0.01358,                 !- Value 6655
    0.01361,                 !- Value 6656
    0.01372,                 !- Value 6657
    0.0152,                  !- Value 6658
    0.00566,                 !- Value 6659
    0.02043,                 !- Value 6660
    0.02063,                 !- Value 6661
    0.02063,                 !- Value 6662
    0.02063,                 !- Value 6663
    0.02043,                 !- Value 6664
    0.00566,                 !- Value 6665
    0.00414,                 !- Value 6666
    0.0041,                  !- Value 6667
    0.0041,                  !- Value 6668
    0.0041,                  !- Value 6669
    0.00414,                 !- Value 6670
    0.02737,                 !- Value 6671
    0.02732,                 !- Value 6672
    0.02391,                 !- Value 6673
    0.0225,                  !- Value 6674
    0.02391,                 !- Value 6675
    0.02732,                 !- Value 6676
    0.03045,                 !- Value 6677
    0.02994,                 !- Value 6678
    0.03045,                 !- Value 6679
    0.02714,                 !- Value 6680
    0.02344,                 !- Value 6681
    0.02015,                 !- Value 6682
    0.01804,                 !- Value 6683
    0.01726,                 !- Value 6684
    0.01798,                 !- Value 6685
    0.02015,                 !- Value 6686
    0.02328,                 !- Value 6687
    0.02714,                 !- Value 6688
    0.03013,                 !- Value 6689
    0.02894,                 !- Value 6690
    0.02818,                 !- Value 6691
    0.02789,                 !- Value 6692
    0.02815,                 !- Value 6693
    0.02894,                 !- Value 6694
    0.03007,                 !- Value 6695
    0.02676,                 !- Value 6696
    0.02199,                 !- Value 6697
    0.01768,                 !- Value 6698
    0.01426,                 !- Value 6699
    0.01207,                 !- Value 6700
    0.01131,                 !- Value 6701
    0.01207,                 !- Value 6702
    0.01426,                 !- Value 6703
    0.01768,                 !- Value 6704
    0.02199,                 !- Value 6705
    0.02676,                 !- Value 6706
    0.02931,                 !- Value 6707
    0.02775,                 !- Value 6708
    0.02669,                 !- Value 6709
    0.0261,                  !- Value 6710
    0.02589,                 !- Value 6711
    0.0261,                  !- Value 6712
    0.02669,                 !- Value 6713
    0.02775,                 !- Value 6714
    0.02931,                 !- Value 6715
    0.02605,                 !- Value 6716
    7.72017,                 !- Value 6717
    0.01512,                 !- Value 6718
    0.01059,                 !- Value 6719
    0.00712,                 !- Value 6720
    0.00494,                 !- Value 6721
    0.00419,                 !- Value 6722
    0.00494,                 !- Value 6723
    0.00712,                 !- Value 6724
    0.01059,                 !- Value 6725
    0.01512,                 !- Value 6726
    0.02039,                 !- Value 6727
    0.02605,                 !- Value 6728
    0.02816,                 !- Value 6729
    0.02631,                 !- Value 6730
    0.02509,                 !- Value 6731
    0.02416,                 !- Value 6732
    0.02357,                 !- Value 6733
    0.02337,                 !- Value 6734
    0.02357,                 !- Value 6735
    0.02416,                 !- Value 6736
    0.02509,                 !- Value 6737
    0.02631,                 !- Value 6738
    0.02816,                 !- Value 6739
    0.02465,                 !- Value 6740
    0.01705,                 !- Value 6741
    0.00996,                 !- Value 6742
    0.00388,                 !- Value 6743
    0.00218,                 !- Value 6744
    0.01029,                 !- Value 6745
    0.01305,                 !- Value 6746
    0.01029,                 !- Value 6747
    0.00218,                 !- Value 6748
    0.00388,                 !- Value 6749
    0.00996,                 !- Value 6750
    0.01705,                 !- Value 6751
    0.02465,                 !- Value 6752
    0.02584,                 !- Value 6753
    0.02374,                 !- Value 6754
    0.0221,                  !- Value 6755
    0.02156,                 !- Value 6756
    0.02127,                 !- Value 6757
    0.02117,                 !- Value 6758
    0.02127,                 !- Value 6759
    0.02156,                 !- Value 6760
    0.0221,                  !- Value 6761
    0.02374,                 !- Value 6762
    0.02584,                 !- Value 6763
    0.02184,                 !- Value 6764
    0.01205,                 !- Value 6765
    0.00293,                 !- Value 6766
    0.01355,                 !- Value 6767
    0.03014,                 !- Value 6768
    0.04057,                 !- Value 6769
    0.04412,                 !- Value 6770
    0.04057,                 !- Value 6771
    0.03014,                 !- Value 6772
    0.01355,                 !- Value 6773
    0.00293,                 !- Value 6774
    0.01205,                 !- Value 6775
    0.02184,                 !- Value 6776
    0.0219,                  !- Value 6777
    0.01947,                 !- Value 6778
    0.01869,                 !- Value 6779
    0.0181,                  !- Value 6780
    0.01773,                 !- Value 6781
    0.0176,                  !- Value 6782
    0.01773,                 !- Value 6783
    0.0181,                  !- Value 6784
    0.01869,                 !- Value 6785
    0.01947,                 !- Value 6786
    0.0219,                  !- Value 6787
    0.01636,                 !- Value 6788
    0.00132,                 !- Value 6789
    0.04251,                 !- Value 6790
    0.05155,                 !- Value 6791
    0.05201,                 !- Value 6792
    0.05159,                 !- Value 6793
    0.04251,                 !- Value 6794
    0.00332,                 !- Value 6795
    0.01636,                 !- Value 6796
    0.01432,                 !- Value 6797
    0.01308,                 !- Value 6798
    0.01299,                 !- Value 6799
    0.01296,                 !- Value 6800
    0.01299,                 !- Value 6801
    0.01308,                 !- Value 6802
    0.01425,                 !- Value 6803
    0.00504,                 !- Value 6804
    0.0163,                  !- Value 6805
    0.0165,                  !- Value 6806
    0.0165,                  !- Value 6807
    0.0165,                  !- Value 6808
    0.0163,                  !- Value 6809
    0.00504,                 !- Value 6810
    0.00397,                 !- Value 6811
    0.00394,                 !- Value 6812
    0.00394,                 !- Value 6813
    0.00394,                 !- Value 6814
    0.00397,                 !- Value 6815
    0.02394,                 !- Value 6816
    0.02389,                 !- Value 6817
    0.02091,                 !- Value 6818
    0.01968,                 !- Value 6819
    0.02091,                 !- Value 6820
    0.02389,                 !- Value 6821
    0.02667,                 !- Value 6822
    0.02655,                 !- Value 6823
    0.02667,                 !- Value 6824
    0.02374,                 !- Value 6825
    0.0205,                  !- Value 6826
    0.01763,                 !- Value 6827
    0.01578,                 !- Value 6828
    0.0151,                  !- Value 6829
    0.01573,                 !- Value 6830
    0.01763,                 !- Value 6831
    0.02036,                 !- Value 6832
    0.02374,                 !- Value 6833
    0.02647,                 !- Value 6834
    0.02617,                 !- Value 6835
    0.02598,                 !- Value 6836
    0.02591,                 !- Value 6837
    0.02597,                 !- Value 6838
    0.02617,                 !- Value 6839
    0.02646,                 !- Value 6840
    0.02341,                 !- Value 6841
    0.01924,                 !- Value 6842
    0.01547,                 !- Value 6843
    0.01248,                 !- Value 6844
    0.01056,                 !- Value 6845
    0.0099,                  !- Value 6846
    0.01056,                 !- Value 6847
    0.01248,                 !- Value 6848
    0.01547,                 !- Value 6849
    0.01924,                 !- Value 6850
    0.02341,                 !- Value 6851
    0.02601,                 !- Value 6852
    0.02562,                 !- Value 6853
    0.02512,                 !- Value 6854
    0.0247,                  !- Value 6855
    0.02455,                 !- Value 6856
    0.0247,                  !- Value 6857
    0.02512,                 !- Value 6858
    0.02562,                 !- Value 6859
    0.02601,                 !- Value 6860
    0.0228,                  !- Value 6861
    0.01785,                 !- Value 6862
    12.37277,                !- Value 6863
    0.00927,                 !- Value 6864
    0.00623,                 !- Value 6865
    0.00432,                 !- Value 6866
    0.00367,                 !- Value 6867
    0.00432,                 !- Value 6868
    0.00623,                 !- Value 6869
    0.00927,                 !- Value 6870
    0.01323,                 !- Value 6871
    0.01785,                 !- Value 6872
    0.0228,                  !- Value 6873
    0.02523,                 !- Value 6874
    0.0247,                  !- Value 6875
    0.02383,                 !- Value 6876
    0.02316,                 !- Value 6877
    0.02274,                 !- Value 6878
    0.0226,                  !- Value 6879
    0.02274,                 !- Value 6880
    0.02316,                 !- Value 6881
    0.02383,                 !- Value 6882
    0.0247,                  !- Value 6883
    0.02523,                 !- Value 6884
    0.02158,                 !- Value 6885
    0.01492,                 !- Value 6886
    0.00872,                 !- Value 6887
    0.00339,                 !- Value 6888
    0.00165,                 !- Value 6889
    0.00775,                 !- Value 6890
    0.00983,                 !- Value 6891
    0.00775,                 !- Value 6892
    0.00165,                 !- Value 6893
    0.00339,                 !- Value 6894
    0.00872,                 !- Value 6895
    0.01492,                 !- Value 6896
    0.02158,                 !- Value 6897
    0.02369,                 !- Value 6898
    0.02255,                 !- Value 6899
    0.02138,                 !- Value 6900
    0.02098,                 !- Value 6901
    0.02076,                 !- Value 6902
    0.02069,                 !- Value 6903
    0.02076,                 !- Value 6904
    0.02098,                 !- Value 6905
    0.02138,                 !- Value 6906
    0.02255,                 !- Value 6907
    0.02369,                 !- Value 6908
    0.01913,                 !- Value 6909
    0.01055,                 !- Value 6910
    0.00256,                 !- Value 6911
    0.0102,                  !- Value 6912
    0.0227,                  !- Value 6913
    0.03056,                 !- Value 6914
    0.03324,                 !- Value 6915
    0.03056,                 !- Value 6916
    0.0227,                  !- Value 6917
    0.0102,                  !- Value 6918
    0.00256,                 !- Value 6919
    0.01055,                 !- Value 6920
    0.01913,                 !- Value 6921
    0.02062,                 !- Value 6922
    0.01888,                 !- Value 6923
    0.01829,                 !- Value 6924
    0.01785,                 !- Value 6925
    0.01756,                 !- Value 6926
    0.01747,                 !- Value 6927
    0.01756,                 !- Value 6928
    0.01785,                 !- Value 6929
    0.01829,                 !- Value 6930
    0.01888,                 !- Value 6931
    0.02062,                 !- Value 6932
    0.01434,                 !- Value 6933
    0.00099,                 !- Value 6934
    0.03203,                 !- Value 6935
    0.03897,                 !- Value 6936
    0.03938,                 !- Value 6937
    0.039,                   !- Value 6938
    0.03203,                 !- Value 6939
    0.0025,                  !- Value 6940
    0.01434,                 !- Value 6941
    0.01396,                 !- Value 6942
    0.01302,                 !- Value 6943
    0.01296,                 !- Value 6944
    0.01293,                 !- Value 6945
    0.01295,                 !- Value 6946
    0.01302,                 !- Value 6947
    0.01391,                 !- Value 6948
    0.00443,                 !- Value 6949
    0.01241,                 !- Value 6950
    0.01262,                 !- Value 6951
    0.01263,                 !- Value 6952
    0.01262,                 !- Value 6953
    0.01241,                 !- Value 6954
    0.00443,                 !- Value 6955
    0.00399,                 !- Value 6956
    0.00397,                 !- Value 6957
    0.00397,                 !- Value 6958
    0.00397,                 !- Value 6959
    0.00399,                 !- Value 6960
    0.02097,                 !- Value 6961
    0.02093,                 !- Value 6962
    0.01832,                 !- Value 6963
    0.01724,                 !- Value 6964
    0.01832,                 !- Value 6965
    0.02093,                 !- Value 6966
    0.0234,                  !- Value 6967
    0.02349,                 !- Value 6968
    0.0234,                  !- Value 6969
    0.0208,                  !- Value 6970
    0.01796,                 !- Value 6971
    0.01544,                 !- Value 6972
    0.01383,                 !- Value 6973
    0.01323,                 !- Value 6974
    0.01378,                 !- Value 6975
    0.01544,                 !- Value 6976
    0.01784,                 !- Value 6977
    0.0208,                  !- Value 6978
    0.02327,                 !- Value 6979
    0.02349,                 !- Value 6980
    0.02363,                 !- Value 6981
    0.02369,                 !- Value 6982
    0.02364,                 !- Value 6983
    0.02349,                 !- Value 6984
    0.02328,                 !- Value 6985
    0.02052,                 !- Value 6986
    0.01686,                 !- Value 6987
    0.01355,                 !- Value 6988
    0.01093,                 !- Value 6989
    0.00925,                 !- Value 6990
    0.00867,                 !- Value 6991
    0.00925,                 !- Value 6992
    0.01093,                 !- Value 6993
    0.01355,                 !- Value 6994
    0.01686,                 !- Value 6995
    0.02052,                 !- Value 6996
    0.02303,                 !- Value 6997
    0.02333,                 !- Value 6998
    0.02339,                 !- Value 6999
    0.02333,                 !- Value 7000
    0.02331,                 !- Value 7001
    0.02333,                 !- Value 7002
    0.02339,                 !- Value 7003
    0.02333,                 !- Value 7004
    0.02303,                 !- Value 7005
    0.01998,                 !- Value 7006
    0.01564,                 !- Value 7007
    0.0116,                  !- Value 7008
    16.36909,                !- Value 7009
    0.00546,                 !- Value 7010
    0.00379,                 !- Value 7011
    0.00322,                 !- Value 7012
    0.00379,                 !- Value 7013
    0.00546,                 !- Value 7014
    0.00813,                 !- Value 7015
    0.0116,                  !- Value 7016
    0.01564,                 !- Value 7017
    0.01998,                 !- Value 7018
    0.0225,                  !- Value 7019
    0.02281,                 !- Value 7020
    0.0227,                  !- Value 7021
    0.02261,                 !- Value 7022
    0.02256,                 !- Value 7023
    0.02254,                 !- Value 7024
    0.02256,                 !- Value 7025
    0.02261,                 !- Value 7026
    0.0227,                  !- Value 7027
    0.02281,                 !- Value 7028
    0.0225,                  !- Value 7029
    0.01892,                 !- Value 7030
    0.01309,                 !- Value 7031
    0.00765,                 !- Value 7032
    0.00298,                 !- Value 7033
    0.00118,                 !- Value 7034
    0.00557,                 !- Value 7035
    0.00706,                 !- Value 7036
    0.00557,                 !- Value 7037
    0.00118,                 !- Value 7038
    0.00298,                 !- Value 7039
    0.00765,                 !- Value 7040
    0.01309,                 !- Value 7041
    0.01892,                 !- Value 7042
    0.02147,                 !- Value 7043
    0.0215,                  !- Value 7044
    0.02136,                 !- Value 7045
    0.02112,                 !- Value 7046
    0.02096,                 !- Value 7047
    0.02091,                 !- Value 7048
    0.02096,                 !- Value 7049
    0.02112,                 !- Value 7050
    0.02136,                 !- Value 7051
    0.0215,                  !- Value 7052
    0.02147,                 !- Value 7053
    0.01678,                 !- Value 7054
    0.00926,                 !- Value 7055
    0.00225,                 !- Value 7056
    0.00733,                 !- Value 7057
    0.0163,                  !- Value 7058
    0.02194,                 !- Value 7059
    0.02387,                 !- Value 7060
    0.02194,                 !- Value 7061
    0.0163,                  !- Value 7062
    0.00733,                 !- Value 7063
    0.00225,                 !- Value 7064
    0.00926,                 !- Value 7065
    0.01678,                 !- Value 7066
    0.01915,                 !- Value 7067
    0.01893,                 !- Value 7068
    0.01851,                 !- Value 7069
    0.01819,                 !- Value 7070
    0.01799,                 !- Value 7071
    0.01792,                 !- Value 7072
    0.01799,                 !- Value 7073
    0.01819,                 !- Value 7074
    0.01851,                 !- Value 7075
    0.01893,                 !- Value 7076
    0.01915,                 !- Value 7077
    0.01259,                 !- Value 7078
    0.00071,                 !- Value 7079
    0.023,                   !- Value 7080
    0.02812,                 !- Value 7081
    0.02848,                 !- Value 7082
    0.02815,                 !- Value 7083
    0.023,                   !- Value 7084
    0.00179,                 !- Value 7085
    0.01259,                 !- Value 7086
    0.01407,                 !- Value 7087
    0.01339,                 !- Value 7088
    0.01335,                 !- Value 7089
    0.01333,                 !- Value 7090
    0.01335,                 !- Value 7091
    0.01339,                 !- Value 7092
    0.01403,                 !- Value 7093
    0.00391,                 !- Value 7094
    0.00905,                 !- Value 7095
    0.00928,                 !- Value 7096
    0.00928,                 !- Value 7097
    0.00928,                 !- Value 7098
    0.00905,                 !- Value 7099
    0.00391,                 !- Value 7100
    0.00414,                 !- Value 7101
    0.00412,                 !- Value 7102
    0.00412,                 !- Value 7103
    0.00412,                 !- Value 7104
    0.00414,                 !- Value 7105
    0.01868,                 !- Value 7106
    0.01864,                 !- Value 7107
    0.01632,                 !- Value 7108
    0.01536,                 !- Value 7109
    0.01632,                 !- Value 7110
    0.01864,                 !- Value 7111
    0.02087,                 !- Value 7112
    0.02113,                 !- Value 7113
    0.02087,                 !- Value 7114
    0.01852,                 !- Value 7115
    0.016,                   !- Value 7116
    0.01376,                 !- Value 7117
    0.01232,                 !- Value 7118
    0.01178,                 !- Value 7119
    0.01227,                 !- Value 7120
    0.01376,                 !- Value 7121
    0.01589,                 !- Value 7122
    0.01852,                 !- Value 7123
    0.02079,                 !- Value 7124
    0.02142,                 !- Value 7125
    0.02182,                 !- Value 7126
    0.02197,                 !- Value 7127
    0.02183,                 !- Value 7128
    0.02142,                 !- Value 7129
    0.02083,                 !- Value 7130
    0.01828,                 !- Value 7131
    0.01502,                 !- Value 7132
    0.01208,                 !- Value 7133
    0.00974,                 !- Value 7134
    0.00824,                 !- Value 7135
    0.00773,                 !- Value 7136
    0.00824,                 !- Value 7137
    0.00974,                 !- Value 7138
    0.01208,                 !- Value 7139
    0.01502,                 !- Value 7140
    0.01828,                 !- Value 7141
    0.02074,                 !- Value 7142
    0.02155,                 !- Value 7143
    0.02211,                 !- Value 7144
    0.02241,                 !- Value 7145
    0.02252,                 !- Value 7146
    0.02241,                 !- Value 7147
    0.02211,                 !- Value 7148
    0.02155,                 !- Value 7149
    0.02074,                 !- Value 7150
    0.01781,                 !- Value 7151
    0.01394,                 !- Value 7152
    0.01034,                 !- Value 7153
    0.00724,                 !- Value 7154
    19.43624,                !- Value 7155
    0.00337,                 !- Value 7156
    0.00287,                 !- Value 7157
    0.00337,                 !- Value 7158
    0.00487,                 !- Value 7159
    0.00724,                 !- Value 7160
    0.01034,                 !- Value 7161
    0.01394,                 !- Value 7162
    0.01781,                 !- Value 7163
    0.02039,                 !- Value 7164
    0.02137,                 !- Value 7165
    0.022,                   !- Value 7166
    0.02249,                 !- Value 7167
    0.02279,                 !- Value 7168
    0.0229,                  !- Value 7169
    0.02279,                 !- Value 7170
    0.02249,                 !- Value 7171
    0.022,                   !- Value 7172
    0.02137,                 !- Value 7173
    0.02039,                 !- Value 7174
    0.01687,                 !- Value 7175
    0.01167,                 !- Value 7176
    0.00682,                 !- Value 7177
    0.00265,                 !- Value 7178
    0.00082,                 !- Value 7179
    0.00388,                 !- Value 7180
    0.00493,                 !- Value 7181
    0.00388,                 !- Value 7182
    0.00082,                 !- Value 7183
    0.00265,                 !- Value 7184
    0.00682,                 !- Value 7185
    0.01167,                 !- Value 7186
    0.01687,                 !- Value 7187
    0.01975,                 !- Value 7188
    0.02086,                 !- Value 7189
    0.02171,                 !- Value 7190
    0.02162,                 !- Value 7191
    0.02151,                 !- Value 7192
    0.02147,                 !- Value 7193
    0.02151,                 !- Value 7194
    0.02162,                 !- Value 7195
    0.02171,                 !- Value 7196
    0.02086,                 !- Value 7197
    0.01975,                 !- Value 7198
    0.01497,                 !- Value 7199
    0.00826,                 !- Value 7200
    0.00201,                 !- Value 7201
    0.00511,                 !- Value 7202
    0.01137,                 !- Value 7203
    0.01531,                 !- Value 7204
    0.01665,                 !- Value 7205
    0.01531,                 !- Value 7206
    0.01137,                 !- Value 7207
    0.00511,                 !- Value 7208
    0.00201,                 !- Value 7209
    0.00826,                 !- Value 7210
    0.01497,                 !- Value 7211
    0.01806,                 !- Value 7212
    0.01933,                 !- Value 7213
    0.01904,                 !- Value 7214
    0.01881,                 !- Value 7215
    0.01867,                 !- Value 7216
    0.01862,                 !- Value 7217
    0.01867,                 !- Value 7218
    0.01881,                 !- Value 7219
    0.01904,                 !- Value 7220
    0.01933,                 !- Value 7221
    0.01806,                 !- Value 7222
    0.01124,                 !- Value 7223
    0.0005,                  !- Value 7224
    0.01605,                 !- Value 7225
    0.01977,                 !- Value 7226
    0.02008,                 !- Value 7227
    0.0198,                  !- Value 7228
    0.01605,                 !- Value 7229
    0.00125,                 !- Value 7230
    0.01124,                 !- Value 7231
    0.01442,                 !- Value 7232
    0.01394,                 !- Value 7233
    0.01391,                 !- Value 7234
    0.0139,                  !- Value 7235
    0.01391,                 !- Value 7236
    0.01394,                 !- Value 7237
    0.01439,                 !- Value 7238
    0.0035,                  !- Value 7239
    0.00646,                 !- Value 7240
    0.0067,                  !- Value 7241
    0.0067,                  !- Value 7242
    0.0067,                  !- Value 7243
    0.00646,                 !- Value 7244
    0.0035,                  !- Value 7245
    0.00434,                 !- Value 7246
    0.00433,                 !- Value 7247
    0.00433,                 !- Value 7248
    0.00433,                 !- Value 7249
    0.00434,                 !- Value 7250
    0.01723,                 !- Value 7251
    0.0172,                  !- Value 7252
    0.01505,                 !- Value 7253
    0.01417,                 !- Value 7254
    0.01505,                 !- Value 7255
    0.0172,                  !- Value 7256
    0.01927,                 !- Value 7257
    0.01964,                 !- Value 7258
    0.01927,                 !- Value 7259
    0.01709,                 !- Value 7260
    0.01476,                 !- Value 7261
    0.01269,                 !- Value 7262
    0.01137,                 !- Value 7263
    0.01087,                 !- Value 7264
    0.01132,                 !- Value 7265
    0.01269,                 !- Value 7266
    0.01466,                 !- Value 7267
    0.01709,                 !- Value 7268
    0.01923,                 !- Value 7269
    0.02011,                 !- Value 7270
    0.02067,                 !- Value 7271
    0.02088,                 !- Value 7272
    0.02069,                 !- Value 7273
    0.02011,                 !- Value 7274
    0.01928,                 !- Value 7275
    0.01687,                 !- Value 7276
    0.01386,                 !- Value 7277
    0.01114,                 !- Value 7278
    0.00899,                 !- Value 7279
    0.00761,                 !- Value 7280
    0.00713,                 !- Value 7281
    0.00761,                 !- Value 7282
    0.00899,                 !- Value 7283
    0.01114,                 !- Value 7284
    0.01386,                 !- Value 7285
    0.01687,                 !- Value 7286
    0.01928,                 !- Value 7287
    0.02043,                 !- Value 7288
    0.02133,                 !- Value 7289
    0.0219,                  !- Value 7290
    0.02209,                 !- Value 7291
    0.0219,                  !- Value 7292
    0.02133,                 !- Value 7293
    0.02043,                 !- Value 7294
    0.01928,                 !- Value 7295
    0.01644,                 !- Value 7296
    0.01287,                 !- Value 7297
    0.00954,                 !- Value 7298
    0.00668,                 !- Value 7299
    0.00449,                 !- Value 7300
    21.36462,                !- Value 7301
    0.00264,                 !- Value 7302
    0.00311,                 !- Value 7303
    0.00449,                 !- Value 7304
    0.00668,                 !- Value 7305
    0.00954,                 !- Value 7306
    0.01287,                 !- Value 7307
    0.01644,                 !- Value 7308
    0.01906,                 !- Value 7309
    0.02047,                 !- Value 7310
    0.02164,                 !- Value 7311
    0.02254,                 !- Value 7312
    0.0231,                  !- Value 7313
    0.0233,                  !- Value 7314
    0.0231,                  !- Value 7315
    0.02254,                 !- Value 7316
    0.02164,                 !- Value 7317
    0.02047,                 !- Value 7318
    0.01906,                 !- Value 7319
    0.01558,                 !- Value 7320
    0.01077,                 !- Value 7321
    0.0063,                  !- Value 7322
    0.00245,                 !- Value 7323
    0.0006,                  !- Value 7324
    0.00282,                 !- Value 7325
    0.00358,                 !- Value 7326
    0.00282,                 !- Value 7327
    0.0006,                  !- Value 7328
    0.00245,                 !- Value 7329
    0.0063,                  !- Value 7330
    0.01077,                 !- Value 7331
    0.01558,                 !- Value 7332
    0.01867,                 !- Value 7333
    0.02053,                 !- Value 7334
    0.02211,                 !- Value 7335
    0.02212,                 !- Value 7336
    0.02203,                 !- Value 7337
    0.02201,                 !- Value 7338
    0.02203,                 !- Value 7339
    0.02212,                 !- Value 7340
    0.02211,                 !- Value 7341
    0.02053,                 !- Value 7342
    0.01867,                 !- Value 7343
    0.01383,                 !- Value 7344
    0.00763,                 !- Value 7345
    0.00185,                 !- Value 7346
    0.00372,                 !- Value 7347
    0.00827,                 !- Value 7348
    0.01113,                 !- Value 7349
    0.0121,                  !- Value 7350
    0.01113,                 !- Value 7351
    0.00827,                 !- Value 7352
    0.00372,                 !- Value 7353
    0.00185,                 !- Value 7354
    0.00763,                 !- Value 7355
    0.01383,                 !- Value 7356
    0.01739,                 !- Value 7357
    0.01974,                 !- Value 7358
    0.01952,                 !- Value 7359
    0.01936,                 !- Value 7360
    0.01925,                 !- Value 7361
    0.01921,                 !- Value 7362
    0.01925,                 !- Value 7363
    0.01936,                 !- Value 7364
    0.01952,                 !- Value 7365
    0.01974,                 !- Value 7366
    0.01739,                 !- Value 7367
    0.01038,                 !- Value 7368
    0.00036,                 !- Value 7369
    0.01167,                 !- Value 7370
    0.0145,                  !- Value 7371
    0.01479,                 !- Value 7372
    0.01453,                 !- Value 7373
    0.01167,                 !- Value 7374
    0.00091,                 !- Value 7375
    0.01038,                 !- Value 7376
    0.01476,                 !- Value 7377
    0.01441,                 !- Value 7378
    0.01439,                 !- Value 7379
    0.01438,                 !- Value 7380
    0.01439,                 !- Value 7381
    0.01441,                 !- Value 7382
    0.01474,                 !- Value 7383
    0.00324,                 !- Value 7384
    0.00482,                 !- Value 7385
    0.00507,                 !- Value 7386
    0.00507,                 !- Value 7387
    0.00507,                 !- Value 7388
    0.00482,                 !- Value 7389
    0.00324,                 !- Value 7390
    0.0045,                  !- Value 7391
    0.00449,                 !- Value 7392
    0.00449,                 !- Value 7393
    0.00449,                 !- Value 7394
    0.0045,                  !- Value 7395
    0.01674,                 !- Value 7396
    0.01671,                 !- Value 7397
    0.01462,                 !- Value 7398
    0.01376,                 !- Value 7399
    0.01462,                 !- Value 7400
    0.01671,                 !- Value 7401
    0.01872,                 !- Value 7402
    0.01914,                 !- Value 7403
    0.01872,                 !- Value 7404
    0.0166,                  !- Value 7405
    0.01434,                 !- Value 7406
    0.01233,                 !- Value 7407
    0.01104,                 !- Value 7408
    0.01056,                 !- Value 7409
    0.011,                   !- Value 7410
    0.01233,                 !- Value 7411
    0.01424,                 !- Value 7412
    0.0166,                  !- Value 7413
    0.0187,                  !- Value 7414
    0.01966,                 !- Value 7415
    0.02028,                 !- Value 7416
    0.02051,                 !- Value 7417
    0.0203,                  !- Value 7418
    0.01966,                 !- Value 7419
    0.01875,                 !- Value 7420
    0.01639,                 !- Value 7421
    0.01346,                 !- Value 7422
    0.01083,                 !- Value 7423
    0.00873,                 !- Value 7424
    0.00739,                 !- Value 7425
    0.00693,                 !- Value 7426
    0.00739,                 !- Value 7427
    0.00873,                 !- Value 7428
    0.01083,                 !- Value 7429
    0.01346,                 !- Value 7430
    0.01639,                 !- Value 7431
    0.01879,                 !- Value 7432
    0.02005,                 !- Value 7433
    0.02107,                 !- Value 7434
    0.02173,                 !- Value 7435
    0.02196,                 !- Value 7436
    0.02173,                 !- Value 7437
    0.02107,                 !- Value 7438
    0.02005,                 !- Value 7439
    0.01879,                 !- Value 7440
    0.01597,                 !- Value 7441
    0.0125,                  !- Value 7442
    0.00927,                 !- Value 7443
    0.00649,                 !- Value 7444
    0.00436,                 !- Value 7445
    0.00303,                 !- Value 7446
    22.02241,                !- Value 7447
    0.00303,                 !- Value 7448
    0.00436,                 !- Value 7449
    0.00649,                 !- Value 7450
    0.00927,                 !- Value 7451
    0.0125,                  !- Value 7452
    0.01597,                 !- Value 7453
    0.0186,                  !- Value 7454
    0.02016,                 !- Value 7455
    0.02153,                 !- Value 7456
    0.02258,                 !- Value 7457
    0.02324,                 !- Value 7458
    0.02346,                 !- Value 7459
    0.02324,                 !- Value 7460
    0.02258,                 !- Value 7461
    0.02153,                 !- Value 7462
    0.02016,                 !- Value 7463
    0.0186,                  !- Value 7464
    0.01513,                 !- Value 7465
    0.01047,                 !- Value 7466
    0.00612,                 !- Value 7467
    0.00238,                 !- Value 7468
    0.00052,                 !- Value 7469
    0.00246,                 !- Value 7470
    0.00312,                 !- Value 7471
    0.00246,                 !- Value 7472
    0.00052,                 !- Value 7473
    0.00238,                 !- Value 7474
    0.00612,                 !- Value 7475
    0.01047,                 !- Value 7476
    0.01513,                 !- Value 7477
    0.0183,                  !- Value 7478
    0.02043,                 !- Value 7479
    0.02227,                 !- Value 7480
    0.02232,                 !- Value 7481
    0.02224,                 !- Value 7482
    0.02222,                 !- Value 7483
    0.02224,                 !- Value 7484
    0.02232,                 !- Value 7485
    0.02227,                 !- Value 7486
    0.02043,                 !- Value 7487
    0.0183,                  !- Value 7488
    0.01343,                 !- Value 7489
    0.00741,                 !- Value 7490
    0.0018,                  !- Value 7491
    0.00324,                 !- Value 7492
    0.00721,                 !- Value 7493
    0.0097,                  !- Value 7494
    0.01055,                 !- Value 7495
    0.0097,                  !- Value 7496
    0.00721,                 !- Value 7497
    0.00324,                 !- Value 7498
    0.0018,                  !- Value 7499
    0.00741,                 !- Value 7500
    0.01343,                 !- Value 7501
    0.01716,                 !- Value 7502
    0.0199,                  !- Value 7503
    0.01971,                 !- Value 7504
    0.01957,                 !- Value 7505
    0.01948,                 !- Value 7506
    0.01945,                 !- Value 7507
    0.01948,                 !- Value 7508
    0.01957,                 !- Value 7509
    0.01971,                 !- Value 7510
    0.0199,                  !- Value 7511
    0.01716,                 !- Value 7512
    0.01009,                 !- Value 7513
    0.00032,                 !- Value 7514
    0.01017,                 !- Value 7515
    0.0127,                  !- Value 7516
    0.01298,                 !- Value 7517
    0.01272,                 !- Value 7518
    0.01017,                 !- Value 7519
    0.00079,                 !- Value 7520
    0.01009,                 !- Value 7521
    0.0149,                  !- Value 7522
    0.01459,                 !- Value 7523
    0.01457,                 !- Value 7524
    0.01457,                 !- Value 7525
    0.01457,                 !- Value 7526
    0.01459,                 !- Value 7527
    0.01488,                 !- Value 7528
    0.00315,                 !- Value 7529
    0.00426,                 !- Value 7530
    0.00452,                 !- Value 7531
    0.00452,                 !- Value 7532
    0.00452,                 !- Value 7533
    0.00426,                 !- Value 7534
    0.00315,                 !- Value 7535
    0.00456,                 !- Value 7536
    0.00455,                 !- Value 7537
    0.00455,                 !- Value 7538
    0.00455,                 !- Value 7539
    0.00456,                 !- Value 7540
    0.01723,                 !- Value 7541
    0.0172,                  !- Value 7542
    0.01505,                 !- Value 7543
    0.01417,                 !- Value 7544
    0.01505,                 !- Value 7545
    0.0172,                  !- Value 7546
    0.01927,                 !- Value 7547
    0.01964,                 !- Value 7548
    0.01927,                 !- Value 7549
    0.01709,                 !- Value 7550
    0.01476,                 !- Value 7551
    0.01269,                 !- Value 7552
    0.01137,                 !- Value 7553
    0.01087,                 !- Value 7554
    0.01132,                 !- Value 7555
    0.01269,                 !- Value 7556
    0.01466,                 !- Value 7557
    0.01709,                 !- Value 7558
    0.01923,                 !- Value 7559
    0.02011,                 !- Value 7560
    0.02067,                 !- Value 7561
    0.02088,                 !- Value 7562
    0.02069,                 !- Value 7563
    0.02011,                 !- Value 7564
    0.01928,                 !- Value 7565
    0.01687,                 !- Value 7566
    0.01386,                 !- Value 7567
    0.01114,                 !- Value 7568
    0.00899,                 !- Value 7569
    0.00761,                 !- Value 7570
    0.00713,                 !- Value 7571
    0.00761,                 !- Value 7572
    0.00899,                 !- Value 7573
    0.01114,                 !- Value 7574
    0.01386,                 !- Value 7575
    0.01687,                 !- Value 7576
    0.01928,                 !- Value 7577
    0.02043,                 !- Value 7578
    0.02133,                 !- Value 7579
    0.0219,                  !- Value 7580
    0.02209,                 !- Value 7581
    0.0219,                  !- Value 7582
    0.02133,                 !- Value 7583
    0.02043,                 !- Value 7584
    0.01928,                 !- Value 7585
    0.01644,                 !- Value 7586
    0.01287,                 !- Value 7587
    0.00954,                 !- Value 7588
    0.00668,                 !- Value 7589
    0.00449,                 !- Value 7590
    0.00311,                 !- Value 7591
    0.00264,                 !- Value 7592
    21.36462,                !- Value 7593
    0.00449,                 !- Value 7594
    0.00668,                 !- Value 7595
    0.00954,                 !- Value 7596
    0.01287,                 !- Value 7597
    0.01644,                 !- Value 7598
    0.01906,                 !- Value 7599
    0.02047,                 !- Value 7600
    0.02164,                 !- Value 7601
    0.02254,                 !- Value 7602
    0.0231,                  !- Value 7603
    0.0233,                  !- Value 7604
    0.0231,                  !- Value 7605
    0.02254,                 !- Value 7606
    0.02164,                 !- Value 7607
    0.02047,                 !- Value 7608
    0.01906,                 !- Value 7609
    0.01558,                 !- Value 7610
    0.01077,                 !- Value 7611
    0.0063,                  !- Value 7612
    0.00245,                 !- Value 7613
    0.0006,                  !- Value 7614
    0.00282,                 !- Value 7615
    0.00358,                 !- Value 7616
    0.00282,                 !- Value 7617
    0.0006,                  !- Value 7618
    0.00245,                 !- Value 7619
    0.0063,                  !- Value 7620
    0.01077,                 !- Value 7621
    0.01558,                 !- Value 7622
    0.01867,                 !- Value 7623
    0.02053,                 !- Value 7624
    0.02211,                 !- Value 7625
    0.02212,                 !- Value 7626
    0.02203,                 !- Value 7627
    0.02201,                 !- Value 7628
    0.02203,                 !- Value 7629
    0.02212,                 !- Value 7630
    0.02211,                 !- Value 7631
    0.02053,                 !- Value 7632
    0.01867,                 !- Value 7633
    0.01383,                 !- Value 7634
    0.00763,                 !- Value 7635
    0.00185,                 !- Value 7636
    0.00372,                 !- Value 7637
    0.00827,                 !- Value 7638
    0.01113,                 !- Value 7639
    0.0121,                  !- Value 7640
    0.01113,                 !- Value 7641
    0.00827,                 !- Value 7642
    0.00372,                 !- Value 7643
    0.00185,                 !- Value 7644
    0.00763,                 !- Value 7645
    0.01383,                 !- Value 7646
    0.01739,                 !- Value 7647
    0.01974,                 !- Value 7648
    0.01952,                 !- Value 7649
    0.01936,                 !- Value 7650
    0.01925,                 !- Value 7651
    0.01921,                 !- Value 7652
    0.01925,                 !- Value 7653
    0.01936,                 !- Value 7654
    0.01952,                 !- Value 7655
    0.01974,                 !- Value 7656
    0.01739,                 !- Value 7657
    0.01038,                 !- Value 7658
    0.00036,                 !- Value 7659
    0.01167,                 !- Value 7660
    0.0145,                  !- Value 7661
    0.01479,                 !- Value 7662
    0.01453,                 !- Value 7663
    0.01167,                 !- Value 7664
    0.00091,                 !- Value 7665
    0.01038,                 !- Value 7666
    0.01476,                 !- Value 7667
    0.01441,                 !- Value 7668
    0.01439,                 !- Value 7669
    0.01438,                 !- Value 7670
    0.01439,                 !- Value 7671
    0.01441,                 !- Value 7672
    0.01474,                 !- Value 7673
    0.00324,                 !- Value 7674
    0.00482,                 !- Value 7675
    0.00507,                 !- Value 7676
    0.00507,                 !- Value 7677
    0.00507,                 !- Value 7678
    0.00482,                 !- Value 7679
    0.00324,                 !- Value 7680
    0.0045,                  !- Value 7681
    0.00449,                 !- Value 7682
    0.00449,                 !- Value 7683
    0.00449,                 !- Value 7684
    0.0045,                  !- Value 7685
    0.01868,                 !- Value 7686
    0.01864,                 !- Value 7687
    0.01632,                 !- Value 7688
    0.01536,                 !- Value 7689
    0.01632,                 !- Value 7690
    0.01864,                 !- Value 7691
    0.02087,                 !- Value 7692
    0.02113,                 !- Value 7693
    0.02087,                 !- Value 7694
    0.01852,                 !- Value 7695
    0.016,                   !- Value 7696
    0.01376,                 !- Value 7697
    0.01232,                 !- Value 7698
    0.01178,                 !- Value 7699
    0.01227,                 !- Value 7700
    0.01376,                 !- Value 7701
    0.01589,                 !- Value 7702
    0.01852,                 !- Value 7703
    0.02079,                 !- Value 7704
    0.02142,                 !- Value 7705
    0.02182,                 !- Value 7706
    0.02197,                 !- Value 7707
    0.02183,                 !- Value 7708
    0.02142,                 !- Value 7709
    0.02083,                 !- Value 7710
    0.01828,                 !- Value 7711
    0.01502,                 !- Value 7712
    0.01208,                 !- Value 7713
    0.00974,                 !- Value 7714
    0.00824,                 !- Value 7715
    0.00773,                 !- Value 7716
    0.00824,                 !- Value 7717
    0.00974,                 !- Value 7718
    0.01208,                 !- Value 7719
    0.01502,                 !- Value 7720
    0.01828,                 !- Value 7721
    0.02074,                 !- Value 7722
    0.02155,                 !- Value 7723
    0.02211,                 !- Value 7724
    0.02241,                 !- Value 7725
    0.02252,                 !- Value 7726
    0.02241,                 !- Value 7727
    0.02211,                 !- Value 7728
    0.02155,                 !- Value 7729
    0.02074,                 !- Value 7730
    0.01781,                 !- Value 7731
    0.01394,                 !- Value 7732
    0.01034,                 !- Value 7733
    0.00724,                 !- Value 7734
    0.00487,                 !- Value 7735
    0.00337,                 !- Value 7736
    0.00287,                 !- Value 7737
    0.00337,                 !- Value 7738
    19.43624,                !- Value 7739
    0.00724,                 !- Value 7740
    0.01034,                 !- Value 7741
    0.01394,                 !- Value 7742
    0.01781,                 !- Value 7743
    0.02039,                 !- Value 7744
    0.02137,                 !- Value 7745
    0.022,                   !- Value 7746
    0.02249,                 !- Value 7747
    0.02279,                 !- Value 7748
    0.0229,                  !- Value 7749
    0.02279,                 !- Value 7750
    0.02249,                 !- Value 7751
    0.022,                   !- Value 7752
    0.02137,                 !- Value 7753
    0.02039,                 !- Value 7754
    0.01687,                 !- Value 7755
    0.01167,                 !- Value 7756
    0.00682,                 !- Value 7757
    0.00265,                 !- Value 7758
    0.00082,                 !- Value 7759
    0.00388,                 !- Value 7760
    0.00493,                 !- Value 7761
    0.00388,                 !- Value 7762
    0.00082,                 !- Value 7763
    0.00265,                 !- Value 7764
    0.00682,                 !- Value 7765
    0.01167,                 !- Value 7766
    0.01687,                 !- Value 7767
    0.01975,                 !- Value 7768
    0.02086,                 !- Value 7769
    0.02171,                 !- Value 7770
    0.02162,                 !- Value 7771
    0.02151,                 !- Value 7772
    0.02147,                 !- Value 7773
    0.02151,                 !- Value 7774
    0.02162,                 !- Value 7775
    0.02171,                 !- Value 7776
    0.02086,                 !- Value 7777
    0.01975,                 !- Value 7778
    0.01497,                 !- Value 7779
    0.00826,                 !- Value 7780
    0.00201,                 !- Value 7781
    0.00511,                 !- Value 7782
    0.01137,                 !- Value 7783
    0.01531,                 !- Value 7784
    0.01665,                 !- Value 7785
    0.01531,                 !- Value 7786
    0.01137,                 !- Value 7787
    0.00511,                 !- Value 7788
    0.00201,                 !- Value 7789
    0.00826,                 !- Value 7790
    0.01497,                 !- Value 7791
    0.01806,                 !- Value 7792
    0.01933,                 !- Value 7793
    0.01904,                 !- Value 7794
    0.01881,                 !- Value 7795
    0.01867,                 !- Value 7796
    0.01862,                 !- Value 7797
    0.01867,                 !- Value 7798
    0.01881,                 !- Value 7799
    0.01904,                 !- Value 7800
    0.01933,                 !- Value 7801
    0.01806,                 !- Value 7802
    0.01124,                 !- Value 7803
    0.0005,                  !- Value 7804
    0.01605,                 !- Value 7805
    0.01977,                 !- Value 7806
    0.02008,                 !- Value 7807
    0.0198,                  !- Value 7808
    0.01605,                 !- Value 7809
    0.00125,                 !- Value 7810
    0.01124,                 !- Value 7811
    0.01442,                 !- Value 7812
    0.01394,                 !- Value 7813
    0.01391,                 !- Value 7814
    0.0139,                  !- Value 7815
    0.01391,                 !- Value 7816
    0.01394,                 !- Value 7817
    0.01439,                 !- Value 7818
    0.0035,                  !- Value 7819
    0.00646,                 !- Value 7820
    0.0067,                  !- Value 7821
    0.0067,                  !- Value 7822
    0.0067,                  !- Value 7823
    0.00646,                 !- Value 7824
    0.0035,                  !- Value 7825
    0.00434,                 !- Value 7826
    0.00433,                 !- Value 7827
    0.00433,                 !- Value 7828
    0.00433,                 !- Value 7829
    0.00434,                 !- Value 7830
    0.02097,                 !- Value 7831
    0.02093,                 !- Value 7832
    0.01832,                 !- Value 7833
    0.01724,                 !- Value 7834
    0.01832,                 !- Value 7835
    0.02093,                 !- Value 7836
    0.0234,                  !- Value 7837
    0.02349,                 !- Value 7838
    0.0234,                  !- Value 7839
    0.0208,                  !- Value 7840
    0.01796,                 !- Value 7841
    0.01544,                 !- Value 7842
    0.01383,                 !- Value 7843
    0.01323,                 !- Value 7844
    0.01378,                 !- Value 7845
    0.01544,                 !- Value 7846
    0.01784,                 !- Value 7847
    0.0208,                  !- Value 7848
    0.02327,                 !- Value 7849
    0.02349,                 !- Value 7850
    0.02363,                 !- Value 7851
    0.02369,                 !- Value 7852
    0.02364,                 !- Value 7853
    0.02349,                 !- Value 7854
    0.02328,                 !- Value 7855
    0.02052,                 !- Value 7856
    0.01686,                 !- Value 7857
    0.01355,                 !- Value 7858
    0.01093,                 !- Value 7859
    0.00925,                 !- Value 7860
    0.00867,                 !- Value 7861
    0.00925,                 !- Value 7862
    0.01093,                 !- Value 7863
    0.01355,                 !- Value 7864
    0.01686,                 !- Value 7865
    0.02052,                 !- Value 7866
    0.02303,                 !- Value 7867
    0.02333,                 !- Value 7868
    0.02339,                 !- Value 7869
    0.02333,                 !- Value 7870
    0.02331,                 !- Value 7871
    0.02333,                 !- Value 7872
    0.02339,                 !- Value 7873
    0.02333,                 !- Value 7874
    0.02303,                 !- Value 7875
    0.01998,                 !- Value 7876
    0.01564,                 !- Value 7877
    0.0116,                  !- Value 7878
    0.00813,                 !- Value 7879
    0.00546,                 !- Value 7880
    0.00379,                 !- Value 7881
    0.00322,                 !- Value 7882
    0.00379,                 !- Value 7883
    0.00546,                 !- Value 7884
    16.36909,                !- Value 7885
    0.0116,                  !- Value 7886
    0.01564,                 !- Value 7887
    0.01998,                 !- Value 7888
    0.0225,                  !- Value 7889
    0.02281,                 !- Value 7890
    0.0227,                  !- Value 7891
    0.02261,                 !- Value 7892
    0.02256,                 !- Value 7893
    0.02254,                 !- Value 7894
    0.02256,                 !- Value 7895
    0.02261,                 !- Value 7896
    0.0227,                  !- Value 7897
    0.02281,                 !- Value 7898
    0.0225,                  !- Value 7899
    0.01892,                 !- Value 7900
    0.01309,                 !- Value 7901
    0.00765,                 !- Value 7902
    0.00298,                 !- Value 7903
    0.00118,                 !- Value 7904
    0.00557,                 !- Value 7905
    0.00706,                 !- Value 7906
    0.00557,                 !- Value 7907
    0.00118,                 !- Value 7908
    0.00298,                 !- Value 7909
    0.00765,                 !- Value 7910
    0.01309,                 !- Value 7911
    0.01892,                 !- Value 7912
    0.02147,                 !- Value 7913
    0.0215,                  !- Value 7914
    0.02136,                 !- Value 7915
    0.02112,                 !- Value 7916
    0.02096,                 !- Value 7917
    0.02091,                 !- Value 7918
    0.02096,                 !- Value 7919
    0.02112,                 !- Value 7920
    0.02136,                 !- Value 7921
    0.0215,                  !- Value 7922
    0.02147,                 !- Value 7923
    0.01678,                 !- Value 7924
    0.00926,                 !- Value 7925
    0.00225,                 !- Value 7926
    0.00733,                 !- Value 7927
    0.0163,                  !- Value 7928
    0.02194,                 !- Value 7929
    0.02387,                 !- Value 7930
    0.02194,                 !- Value 7931
    0.0163,                  !- Value 7932
    0.00733,                 !- Value 7933
    0.00225,                 !- Value 7934
    0.00926,                 !- Value 7935
    0.01678,                 !- Value 7936
    0.01915,                 !- Value 7937
    0.01893,                 !- Value 7938
    0.01851,                 !- Value 7939
    0.01819,                 !- Value 7940
    0.01799,                 !- Value 7941
    0.01792,                 !- Value 7942
    0.01799,                 !- Value 7943
    0.01819,                 !- Value 7944
    0.01851,                 !- Value 7945
    0.01893,                 !- Value 7946
    0.01915,                 !- Value 7947
    0.01259,                 !- Value 7948
    0.00071,                 !- Value 7949
    0.023,                   !- Value 7950
    0.02812,                 !- Value 7951
    0.02848,                 !- Value 7952
    0.02815,                 !- Value 7953
    0.023,                   !- Value 7954
    0.00179,                 !- Value 7955
    0.01259,                 !- Value 7956
    0.01407,                 !- Value 7957
    0.01339,                 !- Value 7958
    0.01335,                 !- Value 7959
    0.01333,                 !- Value 7960
    0.01335,                 !- Value 7961
    0.01339,                 !- Value 7962
    0.01403,                 !- Value 7963
    0.00391,                 !- Value 7964
    0.00905,                 !- Value 7965
    0.00928,                 !- Value 7966
    0.00928,                 !- Value 7967
    0.00928,                 !- Value 7968
    0.00905,                 !- Value 7969
    0.00391,                 !- Value 7970
    0.00414,                 !- Value 7971
    0.00412,                 !- Value 7972
    0.00412,                 !- Value 7973
    0.00412,                 !- Value 7974
    0.00414,                 !- Value 7975
    0.02394,                 !- Value 7976
    0.02389,                 !- Value 7977
    0.02091,                 !- Value 7978
    0.01968,                 !- Value 7979
    0.02091,                 !- Value 7980
    0.02389,                 !- Value 7981
    0.02667,                 !- Value 7982
    0.02655,                 !- Value 7983
    0.02667,                 !- Value 7984
    0.02374,                 !- Value 7985
    0.0205,                  !- Value 7986
    0.01763,                 !- Value 7987
    0.01578,                 !- Value 7988
    0.0151,                  !- Value 7989
    0.01573,                 !- Value 7990
    0.01763,                 !- Value 7991
    0.02036,                 !- Value 7992
    0.02374,                 !- Value 7993
    0.02647,                 !- Value 7994
    0.02617,                 !- Value 7995
    0.02598,                 !- Value 7996
    0.02591,                 !- Value 7997
    0.02597,                 !- Value 7998
    0.02617,                 !- Value 7999
    0.02646,                 !- Value 8000
    0.02341,                 !- Value 8001
    0.01924,                 !- Value 8002
    0.01547,                 !- Value 8003
    0.01248,                 !- Value 8004
    0.01056,                 !- Value 8005
    0.0099,                  !- Value 8006
    0.01056,                 !- Value 8007
    0.01248,                 !- Value 8008
    0.01547,                 !- Value 8009
    0.01924,                 !- Value 8010
    0.02341,                 !- Value 8011
    0.02601,                 !- Value 8012
    0.02562,                 !- Value 8013
    0.02512,                 !- Value 8014
    0.0247,                  !- Value 8015
    0.02455,                 !- Value 8016
    0.0247,                  !- Value 8017
    0.02512,                 !- Value 8018
    0.02562,                 !- Value 8019
    0.02601,                 !- Value 8020
    0.0228,                  !- Value 8021
    0.01785,                 !- Value 8022
    0.01323,                 !- Value 8023
    0.00927,                 !- Value 8024
    0.00623,                 !- Value 8025
    0.00432,                 !- Value 8026
    0.00367,                 !- Value 8027
    0.00432,                 !- Value 8028
    0.00623,                 !- Value 8029
    0.00927,                 !- Value 8030
    12.37277,                !- Value 8031
    0.01785,                 !- Value 8032
    0.0228,                  !- Value 8033
    0.02523,                 !- Value 8034
    0.0247,                  !- Value 8035
    0.02383,                 !- Value 8036
    0.02316,                 !- Value 8037
    0.02274,                 !- Value 8038
    0.0226,                  !- Value 8039
    0.02274,                 !- Value 8040
    0.02316,                 !- Value 8041
    0.02383,                 !- Value 8042
    0.0247,                  !- Value 8043
    0.02523,                 !- Value 8044
    0.02158,                 !- Value 8045
    0.01492,                 !- Value 8046
    0.00872,                 !- Value 8047
    0.00339,                 !- Value 8048
    0.00165,                 !- Value 8049
    0.00775,                 !- Value 8050
    0.00983,                 !- Value 8051
    0.00775,                 !- Value 8052
    0.00165,                 !- Value 8053
    0.00339,                 !- Value 8054
    0.00872,                 !- Value 8055
    0.01492,                 !- Value 8056
    0.02158,                 !- Value 8057
    0.02369,                 !- Value 8058
    0.02255,                 !- Value 8059
    0.02138,                 !- Value 8060
    0.02098,                 !- Value 8061
    0.02076,                 !- Value 8062
    0.02069,                 !- Value 8063
    0.02076,                 !- Value 8064
    0.02098,                 !- Value 8065
    0.02138,                 !- Value 8066
    0.02255,                 !- Value 8067
    0.02369,                 !- Value 8068
    0.01913,                 !- Value 8069
    0.01055,                 !- Value 8070
    0.00256,                 !- Value 8071
    0.0102,                  !- Value 8072
    0.0227,                  !- Value 8073
    0.03056,                 !- Value 8074
    0.03324,                 !- Value 8075
    0.03056,                 !- Value 8076
    0.0227,                  !- Value 8077
    0.0102,                  !- Value 8078
    0.00256,                 !- Value 8079
    0.01055,                 !- Value 8080
    0.01913,                 !- Value 8081
    0.02062,                 !- Value 8082
    0.01888,                 !- Value 8083
    0.01829,                 !- Value 8084
    0.01785,                 !- Value 8085
    0.01756,                 !- Value 8086
    0.01747,                 !- Value 8087
    0.01756,                 !- Value 8088
    0.01785,                 !- Value 8089
    0.01829,                 !- Value 8090
    0.01888,                 !- Value 8091
    0.02062,                 !- Value 8092
    0.01434,                 !- Value 8093
    0.00099,                 !- Value 8094
    0.03203,                 !- Value 8095
    0.03897,                 !- Value 8096
    0.03938,                 !- Value 8097
    0.039,                   !- Value 8098
    0.03203,                 !- Value 8099
    0.0025,                  !- Value 8100
    0.01434,                 !- Value 8101
    0.01396,                 !- Value 8102
    0.01302,                 !- Value 8103
    0.01296,                 !- Value 8104
    0.01293,                 !- Value 8105
    0.01295,                 !- Value 8106
    0.01302,                 !- Value 8107
    0.01391,                 !- Value 8108
    0.00443,                 !- Value 8109
    0.01241,                 !- Value 8110
    0.01262,                 !- Value 8111
    0.01263,                 !- Value 8112
    0.01262,                 !- Value 8113
    0.01241,                 !- Value 8114
    0.00443,                 !- Value 8115
    0.00399,                 !- Value 8116
    0.00397,                 !- Value 8117
    0.00397,                 !- Value 8118
    0.00397,                 !- Value 8119
    0.00399,                 !- Value 8120
    0.02737,                 !- Value 8121
    0.02732,                 !- Value 8122
    0.02391,                 !- Value 8123
    0.0225,                  !- Value 8124
    0.02391,                 !- Value 8125
    0.02732,                 !- Value 8126
    0.03045,                 !- Value 8127
    0.02994,                 !- Value 8128
    0.03045,                 !- Value 8129
    0.02714,                 !- Value 8130
    0.02344,                 !- Value 8131
    0.02015,                 !- Value 8132
    0.01804,                 !- Value 8133
    0.01726,                 !- Value 8134
    0.01798,                 !- Value 8135
    0.02015,                 !- Value 8136
    0.02328,                 !- Value 8137
    0.02714,                 !- Value 8138
    0.03013,                 !- Value 8139
    0.02894,                 !- Value 8140
    0.02818,                 !- Value 8141
    0.02789,                 !- Value 8142
    0.02815,                 !- Value 8143
    0.02894,                 !- Value 8144
    0.03007,                 !- Value 8145
    0.02676,                 !- Value 8146
    0.02199,                 !- Value 8147
    0.01768,                 !- Value 8148
    0.01426,                 !- Value 8149
    0.01207,                 !- Value 8150
    0.01131,                 !- Value 8151
    0.01207,                 !- Value 8152
    0.01426,                 !- Value 8153
    0.01768,                 !- Value 8154
    0.02199,                 !- Value 8155
    0.02676,                 !- Value 8156
    0.02931,                 !- Value 8157
    0.02775,                 !- Value 8158
    0.02669,                 !- Value 8159
    0.0261,                  !- Value 8160
    0.02589,                 !- Value 8161
    0.0261,                  !- Value 8162
    0.02669,                 !- Value 8163
    0.02775,                 !- Value 8164
    0.02931,                 !- Value 8165
    0.02605,                 !- Value 8166
    0.02039,                 !- Value 8167
    0.01512,                 !- Value 8168
    0.01059,                 !- Value 8169
    0.00712,                 !- Value 8170
    0.00494,                 !- Value 8171
    0.00419,                 !- Value 8172
    0.00494,                 !- Value 8173
    0.00712,                 !- Value 8174
    0.01059,                 !- Value 8175
    0.01512,                 !- Value 8176
    7.72017,                 !- Value 8177
    0.02605,                 !- Value 8178
    0.02816,                 !- Value 8179
    0.02631,                 !- Value 8180
    0.02509,                 !- Value 8181
    0.02416,                 !- Value 8182
    0.02357,                 !- Value 8183
    0.02337,                 !- Value 8184
    0.02357,                 !- Value 8185
    0.02416,                 !- Value 8186
    0.02509,                 !- Value 8187
    0.02631,                 !- Value 8188
    0.02816,                 !- Value 8189
    0.02465,                 !- Value 8190
    0.01705,                 !- Value 8191
    0.00996,                 !- Value 8192
    0.00388,                 !- Value 8193
    0.00218,                 !- Value 8194
    0.01029,                 !- Value 8195
    0.01305,                 !- Value 8196
    0.01029,                 !- Value 8197
    0.00218,                 !- Value 8198
    0.00388,                 !- Value 8199
    0.00996,                 !- Value 8200
    0.01705,                 !- Value 8201
    0.02465,                 !- Value 8202
    0.02584,                 !- Value 8203
    0.02374,                 !- Value 8204
    0.0221,                  !- Value 8205
    0.02156,                 !- Value 8206
    0.02127,                 !- Value 8207
    0.02117,                 !- Value 8208
    0.02127,                 !- Value 8209
    0.02156,                 !- Value 8210
    0.0221,                  !- Value 8211
    0.02374,                 !- Value 8212
    0.02584,                 !- Value 8213
    0.02184,                 !- Value 8214
    0.01205,                 !- Value 8215
    0.00293,                 !- Value 8216
    0.01355,                 !- Value 8217
    0.03014,                 !- Value 8218
    0.04057,                 !- Value 8219
    0.04412,                 !- Value 8220
    0.04057,                 !- Value 8221
    0.03014,                 !- Value 8222
    0.01355,                 !- Value 8223
    0.00293,                 !- Value 8224
    0.01205,                 !- Value 8225
    0.02184,                 !- Value 8226
    0.0219,                  !- Value 8227
    0.01947,                 !- Value 8228
    0.01869,                 !- Value 8229
    0.0181,                  !- Value 8230
    0.01773,                 !- Value 8231
    0.0176,                  !- Value 8232
    0.01773,                 !- Value 8233
    0.0181,                  !- Value 8234
    0.01869,                 !- Value 8235
    0.01947,                 !- Value 8236
    0.0219,                  !- Value 8237
    0.01636,                 !- Value 8238
    0.00132,                 !- Value 8239
    0.04251,                 !- Value 8240
    0.05155,                 !- Value 8241
    0.05201,                 !- Value 8242
    0.05159,                 !- Value 8243
    0.04251,                 !- Value 8244
    0.00332,                 !- Value 8245
    0.01636,                 !- Value 8246
    0.01432,                 !- Value 8247
    0.01308,                 !- Value 8248
    0.01299,                 !- Value 8249
    0.01296,                 !- Value 8250
    0.01299,                 !- Value 8251
    0.01308,                 !- Value 8252
    0.01425,                 !- Value 8253
    0.00504,                 !- Value 8254
    0.0163,                  !- Value 8255
    0.0165,                  !- Value 8256
    0.0165,                  !- Value 8257
    0.0165,                  !- Value 8258
    0.0163,                  !- Value 8259
    0.00504,                 !- Value 8260
    0.00397,                 !- Value 8261
    0.00394,                 !- Value 8262
    0.00394,                 !- Value 8263
    0.00394,                 !- Value 8264
    0.00397,                 !- Value 8265
    0.03086,                 !- Value 8266
    0.0308,                  !- Value 8267
    0.02696,                 !- Value 8268
    0.02537,                 !- Value 8269
    0.02696,                 !- Value 8270
    0.0308,                  !- Value 8271
    0.0343,                  !- Value 8272
    0.03357,                 !- Value 8273
    0.0343,                  !- Value 8274
    0.03059,                 !- Value 8275
    0.02642,                 !- Value 8276
    0.02272,                 !- Value 8277
    0.02034,                 !- Value 8278
    0.01946,                 !- Value 8279
    0.02027,                 !- Value 8280
    0.02272,                 !- Value 8281
    0.02624,                 !- Value 8282
    0.03059,                 !- Value 8283
    0.0339,                  !- Value 8284
    0.0322,                  !- Value 8285
    0.0311,                  !- Value 8286
    0.0307,                  !- Value 8287
    0.03107,                 !- Value 8288
    0.0322,                  !- Value 8289
    0.03382,                 !- Value 8290
    0.03016,                 !- Value 8291
    0.02478,                 !- Value 8292
    0.01993,                 !- Value 8293
    0.01607,                 !- Value 8294
    0.0136,                  !- Value 8295
    0.01275,                 !- Value 8296
    0.0136,                  !- Value 8297
    0.01607,                 !- Value 8298
    0.01993,                 !- Value 8299
    0.02478,                 !- Value 8300
    0.03016,                 !- Value 8301
    0.03285,                 !- Value 8302
    0.03061,                 !- Value 8303
    0.02918,                 !- Value 8304
    0.02843,                 !- Value 8305
    0.02817,                 !- Value 8306
    0.02843,                 !- Value 8307
    0.02918,                 !- Value 8308
    0.03061,                 !- Value 8309
    0.03285,                 !- Value 8310
    0.02935,                 !- Value 8311
    0.02298,                 !- Value 8312
    0.01704,                 !- Value 8313
    0.01194,                 !- Value 8314
    0.00802,                 !- Value 8315
    0.00556,                 !- Value 8316
    0.00472,                 !- Value 8317
    0.00556,                 !- Value 8318
    0.00802,                 !- Value 8319
    0.01194,                 !- Value 8320
    0.01704,                 !- Value 8321
    0.02298,                 !- Value 8322
    2.72859,                 !- Value 8323
    0.03144,                 !- Value 8324
    0.02882,                 !- Value 8325
    0.02728,                 !- Value 8326
    0.0261,                  !- Value 8327
    0.02536,                 !- Value 8328
    0.0251,                  !- Value 8329
    0.02536,                 !- Value 8330
    0.0261,                  !- Value 8331
    0.02728,                 !- Value 8332
    0.02882,                 !- Value 8333
    0.03144,                 !- Value 8334
    0.02777,                 !- Value 8335
    0.01921,                 !- Value 8336
    0.01122,                 !- Value 8337
    0.00437,                 !- Value 8338
    0.00276,                 !- Value 8339
    0.01299,                 !- Value 8340
    0.01647,                 !- Value 8341
    0.01299,                 !- Value 8342
    0.00276,                 !- Value 8343
    0.00437,                 !- Value 8344
    0.01122,                 !- Value 8345
    0.01921,                 !- Value 8346
    0.02777,                 !- Value 8347
    0.02858,                 !- Value 8348
    0.02579,                 !- Value 8349
    0.02373,                 !- Value 8350
    0.02304,                 !- Value 8351
    0.02268,                 !- Value 8352
    0.02255,                 !- Value 8353
    0.02268,                 !- Value 8354
    0.02304,                 !- Value 8355
    0.02373,                 !- Value 8356
    0.02579,                 !- Value 8357
    0.02858,                 !- Value 8358
    0.0246,                  !- Value 8359
    0.01357,                 !- Value 8360
    0.0033,                  !- Value 8361
    0.01709,                 !- Value 8362
    0.03803,                 !- Value 8363
    0.05119,                 !- Value 8364
    0.05568,                 !- Value 8365
    0.05119,                 !- Value 8366
    0.03803,                 !- Value 8367
    0.01709,                 !- Value 8368
    0.0033,                  !- Value 8369
    0.01357,                 !- Value 8370
    0.0246,                  !- Value 8371
    0.02394,                 !- Value 8372
    0.02087,                 !- Value 8373
    0.01989,                 !- Value 8374
    0.01915,                 !- Value 8375
    0.01868,                 !- Value 8376
    0.01852,                 !- Value 8377
    0.01868,                 !- Value 8378
    0.01915,                 !- Value 8379
    0.01989,                 !- Value 8380
    0.02087,                 !- Value 8381
    0.02394,                 !- Value 8382
    0.01841,                 !- Value 8383
    0.00166,                 !- Value 8384
    0.05364,                 !- Value 8385
    0.0649,                  !- Value 8386
    0.06542,                 !- Value 8387
    0.06494,                 !- Value 8388
    0.05364,                 !- Value 8389
    0.00418,                 !- Value 8390
    0.01841,                 !- Value 8391
    0.01529,                 !- Value 8392
    0.01372,                 !- Value 8393
    0.01362,                 !- Value 8394
    0.01358,                 !- Value 8395
    0.01361,                 !- Value 8396
    0.01372,                 !- Value 8397
    0.0152,                  !- Value 8398
    0.00566,                 !- Value 8399
    0.02043,                 !- Value 8400
    0.02063,                 !- Value 8401
    0.02063,                 !- Value 8402
    0.02063,                 !- Value 8403
    0.02043,                 !- Value 8404
    0.00566,                 !- Value 8405
    0.00414,                 !- Value 8406
    0.0041,                  !- Value 8407
    0.0041,                  !- Value 8408
    0.0041,                  !- Value 8409
    0.00414,                 !- Value 8410
    0.03097,                 !- Value 8411
    0.03091,                 !- Value 8412
    0.02706,                 !- Value 8413
    0.02546,                 !- Value 8414
    0.02706,                 !- Value 8415
    0.03091,                 !- Value 8416
