! CmplxGlz_SmOff_IntExtShading.idf
! Basic file description:  2 story building with basement. Each floor divided into a north & a south zone.
!                          Each of the 4 occupied zones served by a PSZ system
!
! Highlights:              PSZ system; furniture; Two window type with different shading devices
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, annual run
!
! Location:                Chicago, IL
!
! Design Days:             2 Design Days to facilitate reverse DD testing.
!
! Run Period (Weather File): Oct 1 - Sept 30! CHICAGO_IL_USA TMY2-94846
!
! Run Control:             annual run
!
! Building:                Square 2 story building plus basement. Each floor has 2 thermal zones:
!                          one north facing, the other south facing. Each floor is about 3330
!                          square feet. Windows run the length of each facade. The window to
!                          wall ratio is 0.2. The walls are stone, insulation, air-space, and
!                          gyp-board. The roof is built-up roofing, 4" conc., insulation,
!                          air-space,and accoustic tile. The floors are 4" light-weight conc.,
!                          pad, and carpet. The windows are double clear with Woven shade on interior side and
!                          with perforated screen in between.
!                          Furniture is modeled as 8 inches of wood covering 1/2 the floor
!                          area. There is an unconditioned basement with a heat source representing
!                          the equipment room.
!
! Floor Area:        618.7 m2 (6657 ft2)
! Number of Stories: 1
!
!
! Internal gains description:     lighting is 1.8 watts/ft2, office equip is 0.4 watts/ft2. There is 1 occupant
!                                 per 509 ft2 of floor area. The infiltration is 0.3 air changes per hour.
!
! Interzone Surfaces:             there are floor/ceiling interzone surfaces between all the zones;
! Internal Mass:                  furniture covering 1/2 the floor area in each occupied zone
! People:                         13
! Lights:                         12.1 kW
! Windows:                        Double Clear with woven shade on interior side
!                                 Double Clear with perforated screens on outdoor side
!
! Doors:                          none
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              yes
!
! HVAC:                           Each zone (basement is unconditioned but has a heat source) is
!                                 served by a packaged single zone system consisting of an outside
!                                 air economizer, DX coil, gas heating coil, and draw through supply
!                                 air fan. There is night set up and setback. The fans are scheduled
!                                 off at night. The thermostat is dual setpoint with deadband.
!
! Zonal Equipment:                Direct Air
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,27.1;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

  Building,
    Building,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    10,                      !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    9,                       !- End Month
    30,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    8,                       !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    3,                       !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

  Material,
    ST01,                    !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-W,                    !- Name
    Rough,                   !- Roughness
    1.109493017,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    0.015900001,             !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801.0,                   !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    0.0094999997,            !- Thickness {m}
    0.162,                   !- Conductivity {W/m-K}
    1121.0,                  !- Density {kg/m3}
    1464.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CC24,                    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    IN-R,                    !- Name
    Rough,                   !- Roughness
    2.342262983,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    AC02,                    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288.0,                   !- Density {kg/m3}
    1339.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.367,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    SOIL,                    !- Name
    Rough,                   !- Roughness
    0.609600067,             !- Thickness {m}
    1.730800033,             !- Conductivity {W/m-K}
    1842.069946289,          !- Density {kg/m3}
    1088.568091,             !- Specific Heat {J/kg-K}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    CC15,                    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    1.802,                   !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513.0,                   !- Density {kg/m3}
    1381.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.157;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL33,                    !- Name
    0.162;                   !- Thermal Resistance {m2-K/W}

  Construction,
    WALLR,                   !- Name
    ST01,                    !- Outside Layer
    IN-W,                    !- Layer 2
    AL21,                    !- Layer 3
    GP02;                    !- Layer 4

  Construction,
    ROOFR,                   !- Name
    BR01,                    !- Outside Layer
    CC24,                    !- Layer 2
    IN-R,                    !- Layer 3
    AL33,                    !- Layer 4
    AC02;                    !- Layer 5

  Construction,
    FLOORR,                  !- Name
    CC24,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    reverseFLOORR,           !- Name
    CP01,                    !- Outside Layer
    CC24;                    !- Layer 2

  Construction,
    SLABL,                   !- Name
    CC15;                    !- Outside Layer

  Construction,
    UNDRWALL,                !- Name
    CC24;                    !- Outside Layer

  Construction,
    FURNITURE,               !- Name
    WD10;                    !- Outside Layer

  Construction,
    INTWALL-1,               !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

! original origin (0,0,0)

  Zone,
    ZSF1,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate;           !- Volume {m3}

! original origin (0,8.794457436,0)

  Zone,
    ZNF1,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate;           !- Volume {m3}

! original origin (0,0,3.352800369)

  Zone,
    ZSF2,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate;           !- Volume {m3}

! original origin (0,8.794457436,0)

  Zone,
    ZNF2,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate;           !- Volume {m3}

! original origin (0,0,-2.438400269)

  Zone,
    BASE-1,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    Autocalculate,           !- Ceiling Height {m}
    Autocalculate;           !- Volume {m3}

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    EWall,                   !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SWall,                   !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WWall,                   !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-5,                  !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall-F1,              !- Name
    Wall,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    ZSF1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.794457436,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    IntWall-F2,              !- Name
    Wall,                    !- Surface Type
    INTWALL-1,               !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    ZSF2,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NWall,                   !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,17.588914871,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,17.588914871,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-8,                  !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.794457436,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-11,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,0.0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.0,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-13,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-15,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZRoof,                   !- Name
    Roof,                    !- Surface Type
    ROOFR,                   !- Construction Name
    ZSF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,6.705600738,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,6.705600738,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-17,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.794457436,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-19,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zE-W-21,                 !- Name
    Wall,                    !- Surface Type
    WALLR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    zROOF-23,                !- Name
    Roof,                    !- Surface Type
    ROOFR,                   !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,6.705600738,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,6.705600738,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,6.705600738;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSCEING-1,               !- Name
    Ceiling,                 !- Surface Type
    reverseFLOORR,           !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FSFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BNCEING-1,               !- Name
    Ceiling,                 !- Surface Type
    reverseFLOORR,           !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FNFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FSFLOOR-1,               !- Name
    Floor,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZSF1,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BSCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FNFLOOR-1,               !- Name
    Floor,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BNCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FSCEING-1,               !- Name
    Ceiling,                 !- Surface Type
    reverseFLOORR,           !- Construction Name
    ZSF1,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SSFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FNCEING-1,               !- Name
    Ceiling,                 !- Surface Type
    reverseFLOORR,           !- Construction Name
    ZNF1,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    SNFLOOR-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SSFLOOR-1,               !- Name
    Floor,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZSF2,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FSCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SNFLOOR-1,               !- Name
    Floor,                   !- Surface Type
    FLOORR,                  !- Construction Name
    ZNF2,                    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FNCEING-1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,3.352800369,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794457436,3.352800369,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.794457436,3.352800369;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SLAB-1,                  !- Name
    Floor,                   !- Surface Type
    SLABL,                   !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,-2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSMT-WALL-1,             !- Name
    Wall,                    !- Surface Type
    UNDRWALL,                !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,0.0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSMT-WALL-2,             !- Name
    Wall,                    !- Surface Type
    UNDRWALL,                !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,0.0,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,17.588914871,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSMT-WALL-3,             !- Name
    Wall,                    !- Surface Type
    UNDRWALL,                !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.588914871,17.588914871,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.588914871,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BSMT-WALL-4,             !- Name
    Wall,                    !- Surface Type
    UNDRWALL,                !- Construction Name
    BASE-1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,17.588914871,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,17.588914871,-2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,-2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EWWndw,                  !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    EWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,0.01,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.79,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.794,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.01,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    NSWndw,                  !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    SWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.01,0.0,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.58,0.0,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.58,0.0,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0.0,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-4,               !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    WWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,8.79,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.01,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.01,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.79,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-6,               !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    zE-W-5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,8.8,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.58,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.58,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.8,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-7,               !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    NWall,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.58,17.588914871,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,17.588914871,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,17.588914871,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    17.58,17.588914871,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-9,               !- Name
    Window,                  !- Surface Type
    CFS_Glz_2046,            !- Construction Name
    zE-W-8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,17.58,2.01,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.8,2.01,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,8.8,2.671,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.58,2.671;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-11,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-11,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,0.01,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,8.79,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,8.79,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,0.01,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-13,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-13,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.01,0.0,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.58,0.0,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.58,0.0,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0.01,0.0,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-15,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-15,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,8.79,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.01,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.01,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,8.79,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-17,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-17,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.588914871,8.9,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    17.588914871,17.58,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    17.588914871,17.58,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.588914871,8.9,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-19,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-19,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.58,17.588914871,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0.01,17.588914871,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0.01,17.588914871,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    17.58,17.588914871,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    zWINDOW-21,              !- Name
    Window,                  !- Surface Type
    CFS_Glz_2035,            !- Construction Name
    zE-W-21,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,17.58,5.36,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,8.9,5.36,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,8.9,6.031,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,17.58,6.031;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    ZSF1-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZSF1,                    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.0;                    !- Surface Area {m2}

  InternalMass,
    ZNF1-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZNF1,                    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.0;                    !- Surface Area {m2}

  InternalMass,
    ZSF2-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZSF2,                    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.0;                    !- Surface Area {m2}

  InternalMass,
    ZNF2-MASS,               !- Name
    FURNITURE,               !- Construction Name
    ZNF2,                    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    77.0;                    !- Surface Area {m2}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60.0,                   !- Lower Limit Value
    200.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  Schedule:Compact,
    OCC-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00,0.00,        !- Field 3
    Until: 9:00,0.333333343,  !- Field 5
    Until: 10:00,0.666666627,  !- Field 7
    Until: 17:00,1.00,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.00,       !- Field 13
    For: Weekends WinterDesignDay Holidays,  !- Field 15
    Until: 8:00,0.00,        !- Field 16
    Until: 9:00,.06666667,   !- Field 18
    Until: 10:00,0.133333325,  !- Field 20
    Until: 12:00,0.20,       !- Field 22
    Until: 13:00,0.100000001,  !- Field 24
    Until: 24:00,0.00;       !- Field 26

  Schedule:Compact,
    LIT-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00,0.20,        !- Field 3
    Until: 17:00,0.90,       !- Field 5
    Until: 24:00,0.20,       !- Field 7
    For: Weekends Holidays WinterDesignDay,  !- Field 9
    Until: 24:00,0.20;       !- Field 10

  Schedule:Compact,
    EQP-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00,0.17,        !- Field 3
    Until: 17:00,1.00,       !- Field 5
    Until: 24:00,0.17,       !- Field 7
    For: Weekends WinterDesignDay Holidays,  !- Field 9
    Until: 24:00,0.17;       !- Field 10

  Schedule:Compact,
    INF-SCHED,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00,1.00,        !- Field 3
    Until: 8:00,0.00,        !- Field 5
    Until: 18:00,0.00,       !- Field 7
    Until: 24:00,1.00,       !- Field 9
    For: Weekends WinterDesignDay Holidays,  !- Field 11
    Until: 7:00,1.00,        !- Field 12
    Until: 13:00,0.00,       !- Field 14
    Until: 24:00,1.00;       !- Field 16

  Schedule:Compact,
    ZSF1-ACTSCHD,            !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,149.43;     !- Field 3

  Schedule:Compact,
    FAN-SCHED,               !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00,0.00,        !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,0.00,        !- Field 10
    Until: 13:00,1.00,       !- Field 12
    Until: 24:00,0.00;       !- Field 14

  Schedule:Compact,
    CLG-SCHED,               !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00,40.00,       !- Field 3
    Until: 18:00,23.90,      !- Field 5
    Until: 24:00,40.00,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,40.00,       !- Field 10
    Until: 13:00,23.90,      !- Field 12
    Until: 24:00,32.20;      !- Field 14

  Schedule:Compact,
    HTG-SCHED,               !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00,12.80,       !- Field 3
    Until: 18:00,21.10,      !- Field 5
    Until: 24:00,12.80,      !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 7:00,12.80,       !- Field 10
    Until: 13:00,21.10,      !- Field 12
    Until: 24:00,12.80;      !- Field 14

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED,  !- Name
    CONTROL TYPE,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,4.00;       !- Field 3

  Schedule:Compact,
    MIN OA SCHED,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 6:00,2.00E-002,   !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,2.00E-002,  !- Field 7
    For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 9
    Until: 24:00,2.00E-002;  !- Field 10

  Schedule:Compact,
    REPORTSCH,               !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 1/7,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 1/8,            !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,1.00,       !- Field 7
    Through: 7/2,            !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,0.00,       !- Field 11
    Through: 7/3,            !- Field 13
    For: Alldays,            !- Field 14
    Until: 24:00,1.00,       !- Field 15
    Through: 12/31,          !- Field 17
    For: Alldays,            !- Field 18
    Until: 24:00,0.00;       !- Field 19

  Schedule:Compact,
    ALWAYSON,                !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  People,
    ZSF1 People 1,           !- Name
    ZSF1,                    !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZNF1 People 1,           !- Name
    ZNF1,                    !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZSF2 People 1,           !- Name
    ZSF2,                    !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  People,
    ZNF2 People 1,           !- Name
    ZNF2,                    !- Zone or ZoneList or Space or SpaceList Name
    OCC-SCHED,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.27,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.7,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ZSF1-ActSchd;            !- Activity Level Schedule Name

  Lights,
    ZSF1 Lights 1,           !- Name
    ZSF1,                    !- Zone or ZoneList or Space or SpaceList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025.0,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZNF1 Lights 1,           !- Name
    ZNF1,                    !- Zone or ZoneList or Space or SpaceList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025.0,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZSF2 Lights 1,           !- Name
    ZSF2,                    !- Zone or ZoneList or Space or SpaceList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025.0,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ZNF2 Lights 1,           !- Name
    ZNF2,                    !- Zone or ZoneList or Space or SpaceList Name
    LIT-SCHED,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3025.0,                  !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.35,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    ZSF1 ElecEq 1,           !- Name
    ZSF1,                    !- Zone or ZoneList or Space or SpaceList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.0;                     !- Fraction Lost

  ElectricEquipment,
    ZNF1 ElecEq 1,           !- Name
    ZNF1,                    !- Zone or ZoneList or Space or SpaceList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.0;                     !- Fraction Lost

  ElectricEquipment,
    ZSF2 ElecEq 1,           !- Name
    ZSF2,                    !- Zone or ZoneList or Space or SpaceList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.0;                     !- Fraction Lost

  ElectricEquipment,
    ZNF2 ElecEq 1,           !- Name
    ZNF2,                    !- Zone or ZoneList or Space or SpaceList Name
    EQP-SCHED,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    687.5,                   !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.0;                     !- Fraction Lost

  OtherEquipment,
    BASE-1 OthEq 1,          !- Name
    None,                    !- Fuel Type
    BASE-1,                  !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    726.0,                   !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.0,                     !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.0;                     !- Fraction Lost

  ZoneInfiltration:DesignFlowRate,
    ZSF1 Infil 1,            !- Name
    ZSF1,                    !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZNF1 Infil 1,            !- Name
    ZNF1,                    !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZSF2 Infil 1,            !- Name
    ZSF2,                    !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ZNF2 Infil 1,            !- Name
    ZNF2,                    !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.043,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BASE-1 Infil 1,          !- Name
    BASE-1,                  !- Zone or ZoneList or Space or SpaceList Name
    INF-SCHED,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.402,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  Sizing:Zone,
    ZSF1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZSF1,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZSF1,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZNF1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZNF1,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZNF1,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZSF2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZSF2,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZSF2,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    ZNF2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZNF2,            !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA ZNF2,            !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  NodeList,
    OutsideAirInletNodes,    !- Name
    OA Inlet Node 1,         !- Node 1 Name
    OA Inlet Node 2,         !- Node 2 Name
    OA Inlet Node 3,         !- Node 3 Name
    OA Inlet Node 4;         !- Node 4 Name

  NodeList,
    ZSF1Inlet,               !- Name
    ZSF1 Inlet Node;         !- Node 1 Name

  NodeList,
    ZNF1Inlet,               !- Name
    ZNF1 Inlet Node;         !- Node 1 Name

  NodeList,
    ZSF2Inlet,               !- Name
    ZSF2 Inlet Node;         !- Node 1 Name

  NodeList,
    ZNF2Inlet,               !- Name
    ZNF2 Inlet Node;         !- Node 1 Name

  NodeList,
    Supply Air 1 Temp Nodes,  !- Name
    Air Loop 1 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 1 Nodes,       !- Name
    Mixed Air 1 Node,        !- Node 1 Name
    Main Heating Coil 1 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 1 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 2 Temp Nodes,  !- Name
    Air Loop 2 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 2 Nodes,       !- Name
    Mixed Air 2 Node,        !- Node 1 Name
    Main Heating Coil 2 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 2 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 3 Temp Nodes,  !- Name
    Air Loop 3 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 3 Nodes,       !- Name
    Mixed Air 3 Node,        !- Node 1 Name
    Main Heating Coil 3 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 3 Outlet Node;  !- Node 3 Name

  NodeList,
    Supply Air 4 Temp Nodes,  !- Name
    Air Loop 4 Outlet Node;  !- Node 1 Name

  NodeList,
    Mixed Air 4 Nodes,       !- Name
    Mixed Air 4 Node,        !- Node 1 Name
    Main Heating Coil 4 Air Outlet Node,  !- Node 2 Name
    DX Cooling Coil 4 Outlet Node;  !- Node 3 Name

  BranchList,
    Air Loop 1 Branches,     !- Name
    Air Loop 1 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 2 Branches,     !- Name
    Air Loop 2 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 3 Branches,     !- Name
    Air Loop 3 Main Branch;  !- Branch 1 Name

  BranchList,
    Air Loop 4 Branches,     !- Name
    Air Loop 4 Main Branch;  !- Branch 1 Name

  Branch,
    Air Loop 1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Air Loop 1 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 1 Node,        !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 1,  !- Component 2 Name
    Mixed Air 1 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Main Heating Coil 1,     !- Component 3 Name
    DX Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 1,            !- Component 4 Name
    Main Heating Coil 1 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 1 Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    Air Loop 2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 2,                !- Component 1 Name
    Air Loop 2 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 2 Node,        !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 2,  !- Component 2 Name
    Mixed Air 2 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Main Heating Coil 2,     !- Component 3 Name
    DX Cooling Coil 2 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 2,            !- Component 4 Name
    Main Heating Coil 2 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 2 Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    Air Loop 3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 3,                !- Component 1 Name
    Air Loop 3 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 3 Node,        !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 3,  !- Component 2 Name
    Mixed Air 3 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Main Heating Coil 3,     !- Component 3 Name
    DX Cooling Coil 3 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 3,            !- Component 4 Name
    Main Heating Coil 3 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 3 Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    Air Loop 4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 4,                !- Component 1 Name
    Air Loop 4 Inlet Node,   !- Component 1 Inlet Node Name
    Mixed Air 4 Node,        !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 4,  !- Component 2 Name
    Mixed Air 4 Node,        !- Component 2 Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Main Heating Coil 4,     !- Component 3 Name
    DX Cooling Coil 4 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Supply Fan 4,            !- Component 4 Name
    Main Heating Coil 4 Air Outlet Node,  !- Component 4 Inlet Node Name
    Air Loop 4 Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC,
    Air Loop 1,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.71,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 1 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 1 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 1 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 1 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 1 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 2,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.67,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 2 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 2 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 2 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 2 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 2 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 3,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.79,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 3 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 3 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 3 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 3 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 3 Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Air Loop 4,              !- Name
    ,                        !- Controller List Name
    Air Loop Avail List,     !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    Air Loop 4 Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Loop 4 Inlet Node,   !- Supply Side Inlet Node Name
    Return Air Mixer 4 Outlet Node,  !- Demand Side Outlet Node Name
    Zone Equipment 4 Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop 4 Outlet Node;  !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    Air Loop Avail List,     !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop Avail;          !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Air Loop Avail,          !- Name
    FAN-SCHED;               !- Schedule Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 2,                !- Name
    OA Sys 2 Controllers,    !- Controller List Name
    OA Sys 2 Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 3,                !- Name
    OA Sys 3 Controllers,    !- Controller List Name
    OA Sys 3 Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 4,                !- Name
    OA Sys 4 Controllers,    !- Controller List Name
    OA Sys 4 Equipment;      !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 2 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 2;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 3 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 3;         !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    OA Sys 4 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 4;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 2 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 2;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 3 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 3;         !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 4 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 4;         !- Component 1 Name

  ZoneHVAC:EquipmentConnections,
    ZSF1,                    !- Zone Name
    ZSF1Equipment,           !- Zone Conditioning Equipment List Name
    ZSF1Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZSF1 Node,               !- Zone Air Node Name
    ZSF1 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZNF1,                    !- Zone Name
    ZNF1Equipment,           !- Zone Conditioning Equipment List Name
    ZNF1Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZNF1 Node,               !- Zone Air Node Name
    ZNF1 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZSF2,                    !- Zone Name
    ZSF2Equipment,           !- Zone Conditioning Equipment List Name
    ZSF2Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZSF2 Node,               !- Zone Air Node Name
    ZSF2 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZNF2,                    !- Zone Name
    ZNF2Equipment,           !- Zone Conditioning Equipment List Name
    ZNF2Inlet,               !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZNF2 Node,               !- Zone Air Node Name
    ZNF2 Outlet Node;        !- Zone Return Air Node or NodeList Name

  ZoneControl:Thermostat,
    South zone1,             !- Name
    ZSF1,                    !- Zone or ZoneList Name
    Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    North zone1,             !- Name
    ZNF1,                    !- Zone or ZoneList Name
    Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    South zone2,             !- Name
    ZSF2,                    !- Zone or ZoneList Name
    Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ZoneControl:Thermostat,
    North zone2,             !- Name
    ZNF2,                    !- Zone or ZoneList Name
    Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    HTG-SCHED,               !- Heating Setpoint Temperature Schedule Name
    CLG-SCHED;               !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentList,
    ZSF1Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZSF1DirectAir ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZNF1Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZNF1DirectAir ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZSF2Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZSF2DirectAir ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZNF2Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZNF2DirectAir ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZSF1DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZSF1 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZSF1 Inlet Node,         !- Air Outlet Node Name
    0.71,                    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    ZSF1DirectAir ADU,       !- Name
    ZSF1 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZSF1DirectAir,           !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZNF1DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZNF1 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZNF1 Inlet Node,         !- Air Outlet Node Name
    0.67,                    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    ZNF1DirectAir ADU,       !- Name
    ZNF1 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZNF1DirectAir,           !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZSF2DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZSF2 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZSF2 Inlet Node,         !- Air Outlet Node Name
    0.79,                    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    ZSF2DirectAir ADU,       !- Name
    ZSF2 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZSF2DirectAir,           !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ZNF2DirectAir,           !- Name
    FAN-SCHED,               !- Availability Schedule Name
    ZNF2 Inlet Node ATInlet,  !- Air Inlet Node Name
    ZNF2 Inlet Node,         !- Air Outlet Node Name
    0.75,                    !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    ZNF2DirectAir ADU,       !- Name
    ZNF2 Inlet Node,         !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ZNF2DirectAir,           !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirLoopHVAC:SupplyPath,
    Supply Path 1,           !- Name
    Zone Equipment 1 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Zone Supply Air Splitter 1;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 2,           !- Name
    Zone Equipment 2 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Zone Supply Air Splitter 2;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 3,           !- Name
    Zone Equipment 3 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Zone Supply Air Splitter 3;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Supply Path 4,           !- Name
    Zone Equipment 4 Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    Zone Supply Air Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 1,           !- Name
    Return Air Mixer 1 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 2,           !- Name
    Return Air Mixer 2 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 3,           !- Name
    Return Air Mixer 3 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    Return Path 4,           !- Name
    Return Air Mixer 4 Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,  !- Name
    Zone Equipment 1 Inlet Node,  !- Inlet Node Name
    ZSF1 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 2,  !- Name
    Zone Equipment 2 Inlet Node,  !- Inlet Node Name
    ZNF1 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 3,  !- Name
    Zone Equipment 3 Inlet Node,  !- Inlet Node Name
    ZSF2 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 4,  !- Name
    Zone Equipment 4 Inlet Node,  !- Inlet Node Name
    ZNF2 Inlet Node ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 1,  !- Name
    Return Air Mixer 1 Outlet Node,  !- Outlet Node Name
    ZSF1 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 2,  !- Name
    Return Air Mixer 2 Outlet Node,  !- Outlet Node Name
    ZNF1 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 3,  !- Name
    Return Air Mixer 3 Outlet Node,  !- Outlet Node Name
    ZSF2 Outlet Node;        !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer 4,  !- Name
    Return Air Mixer 4 Outlet Node,  !- Outlet Node Name
    ZNF2 Outlet Node;        !- Inlet 1 Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air 1 Node,        !- Mixed Air Node Name
    OA Inlet Node 1,         !- Outdoor Air Stream Node Name
    Relief Air 1 Outlet Node,  !- Relief Air Stream Node Name
    Air Loop 1 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 2,         !- Name
    Mixed Air 2 Node,        !- Mixed Air Node Name
    OA Inlet Node 2,         !- Outdoor Air Stream Node Name
    Relief Air 2 Outlet Node,  !- Relief Air Stream Node Name
    Air Loop 2 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 3,         !- Name
    Mixed Air 3 Node,        !- Mixed Air Node Name
    OA Inlet Node 3,         !- Outdoor Air Stream Node Name
    Relief Air 3 Outlet Node,  !- Relief Air Stream Node Name
    Air Loop 3 Inlet Node;   !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    OA Mixing Box 4,         !- Name
    Mixed Air 4 Node,        !- Mixed Air Node Name
    OA Inlet Node 4,         !- Outdoor Air Stream Node Name
    Relief Air 4 Outlet Node,  !- Relief Air Stream Node Name
    Air Loop 4 Inlet Node;   !- Return Air Stream Node Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,  !- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 1 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 1;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 2,  !- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 2 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 2;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 3,  !- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 3 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 3;              !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 4,  !- Name
    FAN-SCHED,               !- Availability Schedule Name
    Mixed Air 4 Node,        !- DX Cooling Coil System Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ACDXCoil 4;              !- Cooling Coil Name

  Coil:Heating:Fuel,
    Main Heating Coil 1,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    15000.0,                 !- Nominal Capacity {W}
    DX Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 1 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    Main Heating Coil 2,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    15000.0,                 !- Nominal Capacity {W}
    DX Cooling Coil 2 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 2 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    Main Heating Coil 3,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    15000.0,                 !- Nominal Capacity {W}
    DX Cooling Coil 3 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 3 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    Main Heating Coil 4,     !- Name
    FAN-SCHED,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    15000.0,                 !- Nominal Capacity {W}
    DX Cooling Coil 4 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Air Outlet Node Name
    Main Heating Coil 4 Air Outlet Node;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 1,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    13228.0,                 !- Gross Rated Total Cooling Capacity {W}
    0.8,                     !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.71,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 1 Node,        !- Air Inlet Node Name
    DX Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 2,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    12483.0,                 !- Gross Rated Total Cooling Capacity {W}
    0.8,                     !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.67,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 2 Node,        !- Air Inlet Node Name
    DX Cooling Coil 2 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 3,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    14719.0,                 !- Gross Rated Total Cooling Capacity {W}
    0.8,                     !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.79,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 3 Node,        !- Air Inlet Node Name
    DX Cooling Coil 3 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Coil:Cooling:DX:SingleSpeed,
    ACDXCoil 4,              !- Name
    FAN-SCHED,               !- Availability Schedule Name
    13973.0,                 !- Gross Rated Total Cooling Capacity {W}
    0.8,                     !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    0.75,                    !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Mixed Air 4 Node,        !- Air Inlet Node Name
    DX Cooling Coil 4 Outlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Fan:ConstantVolume,
    Supply Fan 1,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.71,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 1 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 1 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 2,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.67,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 2 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 2 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 3,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.79,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 3 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 3 Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    Supply Fan 4,            !- Name
    FAN-SCHED,               !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    0.75,                    !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Main Heating Coil 4 Air Outlet Node,  !- Air Inlet Node Name
    Air Loop 4 Outlet Node;  !- Air Outlet Node Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air 1 Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop 1 Inlet Node,   !- Return Air Node Name
    Mixed Air 1 Node,        !- Mixed Air Node Name
    OA Inlet Node 1,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.71,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 2,         !- Name
    Relief Air 2 Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop 2 Inlet Node,   !- Return Air Node Name
    Mixed Air 2 Node,        !- Mixed Air Node Name
    OA Inlet Node 2,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.67,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 3,         !- Name
    Relief Air 3 Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop 3 Inlet Node,   !- Return Air Node Name
    Mixed Air 3 Node,        !- Mixed Air Node Name
    OA Inlet Node 3,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.79,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  Controller:OutdoorAir,
    OA Controller 4,         !- Name
    Relief Air 4 Outlet Node,  !- Relief Air Outlet Node Name
    Air Loop 4 Inlet Node,   !- Return Air Node Name
    Mixed Air 4 Node,        !- Mixed Air Node Name
    OA Inlet Node 4,         !- Actuator Node Name
    0.032,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    0.75,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    14.0,                    !- Minimum Supply Air Temperature {C}
    45.0,                    !- Maximum Supply Air Temperature {C}
    ZSF1,                    !- Control Zone Name
    ZSF1 Node,               !- Zone Node Name
    ZSF1 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 1 Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    Air Loop 1 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 1 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 1 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 1 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 2,  !- Name
    Temperature,             !- Control Variable
    14.0,                    !- Minimum Supply Air Temperature {C}
    45.0,                    !- Maximum Supply Air Temperature {C}
    ZNF1,                    !- Control Zone Name
    ZNF1 Node,               !- Zone Node Name
    ZNF1 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 2 Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 2,  !- Name
    Temperature,             !- Control Variable
    Air Loop 2 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 2 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 2 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 2 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 3,  !- Name
    Temperature,             !- Control Variable
    14.0,                    !- Minimum Supply Air Temperature {C}
    45.0,                    !- Maximum Supply Air Temperature {C}
    ZSF2,                    !- Control Zone Name
    ZSF2 Node,               !- Zone Node Name
    ZSF2 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 3 Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 3,  !- Name
    Temperature,             !- Control Variable
    Air Loop 3 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 3 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 3 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 3 Nodes;       !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    Supply Air Temp Manager 4,  !- Name
    Temperature,             !- Control Variable
    14.0,                    !- Minimum Supply Air Temperature {C}
    45.0,                    !- Maximum Supply Air Temperature {C}
    ZNF2,                    !- Control Zone Name
    ZNF2 Node,               !- Zone Node Name
    ZNF2 Inlet Node,         !- Zone Inlet Node Name
    Supply Air 4 Temp Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air Temp Manager 4,  !- Name
    Temperature,             !- Control Variable
    Air Loop 4 Outlet Node,  !- Reference Setpoint Node Name
    Main Heating Coil 4 Air Outlet Node,  !- Fan Inlet Node Name
    Air Loop 4 Outlet Node,  !- Fan Outlet Node Name
    Mixed Air 4 Nodes;       !- Setpoint Node or NodeList Name

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly,ReportSch;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly,ReportSch;

  Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly,ReportSch;

  Output:Variable,*,Zone Air Temperature,Hourly,ReportSch;

  Output:Variable,*,Zone Air Humidity Ratio,Hourly,ReportSch;

  Output:Variable,*,Coil System Part Load Ratio,Hourly,ReportSch;

  Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly,ReportSch;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly,ReportSch;

  Output:Variable,*,Heating Coil Heating Rate,Hourly,ReportSch;

  Output:Meter,Cooling:Electricity,Monthly;

  Output:Meter,Heating:NaturalGas,Monthly;

  Output:Meter,Fans:Electricity,Monthly;

  Output:Meter,HeatingCoils:EnergyTransfer,Monthly;

  Output:Meter,CoolingCoils:EnergyTransfer,Monthly;

  Output:Meter,InteriorLights:Electricity,Monthly;

  Output:Meter,InteriorEquipment:Electricity,Monthly;

  Output:Meter,Cooling:Electricity,RunPeriod;

  Output:Meter,Heating:NaturalGas,RunPeriod;

  Output:Meter,Fans:Electricity,RunPeriod;

  Output:Meter,HeatingCoils:EnergyTransfer,RunPeriod;

  Output:Meter,CoolingCoils:EnergyTransfer,RunPeriod;

  Output:Meter,InteriorLights:Electricity,RunPeriod;

  Output:Meter,InteriorEquipment:Electricity,RunPeriod;

  Output:VariableDictionary,regular;

  Output:Surfaces:Drawing,DXF;

  Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

  Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,Monthly;

  Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

  Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

  Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

  Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

  Output:Meter:MeterFileOnly,NaturalGas:HVAC,RunPeriod;

  OutputControl:Table:Style,
    Comma;                   !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!*************************************************************************
!*************************************************************************
!  Double Clear with perforated screen on exterior side
!*************************************************************************
!*************************************************************************
!----------------------------------------------------------------------
!         Complex Fenestration State
!----------------------------------------------------------------------

  Construction:ComplexFenestrationState,
    CFS_Glz_2035,            !- Name
    LBNLWINDOW,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_2035,         !- Window Thermal Model
    CFS_Glz_2035_Basis,      !- Basis Matrix Name
    CFS_Glz_2035_TfSol,      !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2035_RbSol,      !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_2035_Tfvis,      !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_2035_Tbvis,      !- Visible Optical Complex Back Transmittance Matrix Name
    Shade_45_Layer,          !- Outside Layer Name
    CFS_Glz_2035_Layer_1_fAbs,  !- Outside Layer Directional Front Absorptance Matrix Name
    CFS_Glz_2035_Layer_1_bAbs,  !- Outside Layer Directional Back Absorptance Matrix Name
    Gap_1_Layer,             !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absorptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absorptance Matrix Name
    Glass_5012_Layer,        !- Layer 2 Name
    CFS_Glz_2035_Layer_2_fAbs,  !- Layer 2 Directional Front Absorptance Matrix Name
    CFS_Glz_2035_Layer_2_bAbs,  !- Layer 2 Directional Back Absorptance Matrix Name
    Gap_1_Layer,             !- Gap 2 Name
    ,                        !- Gap 2 Directional Front Absorptance Matrix Name
    ,                        !- Gap 2 Directional Back Absorptance Matrix Name
    Glass_5012_Layer,        !- Layer 3 Name
    CFS_Glz_2035_Layer_3_fAbs,  !- Layer 3 Directional Front Absorptance Matrix Name
    CFS_Glz_2035_Layer_3_bAbs;  !- Layer 3 Directional Back Absorptance Matrix Name

!----------------------------------------------------------------------
!         Thermal Model Params
!----------------------------------------------------------------------

  WindowThermalModel:Params,
    ThermParam_2035,         !- Name
    ISO15099,                !- standard
    ISO15099,                !- Thermal Model
    1.0,                     !- SDScalar
    NoDeflection;            !- Deflection Model

!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

  WindowMaterial:Glazing,
    Glass_11_Layer,          !- Name
    BSDF,                    !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003048,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    72000000000.0,           !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

  WindowMaterial:Glazing,
    Glass_5012_Layer,        !- Name
    BSDF,                    !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005664,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    72000000000.0,           !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio

!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

  WindowMaterial:Gas,
    Gas_1_W_0_0100,          !- Name
    Air,                     !- Gas Type
    0.01;                    !- Thickness {m}

!----------------------------------------------------------------------
!         Window Gap Layers
!----------------------------------------------------------------------

  WindowMaterial:Gap,
    Gap_1_Layer,             !- Name
    0.01,                    !- Thickness {m}
    Gas_1_W_0_0100,          !- Gas (or Gas Mixture)
    101325.0;                !- Pressure {Pa}

!----------------------------------------------------------------------
!         Complex Shade
!----------------------------------------------------------------------

  WindowMaterial:ComplexShade,
    Shade_45_Layer,          !- Name
    Perforated,              !- Layer Type
    0.005,                   !- Thickness {m}
    17.0,                    !- Conductivity {W/m-K}
    0.0,                     !- IR Transmittance
    0.9,                     !- Front Emissivity
    0.9,                     !- Back Emissivity
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left Side Opening Multiplier
    0.0,                     !- Right Side Opening Multiplier
    0.05;                    !- Front Opening Multiplier

!----------------------------------------------------------------------
!         Basis Matrix
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2035_Basis,      !- Name
    5,                       !- Number of Rows
    2,                       !- Number of Columns
    0.0,                     !- Value 1
    1.0,                     !- Value 2
    18.0,                    !- Value 3
    8.0,                     !- Value 4
    36.0,                    !- Value 5
    12.0,                    !- Value 6
    54.0,                    !- Value 7
    12.0,                    !- Value 8
    76.5,                    !- Value 9
    8.0;                     !- Value 10

!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

  Matrix:TwoDimension,
    CFS_Glz_2035_TfSol,      !- Name
    41,                      !- Number of Rows
    41,                      !- Number of Columns
    7.57782,                 !- Value 1
    0.00303,                 !- Value 2
    0.00326,                 !- Value 3
    0.00303,                 !- Value 4
    0.00326,                 !- Value 5
    0.00303,                 !- Value 6
    0.00326,                 !- Value 7
    0.00303,                 !- Value 8
    0.00326,                 !- Value 9
    0.00269,                 !- Value 10
    0.00244,                 !- Value 11
    0.00244,                 !- Value 12
    0.00269,                 !- Value 13
    0.00244,                 !- Value 14
    0.00244,                 !- Value 15
    0.00269,                 !- Value 16
    0.00244,                 !- Value 17
    0.00244,                 !- Value 18
    0.00269,                 !- Value 19
    0.00244,                 !- Value 20
    0.00244,                 !- Value 21
    0.0,                     !- Value 22
    0.0,                     !- Value 23
    0.0,                     !- Value 24
    0.0,                     !- Value 25
    0.0,                     !- Value 26
    0.0,                     !- Value 27
    0.0,                     !- Value 28
    0.0,                     !- Value 29
    0.0,                     !- Value 30
    0.0,                     !- Value 31
    0.0,                     !- Value 32
    0.0,                     !- Value 33
    0.0,                     !- Value 34
    0.0,                     !- Value 35
    0.0,                     !- Value 36
    0.0,                     !- Value 37
    0.0,                     !- Value 38
    0.0,                     !- Value 39
    0.0,                     !- Value 40
    0.0,                     !- Value 41
    0.00049,                 !- Value 42
    5.47818,                 !- Value 43
    0.00324,                 !- Value 44
    0.00301,                 !- Value 45
    0.00324,                 !- Value 46
    0.00301,                 !- Value 47
    0.00324,                 !- Value 48
    0.00301,                 !- Value 49
    0.00324,                 !- Value 50
    0.00268,                 !- Value 51
    0.00242,                 !- Value 52
    0.00242,                 !- Value 53
    0.00268,                 !- Value 54
    0.00242,                 !- Value 55
    0.00242,                 !- Value 56
    0.00268,                 !- Value 57
    0.00242,                 !- Value 58
    0.00242,                 !- Value 59
    0.00268,                 !- Value 60
    0.00242,                 !- Value 61
    0.00242,                 !- Value 62
    0.0,                     !- Value 63
    0.0,                     !- Value 64
    0.0,                     !- Value 65
    0.0,                     !- Value 66
    0.0,                     !- Value 67
    0.0,                     !- Value 68
    0.0,                     !- Value 69
    0.0,                     !- Value 70
    0.0,                     !- Value 71
    0.0,                     !- Value 72
    0.0,                     !- Value 73
    0.0,                     !- Value 74
    0.0,                     !- Value 75
    0.0,                     !- Value 76
    0.0,                     !- Value 77
    0.0,                     !- Value 78
    0.0,                     !- Value 79
    0.0,                     !- Value 80
    0.0,                     !- Value 81
    0.0,                     !- Value 82
    0.00049,                 !- Value 83
    0.00301,                 !- Value 84
    4.81498,                 !- Value 85
    0.00301,                 !- Value 86
    0.00324,                 !- Value 87
    0.00301,                 !- Value 88
    0.00324,                 !- Value 89
    0.00301,                 !- Value 90
    0.00324,                 !- Value 91
    0.00268,                 !- Value 92
    0.00242,                 !- Value 93
    0.00242,                 !- Value 94
    0.00268,                 !- Value 95
    0.00242,                 !- Value 96
    0.00242,                 !- Value 97
    0.00268,                 !- Value 98
    0.00242,                 !- Value 99
    0.00242,                 !- Value 100
    0.00268,                 !- Value 101
    0.00242,                 !- Value 102
    0.00242,                 !- Value 103
    0.0,                     !- Value 104
    0.0,                     !- Value 105
    0.0,                     !- Value 106
    0.0,                     !- Value 107
    0.0,                     !- Value 108
    0.0,                     !- Value 109
    0.0,                     !- Value 110
    0.0,                     !- Value 111
    0.0,                     !- Value 112
    0.0,                     !- Value 113
    0.0,                     !- Value 114
    0.0,                     !- Value 115
    0.0,                     !- Value 116
    0.0,                     !- Value 117
    0.0,                     !- Value 118
    0.0,                     !- Value 119
    0.0,                     !- Value 120
    0.0,                     !- Value 121
    0.0,                     !- Value 122
    0.0,                     !- Value 123
    0.00049,                 !- Value 124
    0.00301,                 !- Value 125
    0.00324,                 !- Value 126
    5.47818,                 !- Value 127
    0.00324,                 !- Value 128
    0.00301,                 !- Value 129
    0.00324,                 !- Value 130
    0.00301,                 !- Value 131
    0.00324,                 !- Value 132
    0.00268,                 !- Value 133
    0.00242,                 !- Value 134
    0.00242,                 !- Value 135
    0.00268,                 !- Value 136
    0.00242,                 !- Value 137
    0.00242,                 !- Value 138
    0.00268,                 !- Value 139
    0.00242,                 !- Value 140
    0.00242,                 !- Value 141
    0.00268,                 !- Value 142
    0.00242,                 !- Value 143
    0.00242,                 !- Value 144
    0.0,                     !- Value 145
    0.0,                     !- Value 146
    0.0,                     !- Value 147
    0.0,                     !- Value 148
    0.0,                     !- Value 149
    0.0,                     !- Value 150
    0.0,                     !- Value 151
    0.0,                     !- Value 152
    0.0,                     !- Value 153
    0.0,                     !- Value 154
    0.0,                     !- Value 155
    0.0,                     !- Value 156
    0.0,                     !- Value 157
    0.0,                     !- Value 158
    0.0,                     !- Value 159
    0.0,                     !- Value 160
    0.0,                     !- Value 161
    0.0,                     !- Value 162
    0.0,                     !- Value 163
    0.0,                     !- Value 164
    0.00049,                 !- Value 165
    0.00301,                 !- Value 166
    0.00324,                 !- Value 167
    0.00301,                 !- Value 168
    4.81498,                 !- Value 169
    0.00301,                 !- Value 170
    0.00324,                 !- Value 171
    0.00301,                 !- Value 172
    0.00324,                 !- Value 173
    0.00268,                 !- Value 174
    0.00242,                 !- Value 175
    0.00242,                 !- Value 176
    0.00268,                 !- Value 177
    0.00242,                 !- Value 178
    0.00242,                 !- Value 179
    0.00268,                 !- Value 180
    0.00242,                 !- Value 181
    0.00242,                 !- Value 182
    0.00268,                 !- Value 183
    0.00242,                 !- Value 184
    0.00242,                 !- Value 185
    0.0,                     !- Value 186
    0.0,                     !- Value 187
    0.0,                     !- Value 188
    0.0,                     !- Value 189
    0.0,                     !- Value 190
    0.0,                     !- Value 191
    0.0,                     !- Value 192
    0.0,                     !- Value 193
    0.0,                     !- Value 194
    0.0,                     !- Value 195
    0.0,                     !- Value 196
    0.0,                     !- Value 197
    0.0,                     !- Value 198
    0.0,                     !- Value 199
    0.0,                     !- Value 200
    0.0,                     !- Value 201
    0.0,                     !- Value 202
    0.0,                     !- Value 203
    0.0,                     !- Value 204
    0.0,                     !- Value 205
    0.00049,                 !- Value 206
    0.00301,                 !- Value 207
    0.00324,                 !- Value 208
    0.00301,                 !- Value 209
    0.00324,                 !- Value 210
    5.47818,                 !- Value 211
    0.00324,                 !- Value 212
    0.00301,                 !- Value 213
    0.00324,                 !- Value 214
    0.00268,                 !- Value 215
    0.00242,                 !- Value 216
    0.00242,                 !- Value 217
    0.00268,                 !- Value 218
    0.00242,                 !- Value 219
    0.00242,                 !- Value 220
    0.00268,                 !- Value 221
    0.00242,                 !- Value 222
    0.00242,                 !- Value 223
    0.00268,                 !- Value 224
    0.00242,                 !- Value 225
    0.00242,                 !- Value 226
    0.0,                     !- Value 227
    0.0,                     !- Value 228
    0.0,                     !- Value 229
    0.0,                     !- Value 230
    0.0,                     !- Value 231
    0.0,                     !- Value 232
    0.0,                     !- Value 233
    0.0,                     !- Value 234
    0.0,                     !- Value 235
    0.0,                     !- Value 236
    0.0,                     !- Value 237
    0.0,                     !- Value 238
    0.0,                     !- Value 239
    0.0,                     !- Value 240
    0.0,                     !- Value 241
    0.0,                     !- Value 242
    0.0,                     !- Value 243
    0.0,                     !- Value 244
    0.0,                     !- Value 245
    0.0,                     !- Value 246
    0.00049,                 !- Value 247
    0.00301,                 !- Value 248
    0.00324,                 !- Value 249
    0.00301,                 !- Value 250
    0.00324,                 !- Value 251
    0.00301,                 !- Value 252
    4.81498,                 !- Value 253
    0.00301,                 !- Value 254
    0.00324,                 !- Value 255
    0.00268,                 !- Value 256
    0.00242,                 !- Value 257
    0.00242,                 !- Value 258
    0.00268,                 !- Value 259
    0.00242,                 !- Value 260
    0.00242,                 !- Value 261
    0.00268,                 !- Value 262
    0.00242,                 !- Value 263
    0.00242,                 !- Value 264
    0.00268,                 !- Value 265
    0.00242,                 !- Value 266
    0.00242,                 !- Value 267
    0.0,                     !- Value 268
    0.0,                     !- Value 269
    0.0,                     !- Value 270
    0.0,                     !- Value 271
    0.0,                     !- Value 272
    0.0,                     !- Value 273
    0.0,                     !- Value 274
    0.0,                     !- Value 275
    0.0,                     !- Value 276
    0.0,                     !- Value 277
    0.0,                     !- Value 278
    0.0,                     !- Value 279
    0.0,                     !- Value 280
    0.0,                     !- Value 281
    0.0,                     !- Value 282
    0.0,                     !- Value 283
    0.0,                     !- Value 284
    0.0,                     !- Value 285
    0.0,                     !- Value 286
    0.0,                     !- Value 287
    0.00049,                 !- Value 288
    0.00301,                 !- Value 289
    0.00324,                 !- Value 290
    0.00301,                 !- Value 291
    0.00324,                 !- Value 292
    0.00301,                 !- Value 293
    0.00324,                 !- Value 294
    5.47818,                 !- Value 295
    0.00324,                 !- Value 296
    0.00268,                 !- Value 297
    0.00242,                 !- Value 298
    0.00242,                 !- Value 299
    0.00268,                 !- Value 300
    0.00242,                 !- Value 301
    0.00242,                 !- Value 302
    0.00268,                 !- Value 303
    0.00242,                 !- Value 304
    0.00242,                 !- Value 305
    0.00268,                 !- Value 306
    0.00242,                 !- Value 307
    0.00242,                 !- Value 308
    0.0,                     !- Value 309
    0.0,                     !- Value 310
    0.0,                     !- Value 311
    0.0,                     !- Value 312
    0.0,                     !- Value 313
    0.0,                     !- Value 314
    0.0,                     !- Value 315
    0.0,                     !- Value 316
    0.0,                     !- Value 317
    0.0,                     !- Value 318
    0.0,                     !- Value 319
    0.0,                     !- Value 320
    0.0,                     !- Value 321
    0.0,                     !- Value 322
    0.0,                     !- Value 323
    0.0,                     !- Value 324
    0.0,                     !- Value 325
    0.0,                     !- Value 326
    0.0,                     !- Value 327
    0.0,                     !- Value 328
    0.00049,                 !- Value 329
    0.00301,                 !- Value 330
    0.00324,                 !- Value 331
    0.00301,                 !- Value 332
    0.00324,                 !- Value 333
    0.00301,                 !- Value 334
    0.00324,                 !- Value 335
    0.00301,                 !- Value 336
    4.81498,                 !- Value 337
    0.00268,                 !- Value 338
    0.00242,                 !- Value 339
    0.00242,                 !- Value 340
    0.00268,                 !- Value 341
    0.00242,                 !- Value 342
    0.00242,                 !- Value 343
    0.00268,                 !- Value 344
    0.00242,                 !- Value 345
    0.00242,                 !- Value 346
    0.00268,                 !- Value 347
    0.00242,                 !- Value 348
    0.00242,                 !- Value 349
    0.0,                     !- Value 350
    0.0,                     !- Value 351
    0.0,                     !- Value 352
    0.0,                     !- Value 353
    0.0,                     !- Value 354
    0.0,                     !- Value 355
    0.0,                     !- Value 356
    0.0,                     !- Value 357
    0.0,                     !- Value 358
    0.0,                     !- Value 359
    0.0,                     !- Value 360
    0.0,                     !- Value 361
    0.0,                     !- Value 362
    0.0,                     !- Value 363
    0.0,                     !- Value 364
    0.0,                     !- Value 365
    0.0,                     !- Value 366
    0.0,                     !- Value 367
    0.0,                     !- Value 368
    0.0,                     !- Value 369
    0.00048,                 !- Value 370
    0.00293,                 !- Value 371
    0.00315,                 !- Value 372
    0.00293,                 !- Value 373
    0.00315,                 !- Value 374
    0.00293,                 !- Value 375
    0.00315,                 !- Value 376
    0.00293,                 !- Value 377
    0.00315,                 !- Value 378
    1.99853,                 !- Value 379
    0.00236,                 !- Value 380
    0.00236,                 !- Value 381
    0.00261,                 !- Value 382
    0.00236,                 !- Value 383
    0.00236,                 !- Value 384
    0.00261,                 !- Value 385
    0.00236,                 !- Value 386
    0.00236,                 !- Value 387
    0.00261,                 !- Value 388
    0.00236,                 !- Value 389
    0.00236,                 !- Value 390
    0.0,                     !- Value 391
    0.0,                     !- Value 392
    0.0,                     !- Value 393
    0.0,                     !- Value 394
    0.0,                     !- Value 395
    0.0,                     !- Value 396
    0.0,                     !- Value 397
    0.0,                     !- Value 398
    0.0,                     !- Value 399
    0.0,                     !- Value 400
    0.0,                     !- Value 401
    0.0,                     !- Value 402
    0.0,                     !- Value 403
    0.0,                     !- Value 404
    0.0,                     !- Value 405
    0.0,                     !- Value 406
    0.0,                     !- Value 407
    0.0,                     !- Value 408
    0.0,                     !- Value 409
    0.0,                     !- Value 410
    0.00048,                 !- Value 411
    0.00293,                 !- Value 412
    0.00315,                 !- Value 413
    0.00293,                 !- Value 414
    0.00315,                 !- Value 415
    0.00293,                 !- Value 416
    0.00315,                 !- Value 417
    0.00293,                 !- Value 418
    0.00315,                 !- Value 419
    0.00261,                 !- Value 420
    1.72559,                 !- Value 421
    0.00236,                 !- Value 422
    0.00261,                 !- Value 423
    0.00236,                 !- Value 424
    0.00236,                 !- Value 425
    0.00261,                 !- Value 426
    0.00236,                 !- Value 427
    0.00236,                 !- Value 428
    0.00261,                 !- Value 429
    0.00236,                 !- Value 430
    0.00236,                 !- Value 431
    0.0,                     !- Value 432
    0.0,                     !- Value 433
    0.0,                     !- Value 434
    0.0,                     !- Value 435
    0.0,                     !- Value 436
    0.0,                     !- Value 437
    0.0,                     !- Value 438
    0.0,                     !- Value 439
    0.0,                     !- Value 440
    0.0,                     !- Value 441
    0.0,                     !- Value 442
    0.0,                     !- Value 443
    0.0,                     !- Value 444
    0.0,                     !- Value 445
    0.0,                     !- Value 446
    0.0,                     !- Value 447
    0.0,                     !- Value 448
    0.0,                     !- Value 449
    0.0,                     !- Value 450
    0.0,                     !- Value 451
    0.00048,                 !- Value 452
    0.00293,                 !- Value 453
    0.00315,                 !- Value 454
    0.00293,                 !- Value 455
    0.00315,                 !- Value 456
    0.00293,                 !- Value 457
    0.00315,                 !- Value 458
    0.00293,                 !- Value 459
    0.00315,                 !- Value 460
    0.00261,                 !- Value 461
    0.00236,                 !- Value 462
    1.72559,                 !- Value 463
    0.00261,                 !- Value 464
    0.00236,                 !- Value 465
    0.00236,                 !- Value 466
    0.00261,                 !- Value 467
    0.00236,                 !- Value 468
    0.00236,                 !- Value 469
    0.00261,                 !- Value 470
    0.00236,                 !- Value 471
    0.00236,                 !- Value 472
    0.0,                     !- Value 473
    0.0,                     !- Value 474
    0.0,                     !- Value 475
    0.0,                     !- Value 476
    0.0,                     !- Value 477
    0.0,                     !- Value 478
    0.0,                     !- Value 479
    0.0,                     !- Value 480
    0.0,                     !- Value 481
    0.0,                     !- Value 482
    0.0,                     !- Value 483
    0.0,                     !- Value 484
    0.0,                     !- Value 485
    0.0,                     !- Value 486
    0.0,                     !- Value 487
    0.0,                     !- Value 488
    0.0,                     !- Value 489
    0.0,                     !- Value 490
    0.0,                     !- Value 491
    0.0,                     !- Value 492
    0.00048,                 !- Value 493
    0.00293,                 !- Value 494
    0.00315,                 !- Value 495
    0.00293,                 !- Value 496
    0.00315,                 !- Value 497
    0.00293,                 !- Value 498
    0.00315,                 !- Value 499
    0.00293,                 !- Value 500
    0.00315,                 !- Value 501
    0.00261,                 !- Value 502
    0.00236,                 !- Value 503
    0.00236,                 !- Value 504
    1.99853,                 !- Value 505
    0.00236,                 !- Value 506
    0.00236,                 !- Value 507
    0.00261,                 !- Value 508
    0.00236,                 !- Value 509
    0.00236,                 !- Value 510
    0.00261,                 !- Value 511
    0.00236,                 !- Value 512
    0.00236,                 !- Value 513
    0.0,                     !- Value 514
    0.0,                     !- Value 515
    0.0,                     !- Value 516
    0.0,                     !- Value 517
    0.0,                     !- Value 518
    0.0,                     !- Value 519
    0.0,                     !- Value 520
    0.0,                     !- Value 521
    0.0,                     !- Value 522
    0.0,                     !- Value 523
    0.0,                     !- Value 524
    0.0,                     !- Value 525
    0.0,                     !- Value 526
    0.0,                     !- Value 527
    0.0,                     !- Value 528
    0.0,                     !- Value 529
    0.0,                     !- Value 530
    0.0,                     !- Value 531
    0.0,                     !- Value 532
    0.0,                     !- Value 533
    0.00048,                 !- Value 534
    0.00293,                 !- Value 535
    0.00315,                 !- Value 536
    0.00293,                 !- Value 537
    0.00315,                 !- Value 538
    0.00293,                 !- Value 539
    0.00315,                 !- Value 540
    0.00293,                 !- Value 541
    0.00315,                 !- Value 542
    0.00261,                 !- Value 543
    0.00236,                 !- Value 544
    0.00236,                 !- Value 545
    0.00261,                 !- Value 546
    1.72559,                 !- Value 547
    0.00236,                 !- Value 548
    0.00261,                 !- Value 549
    0.00236,                 !- Value 550
    0.00236,                 !- Value 551
    0.00261,                 !- Value 552
    0.00236,                 !- Value 553
    0.00236,                 !- Value 554
    0.0,                     !- Value 555
    0.0,                     !- Value 556
    0.0,                     !- Value 557
    0.0,                     !- Value 558
    0.0,                     !- Value 559
    0.0,                     !- Value 560
    0.0,                     !- Value 561
    0.0,                     !- Value 562
    0.0,                     !- Value 563
    0.0,                     !- Value 564
    0.0,                     !- Value 565
    0.0,                     !- Value 566
    0.0,                     !- Value 567
    0.0,                     !- Value 568
    0.0,                     !- Value 569
    0.0,                     !- Value 570
    0.0,                     !- Value 571
    0.0,                     !- Value 572
    0.0,                     !- Value 573
    0.0,                     !- Value 574
    0.00048,                 !- Value 575
    0.00293,                 !- Value 576
    0.00315,                 !- Value 577
    0.00293,                 !- Value 578
    0.00315,                 !- Value 579
    0.00293,                 !- Value 580
    0.00315,                 !- Value 581
    0.00293,                 !- Value 582
    0.00315,                 !- Value 583
    0.00261,                 !- Value 584
    0.00236,                 !- Value 585
    0.00236,                 !- Value 586
    0.00261,                 !- Value 587
    0.00236,                 !- Value 588
    1.72559,                 !- Value 589
    0.00261,                 !- Value 590
    0.00236,                 !- Value 591
    0.00236,                 !- Value 592
    0.00261,                 !- Value 593
    0.00236,                 !- Value 594
    0.00236,                 !- Value 595
    0.0,                     !- Value 596
    0.0,                     !- Value 597
    0.0,                     !- Value 598
    0.0,                     !- Value 599
    0.0,                     !- Value 600
    0.0,                     !- Value 601
    0.0,                     !- Value 602
    0.0,                     !- Value 603
    0.0,                     !- Value 604
    0.0,                     !- Value 605
    0.0,                     !- Value 606
    0.0,                     !- Value 607
    0.0,                     !- Value 608
    0.0,                     !- Value 609
    0.0,                     !- Value 610
    0.0,                     !- Value 611
    0.0,                     !- Value 612
    0.0,                     !- Value 613
    0.0,                     !- Value 614
    0.0,                     !- Value 615
    0.00048,                 !- Value 616
    0.00293,                 !- Value 617
    0.00315,                 !- Value 618
    0.00293,                 !- Value 619
    0.00315,                 !- Value 620
    0.00293,                 !- Value 621
    0.00315,                 !- Value 622
    0.00293,                 !- Value 623
    0.00315,                 !- Value 624
    0.00261,                 !- Value 625
    0.00236,                 !- Value 626
    0.00236,                 !- Value 627
    0.00261,                 !- Value 628
    0.00236,                 !- Value 629
    0.00236,                 !- Value 630
    1.99853,                 !- Value 631
    0.00236,                 !- Value 632
    0.00236,                 !- Value 633
    0.00261,                 !- Value 634
    0.00236,                 !- Value 635
    0.00236,                 !- Value 636
    0.0,                     !- Value 637
    0.0,                     !- Value 638
    0.0,                     !- Value 639
    0.0,                     !- Value 640
    0.0,                     !- Value 641
    0.0,                     !- Value 642
    0.0,                     !- Value 643
    0.0,                     !- Value 644
    0.0,                     !- Value 645
    0.0,                     !- Value 646
    0.0,                     !- Value 647
    0.0,                     !- Value 648
    0.0,                     !- Value 649
    0.0,                     !- Value 650
    0.0,                     !- Value 651
    0.0,                     !- Value 652
    0.0,                     !- Value 653
    0.0,                     !- Value 654
    0.0,                     !- Value 655
    0.0,                     !- Value 656
    0.00048,                 !- Value 657
    0.00293,                 !- Value 658
    0.00315,                 !- Value 659
    0.00293,                 !- Value 660
    0.00315,                 !- Value 661
    0.00293,                 !- Value 662
    0.00315,                 !- Value 663
    0.00293,                 !- Value 664
    0.00315,                 !- Value 665
    0.00261,                 !- Value 666
    0.00236,                 !- Value 667
    0.00236,                 !- Value 668
    0.00261,                 !- Value 669
    0.00236,                 !- Value 670
    0.00236,                 !- Value 671
    0.00261,                 !- Value 672
    1.72559,                 !- Value 673
    0.00236,                 !- Value 674
    0.00261,                 !- Value 675
    0.00236,                 !- Value 676
    0.00236,                 !- Value 677
    0.0,                     !- Value 678
    0.0,                     !- Value 679
    0.0,                     !- Value 680
    0.0,                     !- Value 681
    0.0,                     !- Value 682
    0.0,                     !- Value 683
    0.0,                     !- Value 684
    0.0,                     !- Value 685
    0.0,                     !- Value 686
    0.0,                     !- Value 687
    0.0,                     !- Value 688
    0.0,                     !- Value 689
    0.0,                     !- Value 690
    0.0,                     !- Value 691
    0.0,                     !- Value 692
    0.0,                     !- Value 693
    0.0,                     !- Value 694
    0.0,                     !- Value 695
    0.0,                     !- Value 696
    0.0,                     !- Value 697
    0.00048,                 !- Value 698
    0.00293,                 !- Value 699
    0.00315,                 !- Value 700
    0.00293,                 !- Value 701
    0.00315,                 !- Value 702
    0.00293,                 !- Value 703
    0.00315,                 !- Value 704
    0.00293,                 !- Value 705
    0.00315,                 !- Value 706
    0.00261,                 !- Value 707
    0.00236,                 !- Value 708
    0.00236,                 !- Value 709
    0.00261,                 !- Value 710
    0.00236,                 !- Value 711
    0.00236,                 !- Value 712
    0.00261,                 !- Value 713
    0.00236,                 !- Value 714
    1.72559,                 !- Value 715
    0.00261,                 !- Value 716
    0.00236,                 !- Value 717
    0.00236,                 !- Value 718
    0.0,                     !- Value 719
    0.0,                     !- Value 720
    0.0,                     !- Value 721
    0.0,                     !- Value 722
    0.0,                     !- Value 723
    0.0,                     !- Value 724
    0.0,                     !- Value 725
    0.0,                     !- Value 726
    0.0,                     !- Value 727
    0.0,                     !- Value 728
    0.0,                     !- Value 729
    0.0,                     !- Value 730
    0.0,                     !- Value 731
    0.0,                     !- Value 732
    0.0,                     !- Value 733
    0.0,                     !- Value 734
    0.0,                     !- Value 735
    0.0,                     !- Value 736
    0.0,                     !- Value 737
    0.0,                     !- Value 738
    0.00048,                 !- Value 739
    0.00293,                 !- Value 740
    0.00315,                 !- Value 741
    0.00293,                 !- Value 742
    0.00315,                 !- Value 743
    0.00293,                 !- Value 744
    0.00315,                 !- Value 745
    0.00293,                 !- Value 746
    0.00315,                 !- Value 747
    0.00261,                 !- Value 748
    0.00236,                 !- Value 749
    0.00236,                 !- Value 750
    0.00261,                 !- Value 751
    0.00236,                 !- Value 752
    0.00236,                 !- Value 753
    0.00261,                 !- Value 754
    0.00236,                 !- Value 755
    0.00236,                 !- Value 756
    1.99853,                 !- Value 757
    0.00236,                 !- Value 758
    0.00236,                 !- Value 759
    0.0,                     !- Value 760
    0.0,                     !- Value 761
    0.0,                     !- Value 762
    0.0,                     !- Value 763
    0.0,                     !- Value 764
    0.0,                     !- Value 765
    0.0,                     !- Value 766
    0.0,                     !- Value 767
    0.0,                     !- Value 768
    0.0,                     !- Value 769
    0.0,                     !- Value 770
    0.0,                     !- Value 771
    0.0,                     !- Value 772
    0.0,                     !- Value 773
    0.0,                     !- Value 774
    0.0,                     !- Value 775
    0.0,                     !- Value 776
    0.0,                     !- Value 777
    0.0,                     !- Value 778
    0.0,                     !- Value 779
    0.00048,                 !- Value 780
    0.00293,                 !- Value 781
    0.00315,                 !- Value 782
    0.00293,                 !- Value 783
    0.00315,                 !- Value 784
    0.00293,                 !- Value 785
    0.00315,                 !- Value 786
    0.00293,                 !- Value 787
    0.00315,                 !- Value 788
    0.00261,                 !- Value 789
    0.00236,                 !- Value 790
    0.00236,                 !- Value 791
    0.00261,                 !- Value 792
    0.00236,                 !- Value 793
    0.00236,                 !- Value 794
    0.00261,                 !- Value 795
    0.00236,                 !- Value 796
    0.00236,                 !- Value 797
    0.00261,                 !- Value 798
    1.72559,                 !- Value 799
    0.00236,                 !- Value 800
    0.0,                     !- Value 801
    0.0,                     !- Value 802
    0.0,                     !- Value 803
    0.0,                     !- Value 804
    0.0,                     !- Value 805
    0.0,                     !- Value 806
    0.0,                     !- Value 807
    0.0,                     !- Value 808
    0.0,                     !- Value 809
    0.0,                     !- Value 810
    0.0,                     !- Value 811
    0.0,                     !- Value 812
    0.0,                     !- Value 813
    0.0,                     !- Value 814
    0.0,                     !- Value 815
    0.0,                     !- Value 816
    0.0,                     !- Value 817
    0.0,                     !- Value 818
    0.0,                     !- Value 819
    0.0,                     !- Value 820
    0.00048,                 !- Value 821
    0.00293,                 !- Value 822
    0.00315,                 !- Value 823
    0.00293,                 !- Value 824
    0.00315,                 !- Value 825
    0.00293,                 !- Value 826
    0.00315,                 !- Value 827
    0.00293,                 !- Value 828
    0.00315,                 !- Value 829
    0.00261,                 !- Value 830
    0.00236,                 !- Value 831
    0.00236,                 !- Value 832
    0.00261,                 !- Value 833
    0.00236,                 !- Value 834
    0.00236,                 !- Value 835
    0.00261,                 !- Value 836
    0.00236,                 !- Value 837
    0.00236,                 !- Value 838
    0.00261,                 !- Value 839
    0.00236,                 !- Value 840
    1.72559,                 !- Value 841
    0.0,                     !- Value 842
    0.0,                     !- Value 843
    0.0,                     !- Value 844
    0.0,                     !- Value 845
    0.0,                     !- Value 846
    0.0,                     !- Value 847
    0.0,                     !- Value 848
    0.0,                     !- Value 849
    0.0,                     !- Value 850
    0.0,                     !- Value 851
    0.0,                     !- Value 852
    0.0,                     !- Value 853
    0.0,                     !- Value 854
    0.0,                     !- Value 855
    0.0,                     !- Value 856
    0.0,                     !- Value 857
    0.0,                     !- Value 858
    0.0,                     !- Value 859
    0.0,                     !- Value 860
    0.0,                     !- Value 861
    0.00044,                 !- Value 862
    0.00266,                 !- Value 863
    0.00286,                 !- Value 864
    0.00266,                 !- Value 865
    0.00286,                 !- Value 866
    0.00266,                 !- Value 867
    0.00286,                 !- Value 868
    0.00266,                 !- Value 869
    0.00286,                 !- Value 870
    0.00236,                 !- Value 871
    0.00214,                 !- Value 872
    0.00214,                 !- Value 873
    0.00236,                 !- Value 874
    0.00214,                 !- Value 875
    0.00214,                 !- Value 876
    0.00236,                 !- Value 877
    0.00214,                 !- Value 878
    0.00214,                 !- Value 879
    0.00236,                 !- Value 880
    0.00214,                 !- Value 881
    0.00214,                 !- Value 882
    0.0,                     !- Value 883
    0.0,                     !- Value 884
    0.0,                     !- Value 885
    0.0,                     !- Value 886
    0.0,                     !- Value 887
    0.0,                     !- Value 888
    0.0,                     !- Value 889
    0.0,                     !- Value 890
    0.0,                     !- Value 891
    0.0,                     !- Value 892
    0.0,                     !- Value 893
    0.0,                     !- Value 894
    0.0,                     !- Value 895
    0.0,                     !- Value 896
    0.0,                     !- Value 897
    0.0,                     !- Value 898
    0.0,                     !- Value 899
    0.0,                     !- Value 900
    0.0,                     !- Value 901
    0.0,                     !- Value 902
    0.00044,                 !- Value 903
    0.00266,                 !- Value 904
    0.00286,                 !- Value 905
    0.00266,                 !- Value 906
    0.00286,                 !- Value 907
    0.00266,                 !- Value 908
    0.00286,                 !- Value 909
    0.00266,                 !- Value 910
    0.00286,                 !- Value 911
    0.00236,                 !- Value 912
    0.00214,                 !- Value 913
    0.00214,                 !- Value 914
    0.00236,                 !- Value 915
    0.00214,                 !- Value 916
    0.00214,                 !- Value 917
    0.00236,                 !- Value 918
    0.00214,                 !- Value 919
    0.00214,                 !- Value 920
    0.00236,                 !- Value 921
    0.00214,                 !- Value 922
    0.00214,                 !- Value 923
    0.0,                     !- Value 924
    0.0,                     !- Value 925
    0.0,                     !- Value 926
    0.0,                     !- Value 927
    0.0,                     !- Value 928
    0.0,                     !- Value 929
    0.0,                     !- Value 930
    0.0,                     !- Value 931
    0.0,                     !- Value 932
    0.0,                     !- Value 933
    0.0,                     !- Value 934
    0.0,                     !- Value 935
    0.0,                     !- Value 936
    0.0,                     !- Value 937
    0.0,                     !- Value 938
    0.0,                     !- Value 939
    0.0,                     !- Value 940
    0.0,                     !- Value 941
    0.0,                     !- Value 942
    0.0,                     !- Value 943
    0.00044,                 !- Value 944
    0.00266,                 !- Value 945
    0.00286,                 !- Value 946
    0.00266,                 !- Value 947
    0.00286,                 !- Value 948
    0.00266,                 !- Value 949
    0.00286,                 !- Value 950
    0.00266,                 !- Value 951
    0.00286,                 !- Value 952
    0.00236,                 !- Value 953
    0.00214,                 !- Value 954
    0.00214,                 !- Value 955
    0.00236,                 !- Value 956
    0.00214,                 !- Value 957
    0.00214,                 !- Value 958
    0.00236,                 !- Value 959
    0.00214,                 !- Value 960
    0.00214,                 !- Value 961
    0.00236,                 !- Value 962
    0.00214,                 !- Value 963
    0.00214,                 !- Value 964
    0.0,                     !- Value 965
    0.0,                     !- Value 966
    0.0,                     !- Value 967
    0.0,                     !- Value 968
    0.0,                     !- Value 969
    0.0,                     !- Value 970
    0.0,                     !- Value 971
    0.0,                     !- Value 972
    0.0,                     !- Value 973
    0.0,                     !- Value 974
    0.0,                     !- Value 975
    0.0,                     !- Value 976
    0.0,                     !- Value 977
    0.0,                     !- Value 978
    0.0,                     !- Value 979
    0.0,                     !- Value 980
    0.0,                     !- Value 981
    0.0,                     !- Value 982
    0.0,                     !- Value 983
    0.0,                     !- Value 984
    0.00044,                 !- Value 985
    0.00266,                 !- Value 986
    0.00286,                 !- Value 987
    0.00266,                 !- Value 988
    0.00286,                 !- Value 989
    0.00266,                 !- Value 990
    0.00286,                 !- Value 991
    0.00266,                 !- Value 992
    0.00286,                 !- Value 993
    0.00236,                 !- Value 994
    0.00214,                 !- Value 995
    0.00214,                 !- Value 996
    0.00236,                 !- Value 997
    0.00214,                 !- Value 998
    0.00214,                 !- Value 999
    0.00236,                 !- Value 1000
    0.00214,                 !- Value 1001
    0.00214,                 !- Value 1002
    0.00236,                 !- Value 1003
    0.00214,                 !- Value 1004
    0.00214,                 !- Value 1005
    0.0,                     !- Value 1006
    0.0,                     !- Value 1007
    0.0,                     !- Value 1008
    0.0,                     !- Value 1009
    0.0,                     !- Value 1010
    0.0,                     !- Value 1011
    0.0,                     !- Value 1012
    0.0,                     !- Value 1013
    0.0,                     !- Value 1014
    0.0,                     !- Value 1015
    0.0,                     !- Value 1016
    0.0,                     !- Value 1017
    0.0,                     !- Value 1018
    0.0,                     !- Value 1019
    0.0,                     !- Value 1020
    0.0,                     !- Value 1021
    0.0,                     !- Value 1022
    0.0,                     !- Value 1023
    0.0,                     !- Value 1024
    0.0,                     !- Value 1025
    0.00044,                 !- Value 1026
    0.00266,                 !- Value 1027
    0.00286,                 !- Value 1028
    0.00266,                 !- Value 1029
    0.00286,                 !- Value 1030
    0.00266,                 !- Value 1031
    0.00286,                 !- Value 1032
    0.00266,                 !- Value 1033
    0.00286,                 !- Value 1034
    0.00236,                 !- Value 1035
    0.00214,                 !- Value 1036
    0.00214,                 !- Value 1037
    0.00236,                 !- Value 1038
    0.00214,                 !- Value 1039
    0.00214,                 !- Value 1040
    0.00236,                 !- Value 1041
    0.00214,                 !- Value 1042
    0.00214,                 !- Value 1043
    0.00236,                 !- Value 1044
    0.00214,                 !- Value 1045
    0.00214,                 !- Value 1046
    0.0,                     !- Value 1047
    0.0,                     !- Value 1048
    0.0,                     !- Value 1049
    0.0,                     !- Value 1050
    0.0,                     !- Value 1051
    0.0,                     !- Value 1052
    0.0,                     !- Value 1053
    0.0,                     !- Value 1054
    0.0,                     !- Value 1055
    0.0,                     !- Value 1056
    0.0,                     !- Value 1057
    0.0,                     !- Value 1058
    0.0,                     !- Value 1059
    0.0,                     !- Value 1060
    0.0,                     !- Value 1061
    0.0,                     !- Value 1062
    0.0,                     !- Value 1063
    0.0,                     !- Value 1064
    0.0,                     !- Value 1065
    0.0,                     !- Value 1066
    0.00044,                 !- Value 1067
    0.00266,                 !- Value 1068
    0.00286,                 !- Value 1069
    0.00266,                 !- Value 1070
    0.00286,                 !- Value 1071
    0.00266,                 !- Value 1072
    0.00286,                 !- Value 1073
    0.00266,                 !- Value 1074
    0.00286,                 !- Value 1075
    0.00236,                 !- Value 1076
    0.00214,                 !- Value 1077
    0.00214,                 !- Value 1078
    0.00236,                 !- Value 1079
    0.00214,                 !- Value 1080
    0.00214,                 !- Value 1081
    0.00236,                 !- Value 1082
    0.00214,                 !- Value 1083
    0.00214,                 !- Value 1084
    0.00236,                 !- Value 1085
    0.00214,                 !- Value 1086
    0.00214,                 !- Value 1087
    0.0,                     !- Value 1088
    0.0,                     !- Value 1089
    0.0,                     !- Value 1090
    0.0,                     !- Value 1091
    0.0,                     !- Value 1092
    0.0,                     !- Value 1093
    0.0,                     !- Value 1094
    0.0,                     !- Value 1095
    0.0,                     !- Value 1096
    0.0,                     !- Value 1097
    0.0,                     !- Value 1098
    0.0,                     !- Value 1099
    0.0,                     !- Value 1100
    0.0,                     !- Value 1101
    0.0,                     !- Value 1102
    0.0,                     !- Value 1103
    0.0,                     !- Value 1104
    0.0,                     !- Value 1105
    0.0,                     !- Value 1106
    0.0,                     !- Value 1107
    0.00044,                 !- Value 1108
    0.00266,                 !- Value 1109
    0.00286,                 !- Value 1110
    0.00266,                 !- Value 1111
    0.00286,                 !- Value 1112
    0.00266,                 !- Value 1113
    0.00286,                 !- Value 1114
    0.00266,                 !- Value 1115
    0.00286,                 !- Value 1116
    0.00236,                 !- Value 1117
    0.00214,                 !- Value 1118
    0.00214,                 !- Value 1119
    0.00236,                 !- Value 1120
    0.00214,                 !- Value 1121
    0.00214,                 !- Value 1122
    0.00236,                 !- Value 1123
    0.00214,                 !- Value 1124
    0.00214,                 !- Value 1125
    0.00236,                 !- Value 1126
    0.00214,                 !- Value 1127
    0.00214,                 !- Value 1128
    0.0,                     !- Value 1129
    0.0,                     !- Value 1130
    0.0,                     !- Value 1131
    0.0,                     !- Value 1132
    0.0,                     !- Value 1133
    0.0,                     !- Value 1134
    0.0,                     !- Value 1135
    0.0,                     !- Value 1136
    0.0,                     !- Value 1137
    0.0,                     !- Value 1138
    0.0,                     !- Value 1139
    0.0,                     !- Value 1140
    0.0,                     !- Value 1141
    0.0,                     !- Value 1142
    0.0,                     !- Value 1143
    0.0,                     !- Value 1144
    0.0,                     !- Value 1145
    0.0,                     !- Value 1146
    0.0,                     !- Value 1147
    0.0,                     !- Value 1148
    0.00044,                 !- Value 1149
    0.00266,                 !- Value 1150
    0.00286,                 !- Value 1151
    0.00266,                 !- Value 1152
    0.00286,                 !- Value 1153
    0.00266,                 !- Value 1154
    0.00286,                 !- Value 1155
    0.00266,                 !- Value 1156
    0.00286,                 !- Value 1157
    0.00236,                 !- Value 1158
    0.00214,                 !- Value 1159
    0.00214,                 !- Value 1160
    0.00236,                 !- Value 1161
    0.00214,                 !- Value 1162
    0.00214,                 !- Value 1163
    0.00236,                 !- Value 1164
    0.00214,                 !- Value 1165
    0.00214,                 !- Value 1166
    0.00236,                 !- Value 1167
    0.00214,                 !- Value 1168
    0.00214,                 !- Value 1169
    0.0,                     !- Value 1170
    0.0,                     !- Value 1171
    0.0,                     !- Value 1172
    0.0,                     !- Value 1173
    0.0,                     !- Value 1174
    0.0,                     !- Value 1175
    0.0,                     !- Value 1176
    0.0,                     !- Value 1177
    0.0,                     !- Value 1178
    0.0,                     !- Value 1179
    0.0,                     !- Value 1180
    0.0,                     !- Value 1181
    0.0,                     !- Value 1182
    0.0,                     !- Value 1183
    0.0,                     !- Value 1184
    0.0,                     !- Value 1185
    0.0,                     !- Value 1186
    0.0,                     !- Value 1187
    0.0,                     !- Value 1188
    0.0,                     !- Value 1189
    0.00044,                 !- Value 1190
    0.00266,                 !- Value 1191
    0.00286,                 !- Value 1192
    0.00266,                 !- Value 1193
    0.00286,                 !- Value 1194
    0.00266,                 !- Value 1195
    0.00286,                 !- Value 1196
    0.00266,                 !- Value 1197
    0.00286,                 !- Value 1198
    0.00236,                 !- Value 1199
    0.00214,                 !- Value 1200
    0.00214,                 !- Value 1201
    0.00236,                 !- Value 1202
    0.00214,                 !- Value 1203
    0.00214,                 !- Value 1204
    0.00236,                 !- Value 1205
    0.00214,                 !- Value 1206
    0.00214,                 !- Value 1207
    0.00236,                 !- Value 1208
    0.00214,                 !- Value 1209
    0.00214,                 !- Value 1210
    0.0,                     !- Value 1211
    0.0,                     !- Value 1212
    0.0,                     !- Value 1213
    0.0,                     !- Value 1214
    0.0,                     !- Value 1215
    0.0,                     !- Value 1216
    0.0,                     !- Value 1217
    0.0,                     !- Value 1218
    0.0,                     !- Value 1219
    0.0,                     !- Value 1220
    0.0,                     !- Value 1221
    0.0,                     !- Value 1222
    0.0,                     !- Value 1223
    0.0,                     !- Value 1224
    0.0,                     !- Value 1225
    0.0,                     !- Value 1226
    0.0,                     !- Value 1227
    0.0,                     !- Value 1228
    0.0,                     !- Value 1229
    0.0,                     !- Value 1230
    0.00044,                 !- Value 1231
    0.00266,                 !- Value 1232
    0.00286,                 !- Value 1233
    0.00266,                 !- Value 1234
    0.00286,                 !- Value 1235
    0.00266,                 !- Value 1236
    0.00286,                 !- Value 1237
    0.00266,                 !- Value 1238
    0.00286,                 !- Value 1239
    0.00236,                 !- Value 1240
    0.00214,                 !- Value 1241
    0.00214,                 !- Value 1242
    0.00236,                 !- Value 1243
    0.00214,                 !- Value 1244
    0.00214,                 !- Value 1245
    0.00236,                 !- Value 1246
    0.00214,                 !- Value 1247
    0.00214,                 !- Value 1248
    0.00236,                 !- Value 1249
    0.00214,                 !- Value 1250
    0.00214,                 !- Value 1251
    0.0,                     !- Value 1252
    0.0,                     !- Value 1253
    0.0,                     !- Value 1254
    0.0,                     !- Value 1255
    0.0,                     !- Value 1256
    0.0,                     !- Value 1257
    0.0,                     !- Value 1258
    0.0,                     !- Value 1259
    0.0,                     !- Value 1260
    0.0,                     !- Value 1261
    0.0,                     !- Value 1262
    0.0,                     !- Value 1263
    0.0,                     !- Value 1264
    0.0,                     !- Value 1265
    0.0,                     !- Value 1266
    0.0,                     !- Value 1267
    0.0,                     !- Value 1268
    0.0,                     !- Value 1269
    0.0,                     !- Value 1270
    0.0,                     !- Value 1271
    0.00044,                 !- Value 1272
    0.00266,                 !- Value 1273
    0.00286,                 !- Value 1274
    0.00266,                 !- Value 1275
    0.00286,                 !- Value 1276
    0.00266,                 !- Value 1277
    0.00286,                 !- Value 1278
    0.00266,                 !- Value 1279
    0.00286,                 !- Value 1280
    0.00236,                 !- Value 1281
    0.00214,                 !- Value 1282
    0.00214,                 !- Value 1283
    0.00236,                 !- Value 1284
    0.00214,                 !- Value 1285
    0.00214,                 !- Value 1286
    0.00236,                 !- Value 1287
    0.00214,                 !- Value 1288
    0.00214,                 !- Value 1289
    0.00236,                 !- Value 1290
    0.00214,                 !- Value 1291
    0.00214,                 !- Value 1292
    0.0,                     !- Value 1293
    0.0,                     !- Value 1294
    0.0,                     !- Value 1295
    0.0,                     !- Value 1296
    0.0,                     !- Value 1297
    0.0,                     !- Value 1298
    0.0,                     !- Value 1299
    0.0,                     !- Value 1300
    0.0,                     !- Value 1301
    0.0,                     !- Value 1302
    0.0,                     !- Value 1303
    0.0,                     !- Value 1304
    0.0,                     !- Value 1305
    0.0,                     !- Value 1306
    0.0,                     !- Value 1307
    0.0,                     !- Value 1308
    0.0,                     !- Value 1309
    0.0,                     !- Value 1310
    0.0,                     !- Value 1311
    0.0,                     !- Value 1312
    0.00044,                 !- Value 1313
    0.00266,                 !- Value 1314
    0.00286,                 !- Value 1315
    0.00266,                 !- Value 1316
    0.00286,                 !- Value 1317
    0.00266,                 !- Value 1318
    0.00286,                 !- Value 1319
    0.00266,                 !- Value 1320
    0.00286,                 !- Value 1321
    0.00236,                 !- Value 1322
    0.00214,                 !- Value 1323
    0.00214,                 !- Value 1324
    0.00236,                 !- Value 1325
    0.00214,                 !- Value 1326
    0.00214,                 !- Value 1327
    0.00236,                 !- Value 1328
    0.00214,                 !- Value 1329
    0.00214,                 !- Value 1330
    0.00236,                 !- Value 1331
    0.00214,                 !- Value 1332
    0.00214,                 !- Value 1333
    0.0,                     !- Value 1334
    0.0,                     !- Value 1335
    0.0,                     !- Value 1336
    0.0,                     !- Value 1337
    0.0,                     !- Value 1338
    0.0,                     !- Value 1339
    0.0,                     !- Value 1340
    0.0,                     !- Value 1341
    0.0,                     !- Value 1342
    0.0,                     !- Value 1343
    0.0,                     !- Value 1344
    0.0,                     !- Value 1345
    0.0,                     !- Value 1346
    0.0,                     !- Value 1347
    0.0,                     !- Value 1348
    0.0,                     !- Value 1349
    0.0,                     !- Value 1350
    0.0,                     !- Value 1351
    0.0,                     !- Value 1352
    0.0,                     !- Value 1353
    0.0002,                  !- Value 1354
    0.00125,                 !- Value 1355
    0.00134,                 !- Value 1356
    0.00125,                 !- Value 1357
    0.00134,                 !- Value 1358
    0.00125,                 !- Value 1359
    0.00134,                 !- Value 1360
    0.00125,                 !- Value 1361
    0.00134,                 !- Value 1362
    0.00111,                 !- Value 1363
    0.001,                   !- Value 1364
    0.001,                   !- Value 1365
    0.00111,                 !- Value 1366
    0.001,                   !- Value 1367
    0.001,                   !- Value 1368
    0.00111,                 !- Value 1369
    0.001,                   !- Value 1370
    0.001,                   !- Value 1371
    0.00111,                 !- Value 1372
    0.001,                   !- Value 1373
    0.001,                   !- Value 1374
    0.0,                     !- Value 1375
    0.0,                     !- Value 1376
    0.0,                     !- Value 1377
    0.0,                     !- Value 1378
    0.0,                     !- Value 1379
    0.0,                     !- Value 1380
    0.0,                     !- Value 1381
    0.0,                     !- Value 1382
    0.0,                     !- Value 1383
    0.0,                     !- Value 1384
    0.0,                     !- Value 1385
    0.0,                     !- Value 1386
    0.0,                     !- Value 1387
    0.0,                     !- Value 1388
    0.0,                     !- Value 1389
    0.0,                     !- Value 1390
    0.0,                     !- Value 1391
    0.0,                     !- Value 1392
    0.0,                     !- Value 1393
    0.0,                     !- Value 1394
    0.0002,                  !- Value 1395
    0.00125,                 !- Value 1396
    0.00134,                 !- Value 1397
    0.00125,                 !- Value 1398
    0.00134,                 !- Value 1399
    0.00125,                 !- Value 1400
    0.00134,                 !- Value 1401
    0.00125,                 !- Value 1402
    0.00134,                 !- Value 1403
    0.00111,                 !- Value 1404
    0.001,                   !- Value 1405
    0.001,                   !- Value 1406
    0.00111,                 !- Value 1407
    0.001,                   !- Value 1408
    0.001,                   !- Value 1409
    0.00111,                 !- Value 1410
    0.001,                   !- Value 1411
    0.001,                   !- Value 1412
    0.00111,                 !- Value 1413
    0.001,                   !- Value 1414
    0.001,                   !- Value 1415
    0.0,                     !- Value 1416
    0.0,                     !- Value 1417
    0.0,                     !- Value 1418
    0.0,                     !- Value 1419
    0.0,                     !- Value 1420
    0.0,                     !- Value 1421
    0.0,                     !- Value 1422
    0.0,                     !- Value 1423
    0.0,                     !- Value 1424
    0.0,                     !- Value 1425
    0.0,                     !- Value 1426
    0.0,                     !- Value 1427
    0.0,                     !- Value 1428
    0.0,                     !- Value 1429
    0.0,                     !- Value 1430
    0.0,                     !- Value 1431
    0.0,                     !- Value 1432
    0.0,                     !- Value 1433
    0.0,                     !- Value 1434
    0.0,                     !- Value 1435
    0.0002,                  !- Value 1436
    0.00125,                 !- Value 1437
    0.00134,                 !- Value 1438
    0.00125,                 !- Value 1439
    0.00134,                 !- Value 1440
    0.00125,                 !- Value 1441
    0.00134,                 !- Value 1442
    0.00125,                 !- Value 1443
    0.00134,                 !- Value 1444
    0.00111,                 !- Value 1445
    0.001,                   !- Value 1446
    0.001,                   !- Value 1447
    0.00111,                 !- Value 1448
    0.001,                   !- Value 1449
    0.001,                   !- Value 1450
    0.00111,                 !- Value 1451
    0.001,                   !- Value 1452
    0.001,                   !- Value 1453
    0.00111,                 !- Value 1454
    0.001,                   !- Value 1455
    0.001,                   !- Value 1456
    0.0,                     !- Value 1457
    0.0,                     !- Value 1458
    0.0,                     !- Value 1459
    0.0,                     !- Value 1460
    0.0,                     !- Value 1461
    0.0,                     !- Value 1462
    0.0,                     !- Value 1463
    0.0,                     !- Value 1464
    0.0,                     !- Value 1465
    0.0,                     !- Value 1466
    0.0,                     !- Value 1467
    0.0,                     !- Value 1468
    0.0,                     !- Value 1469
    0.0,                     !- Value 1470
    0.0,                     !- Value 1471
    0.0,                     !- Value 1472
    0.0,                     !- Value 1473
    0.0,                     !- Value 1474
    0.0,                     !- Value 1475
    0.0,                     !- Value 1476
    0.0002,                  !- Value 1477
    0.00125,                 !- Value 1478
    0.00134,                 !- Value 1479
    0.00125,                 !- Value 1480
    0.00134,                 !- Value 1481
    0.00125,                 !- Value 1482
    0.00134,                 !- Value 1483
    0.00125,                 !- Value 1484
    0.00134,                 !- Value 1485
    0.00111,                 !- Value 1486
    0.001,                   !- Value 1487
    0.001,                   !- Value 1488
    0.00111,                 !- Value 1489
    0.001,                   !- Value 1490
    0.001,                   !- Value 1491
    0.00111,                 !- Value 1492
    0.001,                   !- Value 1493
    0.001,                   !- Value 1494
    0.00111,                 !- Value 1495
    0.001,                   !- Value 1496
    0.001,                   !- Value 1497
    0.0,                     !- Value 1498
    0.0,                     !- Value 1499
    0.0,                     !- Value 1500
    0.0,                     !- Value 1501
    0.0,                     !- Value 1502
    0.0,                     !- Value 1503
    0.0,                     !- Value 1504
    0.0,                     !- Value 1505
    0.0,                     !- Value 1506
    0.0,                     !- Value 1507
    0.0,                     !- Value 1508
    0.0,                     !- Value 1509
    0.0,                     !- Value 1510
    0.0,                     !- Value 1511
    0.0,                     !- Value 1512
    0.0,                     !- Value 1513
    0.0,                     !- Value 1514
    0.0,                     !- Value 1515
    0.0,                     !- Value 1516
    0.0,                     !- Value 1517
    0.0002,                  !- Value 1518
    0.00125,                 !- Value 1519
    0.00134,                 !- Value 1520
    0.00125,                 !- Value 1521
    0.00134,                 !- Value 1522
    0.00125,                 !- Value 1523
    0.00134,                 !- Value 1524
    0.00125,                 !- Value 1525
    0.00134,                 !- Value 1526
    0.00111,                 !- Value 1527
    0.001,                   !- Value 1528
    0.001,                   !- Value 1529
    0.00111,                 !- Value 1530
    0.001,                   !- Value 1531
    0.001,                   !- Value 1532
    0.00111,                 !- Value 1533
    0.001,                   !- Value 1534
    0.001,                   !- Value 1535
    0.00111,                 !- Value 1536
    0.001,                   !- Value 1537
    0.001,                   !- Value 1538
    0.0,                     !- Value 1539
    0.0,                     !- Value 1540
    0.0,                     !- Value 1541
    0.0,                     !- Value 1542
    0.0,                     !- Value 1543
    0.0,                     !- Value 1544
    0.0,                     !- Value 1545
    0.0,                     !- Value 1546
    0.0,                     !- Value 1547
    0.0,                     !- Value 1548
    0.0,                     !- Value 1549
    0.0,                     !- Value 1550
    0.0,                     !- Value 1551
    0.0,                     !- Value 1552
    0.0,                     !- Value 1553
    0.0,                     !- Value 1554
    0.0,                     !- Value 1555
    0.0,                     !- Value 1556
    0.0,                     !- Value 1557
    0.0,                     !- Value 1558
    0.0002,                  !- Value 1559
    0.00125,                 !- Value 1560
    0.00134,                 !- Value 1561
    0.00125,                 !- Value 1562
    0.00134,                 !- Value 1563
    0.00125,                 !- Value 1564
    0.00134,                 !- Value 1565
    0.00125,                 !- Value 1566
    0.00134,                 !- Value 1567
    0.00111,                 !- Value 1568
    0.001,                   !- Value 1569
    0.001,                   !- Value 1570
    0.00111,                 !- Value 1571
    0.001,                   !- Value 1572
    0.001,                   !- Value 1573
    0.00111,                 !- Value 1574
    0.001,                   !- Value 1575
    0.001,                   !- Value 1576
    0.00111,                 !- Value 1577
    0.001,                   !- Value 1578
    0.001,                   !- Value 1579
    0.0,                     !- Value 1580
    0.0,                     !- Value 1581
    0.0,                     !- Value 1582
    0.0,                     !- Value 1583
    0.0,                     !- Value 1584
    0.0,                     !- Value 1585
    0.0,                     !- Value 1586
    0.0,                     !- Value 1587
    0.0,                     !- Value 1588
    0.0,                     !- Value 1589
    0.0,                     !- Value 1590
    0.0,                     !- Value 1591
    0.0,                     !- Value 1592
    0.0,                     !- Value 1593
    0.0,                     !- Value 1594
    0.0,                     !- Value 1595
    0.0,                     !- Value 1596
    0.0,                     !- Value 1597
    0.0,                     !- Value 1598
    0.0,                     !- Value 1599
    0.0002,                  !- Value 1600
    0.00125,                 !- Value 1601
    0.00134,                 !- Value 1602
    0.00125,                 !- Value 1603
    0.00134,                 !- Value 1604
    0.00125,                 !- Value 1605
    0.00134,                 !- Value 1606
    0.00125,                 !- Value 1607
    0.00134,                 !- Value 1608
    0.00111,                 !- Value 1609
    0.001,                   !- Value 1610
    0.001,                   !- Value 1611
    0.00111,                 !- Value 1612
    0.001,                   !- Value 1613
    0.001,                   !- Value 1614
    0.00111,                 !- Value 1615
    0.001,                   !- Value 1616
    0.001,                   !- Value 1617
    0.00111,                 !- Value 1618
    0.001,                   !- Value 1619
    0.001,                   !- Value 1620
    0.0,                     !- Value 1621
    0.0,                     !- Value 1622
    0.0,                     !- Value 1623
    0.0,                     !- Value 1624
    0.0,                     !- Value 1625
    0.0,                     !- Value 1626
    0.0,                     !- Value 1627
    0.0,                     !- Value 1628
    0.0,                     !- Value 1629
    0.0,                     !- Value 1630
    0.0,                     !- Value 1631
    0.0,                     !- Value 1632
    0.0,                     !- Value 1633
    0.0,                     !- Value 1634
    0.0,                     !- Value 1635
    0.0,                     !- Value 1636
    0.0,                     !- Value 1637
    0.0,                     !- Value 1638
    0.0,                     !- Value 1639
    0.0,                     !- Value 1640
    0.0002,                  !- Value 1641
    0.00125,                 !- Value 1642
    0.00134,                 !- Value 1643
    0.00125,                 !- Value 1644
    0.00134,                 !- Value 1645
    0.00125,                 !- Value 1646
    0.00134,                 !- Value 1647
    0.00125,                 !- Value 1648
    0.00134,                 !- Value 1649
    0.00111,                 !- Value 1650
    0.001,                   !- Value 1651
    0.001,                   !- Value 1652
    0.00111,                 !- Value 1653
    0.001,                   !- Value 1654
    0.001,                   !- Value 1655
    0.00111,                 !- Value 1656
    0.001,                   !- Value 1657
    0.001,                   !- Value 1658
    0.00111,                 !- Value 1659
    0.001,                   !- Value 1660
    0.001,                   !- Value 1661
    0.0,                     !- Value 1662
    0.0,                     !- Value 1663
    0.0,                     !- Value 1664
    0.0,                     !- Value 1665
    0.0,                     !- Value 1666
    0.0,                     !- Value 1667
    0.0,                     !- Value 1668
    0.0,                     !- Value 1669
    0.0,                     !- Value 1670
    0.0,                     !- Value 1671
    0.0,                     !- Value 1672
    0.0,                     !- Value 1673
    0.0,                     !- Value 1674
    0.0,                     !- Value 1675
    0.0,                     !- Value 1676
    0.0,                     !- Value 1677
    0.0,                     !- Value 1678
    0.0,                     !- Value 1679
    0.0,                     !- Value 1680
    0.0;                     !- Value 1681

  Matrix:TwoDimension,
    CFS_Glz_2035_RbSol,      !- Name
    41,                      !- Number of Rows
    41,                      !- Number of Columns
    1.5293,                  !- Value 1
    0.02403,                 !- Value 2
    0.02941,                 !- Value 3
    0.02403,                 !- Value 4
    0.02941,                 !- Value 5
    0.02403,                 !- Value 6
    0.02941,                 !- Value 7
    0.02403,                 !- Value 8
    0.02941,                 !- Value 9
    0.04915,                 !- Value 10
    0.05155,                 !- Value 11
    0.05155,                 !- Value 12
    0.04915,                 !- Value 13
    0.05155,                 !- Value 14
    0.05155,                 !- Value 15
    0.04915,                 !- Value 16
    0.05155,                 !- Value 17
    0.05155,                 !- Value 18
    0.04915,                 !- Value 19
    0.05155,                 !- Value 20
    0.05155,                 !- Value 21
    0.0604,                  !- Value 22
    0.0604,                  !- Value 23
    0.0604,                  !- Value 24
    0.0604,                  !- Value 25
    0.0604,                  !- Value 26
    0.0604,                  !- Value 27
    0.0604,                  !- Value 28
    0.0604,                  !- Value 29
    0.0604,                  !- Value 30
    0.0604,                  !- Value 31
    0.0604,                  !- Value 32
    0.0604,                  !- Value 33
    0.0283,                  !- Value 34
    0.0283,                  !- Value 35
    0.0283,                  !- Value 36
    0.0283,                  !- Value 37
    0.0283,                  !- Value 38
    0.0283,                  !- Value 39
    0.0283,                  !- Value 40
    0.0283,                  !- Value 41
    0.00266,                 !- Value 42
    1.66708,                 !- Value 43
    0.02924,                 !- Value 44
    0.02389,                 !- Value 45
    0.02924,                 !- Value 46
    0.02389,                 !- Value 47
    0.02924,                 !- Value 48
    0.02389,                 !- Value 49
    0.02924,                 !- Value 50
    0.04887,                 !- Value 51
    0.05125,                 !- Value 52
    0.05125,                 !- Value 53
    0.04887,                 !- Value 54
    0.05125,                 !- Value 55
    0.05125,                 !- Value 56
    0.04887,                 !- Value 57
    0.05125,                 !- Value 58
    0.05125,                 !- Value 59
    0.04887,                 !- Value 60
    0.05125,                 !- Value 61
    0.05125,                 !- Value 62
    0.06006,                 !- Value 63
    0.06006,                 !- Value 64
    0.06006,                 !- Value 65
    0.06006,                 !- Value 66
    0.06006,                 !- Value 67
    0.06006,                 !- Value 68
    0.06006,                 !- Value 69
    0.06006,                 !- Value 70
    0.06006,                 !- Value 71
    0.06006,                 !- Value 72
    0.06006,                 !- Value 73
    0.06006,                 !- Value 74
    0.02816,                 !- Value 75
    0.02816,                 !- Value 76
    0.02816,                 !- Value 77
    0.02816,                 !- Value 78
    0.02816,                 !- Value 79
    0.02816,                 !- Value 80
    0.02816,                 !- Value 81
    0.02816,                 !- Value 82
    0.00266,                 !- Value 83
    0.02389,                 !- Value 84
    1.67243,                 !- Value 85
    0.02389,                 !- Value 86
    0.02924,                 !- Value 87
    0.02389,                 !- Value 88
    0.02924,                 !- Value 89
    0.02389,                 !- Value 90
    0.02924,                 !- Value 91
    0.04887,                 !- Value 92
    0.05125,                 !- Value 93
    0.05125,                 !- Value 94
    0.04887,                 !- Value 95
    0.05125,                 !- Value 96
    0.05125,                 !- Value 97
    0.04887,                 !- Value 98
    0.05125,                 !- Value 99
    0.05125,                 !- Value 100
    0.04887,                 !- Value 101
    0.05125,                 !- Value 102
    0.05125,                 !- Value 103
    0.06006,                 !- Value 104
    0.06006,                 !- Value 105
    0.06006,                 !- Value 106
    0.06006,                 !- Value 107
    0.06006,                 !- Value 108
    0.06006,                 !- Value 109
    0.06006,                 !- Value 110
    0.06006,                 !- Value 111
    0.06006,                 !- Value 112
    0.06006,                 !- Value 113
    0.06006,                 !- Value 114
    0.06006,                 !- Value 115
    0.02816,                 !- Value 116
    0.02816,                 !- Value 117
    0.02816,                 !- Value 118
    0.02816,                 !- Value 119
    0.02816,                 !- Value 120
    0.02816,                 !- Value 121
    0.02816,                 !- Value 122
    0.02816,                 !- Value 123
    0.00266,                 !- Value 124
    0.02389,                 !- Value 125
    0.02924,                 !- Value 126
    1.66708,                 !- Value 127
    0.02924,                 !- Value 128
    0.02389,                 !- Value 129
    0.02924,                 !- Value 130
    0.02389,                 !- Value 131
    0.02924,                 !- Value 132
    0.04887,                 !- Value 133
    0.05125,                 !- Value 134
    0.05125,                 !- Value 135
    0.04887,                 !- Value 136
    0.05125,                 !- Value 137
    0.05125,                 !- Value 138
    0.04887,                 !- Value 139
    0.05125,                 !- Value 140
    0.05125,                 !- Value 141
    0.04887,                 !- Value 142
    0.05125,                 !- Value 143
    0.05125,                 !- Value 144
    0.06006,                 !- Value 145
    0.06006,                 !- Value 146
    0.06006,                 !- Value 147
    0.06006,                 !- Value 148
    0.06006,                 !- Value 149
    0.06006,                 !- Value 150
    0.06006,                 !- Value 151
    0.06006,                 !- Value 152
    0.06006,                 !- Value 153
    0.06006,                 !- Value 154
    0.06006,                 !- Value 155
    0.06006,                 !- Value 156
    0.02816,                 !- Value 157
    0.02816,                 !- Value 158
    0.02816,                 !- Value 159
    0.02816,                 !- Value 160
    0.02816,                 !- Value 161
    0.02816,                 !- Value 162
    0.02816,                 !- Value 163
    0.02816,                 !- Value 164
    0.00266,                 !- Value 165
    0.02389,                 !- Value 166
    0.02924,                 !- Value 167
    0.02389,                 !- Value 168
    1.67243,                 !- Value 169
    0.02389,                 !- Value 170
    0.02924,                 !- Value 171
    0.02389,                 !- Value 172
    0.02924,                 !- Value 173
    0.04887,                 !- Value 174
    0.05125,                 !- Value 175
    0.05125,                 !- Value 176
    0.04887,                 !- Value 177
    0.05125,                 !- Value 178
    0.05125,                 !- Value 179
    0.04887,                 !- Value 180
    0.05125,                 !- Value 181
    0.05125,                 !- Value 182
    0.04887,                 !- Value 183
    0.05125,                 !- Value 184
    0.05125,                 !- Value 185
    0.06006,                 !- Value 186
    0.06006,                 !- Value 187
    0.06006,                 !- Value 188
    0.06006,                 !- Value 189
    0.06006,                 !- Value 190
    0.06006,                 !- Value 191
    0.06006,                 !- Value 192
    0.06006,                 !- Value 193
    0.06006,                 !- Value 194
    0.06006,                 !- Value 195
    0.06006,                 !- Value 196
    0.06006,                 !- Value 197
    0.02816,                 !- Value 198
    0.02816,                 !- Value 199
    0.02816,                 !- Value 200
    0.02816,                 !- Value 201
    0.02816,                 !- Value 202
    0.02816,                 !- Value 203
    0.02816,                 !- Value 204
    0.02816,                 !- Value 205
    0.00266,                 !- Value 206
    0.02389,                 !- Value 207
    0.02924,                 !- Value 208
    0.02389,                 !- Value 209
    0.02924,                 !- Value 210
    1.66708,                 !- Value 211
    0.02924,                 !- Value 212
    0.02389,                 !- Value 213
    0.02924,                 !- Value 214
    0.04887,                 !- Value 215
    0.05125,                 !- Value 216
    0.05125,                 !- Value 217
    0.04887,                 !- Value 218
    0.05125,                 !- Value 219
    0.05125,                 !- Value 220
    0.04887,                 !- Value 221
    0.05125,                 !- Value 222
    0.05125,                 !- Value 223
    0.04887,                 !- Value 224
    0.05125,                 !- Value 225
    0.05125,                 !- Value 226
    0.06006,                 !- Value 227
    0.06006,                 !- Value 228
    0.06006,                 !- Value 229
    0.06006,                 !- Value 230
    0.06006,                 !- Value 231
    0.06006,                 !- Value 232
    0.06006,                 !- Value 233
    0.06006,                 !- Value 234
    0.06006,                 !- Value 235
    0.06006,                 !- Value 236
    0.06006,                 !- Value 237
    0.06006,                 !- Value 238
    0.02816,                 !- Value 239
    0.02816,                 !- Value 240
    0.02816,                 !- Value 241
    0.02816,                 !- Value 242
    0.02816,                 !- Value 243
    0.02816,                 !- Value 244
    0.02816,                 !- Value 245
    0.02816,                 !- Value 246
    0.00266,                 !- Value 247
    0.02389,                 !- Value 248
    0.02924,                 !- Value 249
    0.02389,                 !- Value 250
    0.02924,                 !- Value 251
    0.02389,                 !- Value 252
    1.67243,                 !- Value 253
    0.02389,                 !- Value 254
    0.02924,                 !- Value 255
    0.04887,                 !- Value 256
    0.05125,                 !- Value 257
    0.05125,                 !- Value 258
    0.04887,                 !- Value 259
    0.05125,                 !- Value 260
    0.05125,                 !- Value 261
    0.04887,                 !- Value 262
    0.05125,                 !- Value 263
    0.05125,                 !- Value 264
    0.04887,                 !- Value 265
    0.05125,                 !- Value 266
    0.05125,                 !- Value 267
    0.06006,                 !- Value 268
    0.06006,                 !- Value 269
    0.06006,                 !- Value 270
    0.06006,                 !- Value 271
    0.06006,                 !- Value 272
    0.06006,                 !- Value 273
    0.06006,                 !- Value 274
    0.06006,                 !- Value 275
    0.06006,                 !- Value 276
    0.06006,                 !- Value 277
    0.06006,                 !- Value 278
    0.06006,                 !- Value 279
    0.02816,                 !- Value 280
    0.02816,                 !- Value 281
    0.02816,                 !- Value 282
    0.02816,                 !- Value 283
    0.02816,                 !- Value 284
    0.02816,                 !- Value 285
    0.02816,                 !- Value 286
    0.02816,                 !- Value 287
    0.00266,                 !- Value 288
    0.02389,                 !- Value 289
    0.02924,                 !- Value 290
    0.02389,                 !- Value 291
    0.02924,                 !- Value 292
    0.02389,                 !- Value 293
    0.02924,                 !- Value 294
    1.66708,                 !- Value 295
    0.02924,                 !- Value 296
    0.04887,                 !- Value 297
    0.05125,                 !- Value 298
    0.05125,                 !- Value 299
    0.04887,                 !- Value 300
    0.05125,                 !- Value 301
    0.05125,                 !- Value 302
    0.04887,                 !- Value 303
    0.05125,                 !- Value 304
    0.05125,                 !- Value 305
    0.04887,                 !- Value 306
    0.05125,                 !- Value 307
    0.05125,                 !- Value 308
    0.06006,                 !- Value 309
    0.06006,                 !- Value 310
    0.06006,                 !- Value 311
    0.06006,                 !- Value 312
    0.06006,                 !- Value 313
    0.06006,                 !- Value 314
    0.06006,                 !- Value 315
    0.06006,                 !- Value 316
    0.06006,                 !- Value 317
    0.06006,                 !- Value 318
    0.06006,                 !- Value 319
    0.06006,                 !- Value 320
    0.02816,                 !- Value 321
    0.02816,                 !- Value 322
    0.02816,                 !- Value 323
    0.02816,                 !- Value 324
    0.02816,                 !- Value 325
    0.02816,                 !- Value 326
    0.02816,                 !- Value 327
    0.02816,                 !- Value 328
    0.00266,                 !- Value 329
    0.02389,                 !- Value 330
    0.02924,                 !- Value 331
    0.02389,                 !- Value 332
    0.02924,                 !- Value 333
    0.02389,                 !- Value 334
    0.02924,                 !- Value 335
    0.02389,                 !- Value 336
    1.67243,                 !- Value 337
    0.04887,                 !- Value 338
    0.05125,                 !- Value 339
    0.05125,                 !- Value 340
    0.04887,                 !- Value 341
    0.05125,                 !- Value 342
    0.05125,                 !- Value 343
    0.04887,                 !- Value 344
    0.05125,                 !- Value 345
    0.05125,                 !- Value 346
    0.04887,                 !- Value 347
    0.05125,                 !- Value 348
    0.05125,                 !- Value 349
    0.06006,                 !- Value 350
    0.06006,                 !- Value 351
    0.06006,                 !- Value 352
    0.06006,                 !- Value 353
    0.06006,                 !- Value 354
    0.06006,                 !- Value 355
    0.06006,                 !- Value 356
    0.06006,                 !- Value 357
    0.06006,                 !- Value 358
    0.06006,                 !- Value 359
    0.06006,                 !- Value 360
    0.06006,                 !- Value 361
    0.02816,                 !- Value 362
    0.02816,                 !- Value 363
    0.02816,                 !- Value 364
    0.02816,                 !- Value 365
    0.02816,                 !- Value 366
    0.02816,                 !- Value 367
    0.02816,                 !- Value 368
    0.02816,                 !- Value 369
    0.00259,                 !- Value 370
    0.02328,                 !- Value 371
    0.02849,                 !- Value 372
    0.02328,                 !- Value 373
    0.02849,                 !- Value 374
    0.02328,                 !- Value 375
    0.02849,                 !- Value 376
    0.02328,                 !- Value 377
    0.02849,                 !- Value 378
    1.64028,                 !- Value 379
    0.04995,                 !- Value 380
    0.04995,                 !- Value 381
    0.04763,                 !- Value 382
    0.04995,                 !- Value 383
    0.04995,                 !- Value 384
    0.04763,                 !- Value 385
    0.04995,                 !- Value 386
    0.04995,                 !- Value 387
    0.04763,                 !- Value 388
    0.04995,                 !- Value 389
    0.04995,                 !- Value 390
    0.05856,                 !- Value 391
    0.05856,                 !- Value 392
    0.05856,                 !- Value 393
    0.05856,                 !- Value 394
    0.05856,                 !- Value 395
    0.05856,                 !- Value 396
    0.05856,                 !- Value 397
    0.05856,                 !- Value 398
    0.05856,                 !- Value 399
    0.05856,                 !- Value 400
    0.05856,                 !- Value 401
    0.05856,                 !- Value 402
    0.02748,                 !- Value 403
    0.02748,                 !- Value 404
    0.02748,                 !- Value 405
    0.02748,                 !- Value 406
    0.02748,                 !- Value 407
    0.02748,                 !- Value 408
    0.02748,                 !- Value 409
    0.02748,                 !- Value 410
    0.00259,                 !- Value 411
    0.02328,                 !- Value 412
    0.02849,                 !- Value 413
    0.02328,                 !- Value 414
    0.02849,                 !- Value 415
    0.02328,                 !- Value 416
    0.02849,                 !- Value 417
    0.02328,                 !- Value 418
    0.02849,                 !- Value 419
    0.04763,                 !- Value 420
    1.6426,                  !- Value 421
    0.04995,                 !- Value 422
    0.04763,                 !- Value 423
    0.04995,                 !- Value 424
    0.04995,                 !- Value 425
    0.04763,                 !- Value 426
    0.04995,                 !- Value 427
    0.04995,                 !- Value 428
    0.04763,                 !- Value 429
    0.04995,                 !- Value 430
    0.04995,                 !- Value 431
    0.05856,                 !- Value 432
    0.05856,                 !- Value 433
    0.05856,                 !- Value 434
    0.05856,                 !- Value 435
    0.05856,                 !- Value 436
    0.05856,                 !- Value 437
    0.05856,                 !- Value 438
    0.05856,                 !- Value 439
    0.05856,                 !- Value 440
    0.05856,                 !- Value 441
    0.05856,                 !- Value 442
    0.05856,                 !- Value 443
    0.02748,                 !- Value 444
    0.02748,                 !- Value 445
    0.02748,                 !- Value 446
    0.02748,                 !- Value 447
    0.02748,                 !- Value 448
    0.02748,                 !- Value 449
    0.02748,                 !- Value 450
    0.02748,                 !- Value 451
    0.00259,                 !- Value 452
    0.02328,                 !- Value 453
    0.02849,                 !- Value 454
    0.02328,                 !- Value 455
    0.02849,                 !- Value 456
    0.02328,                 !- Value 457
    0.02849,                 !- Value 458
    0.02328,                 !- Value 459
    0.02849,                 !- Value 460
    0.04763,                 !- Value 461
    0.04995,                 !- Value 462
    1.6426,                  !- Value 463
    0.04763,                 !- Value 464
    0.04995,                 !- Value 465
    0.04995,                 !- Value 466
    0.04763,                 !- Value 467
    0.04995,                 !- Value 468
    0.04995,                 !- Value 469
    0.04763,                 !- Value 470
    0.04995,                 !- Value 471
    0.04995,                 !- Value 472
    0.05856,                 !- Value 473
    0.05856,                 !- Value 474
    0.05856,                 !- Value 475
    0.05856,                 !- Value 476
    0.05856,                 !- Value 477
    0.05856,                 !- Value 478
    0.05856,                 !- Value 479
    0.05856,                 !- Value 480
    0.05856,                 !- Value 481
    0.05856,                 !- Value 482
    0.05856,                 !- Value 483
    0.05856,                 !- Value 484
    0.02748,                 !- Value 485
    0.02748,                 !- Value 486
    0.02748,                 !- Value 487
    0.02748,                 !- Value 488
    0.02748,                 !- Value 489
    0.02748,                 !- Value 490
    0.02748,                 !- Value 491
    0.02748,                 !- Value 492
    0.00259,                 !- Value 493
    0.02328,                 !- Value 494
    0.02849,                 !- Value 495
    0.02328,                 !- Value 496
    0.02849,                 !- Value 497
    0.02328,                 !- Value 498
    0.02849,                 !- Value 499
    0.02328,                 !- Value 500
    0.02849,                 !- Value 501
    0.04763,                 !- Value 502
    0.04995,                 !- Value 503
    0.04995,                 !- Value 504
    1.64028,                 !- Value 505
    0.04995,                 !- Value 506
    0.04995,                 !- Value 507
    0.04763,                 !- Value 508
    0.04995,                 !- Value 509
    0.04995,                 !- Value 510
    0.04763,                 !- Value 511
    0.04995,                 !- Value 512
    0.04995,                 !- Value 513
    0.05856,                 !- Value 514
    0.05856,                 !- Value 515
    0.05856,                 !- Value 516
    0.05856,                 !- Value 517
    0.05856,                 !- Value 518
    0.05856,                 !- Value 519
    0.05856,                 !- Value 520
    0.05856,                 !- Value 521
    0.05856,                 !- Value 522
    0.05856,                 !- Value 523
    0.05856,                 !- Value 524
    0.05856,                 !- Value 525
    0.02748,                 !- Value 526
    0.02748,                 !- Value 527
    0.02748,                 !- Value 528
    0.02748,                 !- Value 529
    0.02748,                 !- Value 530
    0.02748,                 !- Value 531
    0.02748,                 !- Value 532
    0.02748,                 !- Value 533
    0.00259,                 !- Value 534
    0.02328,                 !- Value 535
    0.02849,                 !- Value 536
    0.02328,                 !- Value 537
    0.02849,                 !- Value 538
    0.02328,                 !- Value 539
    0.02849,                 !- Value 540
    0.02328,                 !- Value 541
    0.02849,                 !- Value 542
    0.04763,                 !- Value 543
    0.04995,                 !- Value 544
    0.04995,                 !- Value 545
    0.04763,                 !- Value 546
    1.6426,                  !- Value 547
    0.04995,                 !- Value 548
    0.04763,                 !- Value 549
    0.04995,                 !- Value 550
    0.04995,                 !- Value 551
    0.04763,                 !- Value 552
    0.04995,                 !- Value 553
    0.04995,                 !- Value 554
    0.05856,                 !- Value 555
    0.05856,                 !- Value 556
    0.05856,                 !- Value 557
    0.05856,                 !- Value 558
    0.05856,                 !- Value 559
    0.05856,                 !- Value 560
    0.05856,                 !- Value 561
    0.05856,                 !- Value 562
    0.05856,                 !- Value 563
    0.05856,                 !- Value 564
    0.05856,                 !- Value 565
    0.05856,                 !- Value 566
    0.02748,                 !- Value 567
    0.02748,                 !- Value 568
    0.02748,                 !- Value 569
    0.02748,                 !- Value 570
    0.02748,                 !- Value 571
    0.02748,                 !- Value 572
    0.02748,                 !- Value 573
    0.02748,                 !- Value 574
    0.00259,                 !- Value 575
    0.02328,                 !- Value 576
    0.02849,                 !- Value 577
    0.02328,                 !- Value 578
    0.02849,                 !- Value 579
    0.02328,                 !- Value 580
    0.02849,                 !- Value 581
    0.02328,                 !- Value 582
    0.02849,                 !- Value 583
    0.04763,                 !- Value 584
    0.04995,                 !- Value 585
    0.04995,                 !- Value 586
    0.04763,                 !- Value 587
    0.04995,                 !- Value 588
    1.6426,                  !- Value 589
    0.04763,                 !- Value 590
    0.04995,                 !- Value 591
    0.04995,                 !- Value 592
    0.04763,                 !- Value 593
    0.04995,                 !- Value 594
    0.04995,                 !- Value 595
    0.05856,                 !- Value 596
    0.05856,                 !- Value 597
    0.05856,                 !- Value 598
    0.05856,                 !- Value 599
    0.05856,                 !- Value 600
    0.05856,                 !- Value 601
    0.05856,                 !- Value 602
    0.05856,                 !- Value 603
    0.05856,                 !- Value 604
    0.05856,                 !- Value 605
    0.05856,                 !- Value 606
    0.05856,                 !- Value 607
    0.02748,                 !- Value 608
    0.02748,                 !- Value 609
    0.02748,                 !- Value 610
    0.02748,                 !- Value 611
    0.02748,                 !- Value 612
    0.02748,                 !- Value 613
    0.02748,                 !- Value 614
    0.02748,                 !- Value 615
    0.00259,                 !- Value 616
    0.02328,                 !- Value 617
    0.02849,                 !- Value 618
    0.02328,                 !- Value 619
    0.02849,                 !- Value 620
    0.02328,                 !- Value 621
    0.02849,                 !- Value 622
    0.02328,                 !- Value 623
    0.02849,                 !- Value 624
    0.04763,                 !- Value 625
    0.04995,                 !- Value 626
    0.04995,                 !- Value 627
    0.04763,                 !- Value 628
    0.04995,                 !- Value 629
    0.04995,                 !- Value 630
    1.64028,                 !- Value 631
    0.04995,                 !- Value 632
    0.04995,                 !- Value 633
    0.04763,                 !- Value 634
    0.04995,                 !- Value 635
    0.04995,                 !- Value 636
    0.05856,                 !- Value 637
    0.05856,                 !- Value 638
    0.05856,                 !- Value 639
    0.05856,                 !- Value 640
    0.05856,                 !- Value 641
    0.05856,                 !- Value 642
    0.05856,                 !- Value 643
    0.05856,                 !- Value 644
    0.05856,                 !- Value 645
    0.05856,                 !- Value 646
    0.05856,                 !- Value 647
    0.05856,                 !- Value 648
    0.02748,                 !- Value 649
    0.02748,                 !- Value 650
    0.02748,                 !- Value 651
    0.02748,                 !- Value 652
    0.02748,                 !- Value 653
    0.02748,                 !- Value 654
    0.02748,                 !- Value 655
    0.02748,                 !- Value 656
    0.00259,                 !- Value 657
    0.02328,                 !- Value 658
    0.02849,                 !- Value 659
    0.02328,                 !- Value 660
    0.02849,                 !- Value 661
    0.02328,                 !- Value 662
    0.02849,                 !- Value 663
    0.02328,                 !- Value 664
    0.02849,                 !- Value 665
    0.04763,                 !- Value 666
    0.04995,                 !- Value 667
    0.04995,                 !- Value 668
    0.04763,                 !- Value 669
    0.04995,                 !- Value 670
    0.04995,                 !- Value 671
    0.04763,                 !- Value 672
    1.6426,                  !- Value 673
    0.04995,                 !- Value 674
    0.04763,                 !- Value 675
    0.04995,                 !- Value 676
    0.04995,                 !- Value 677
    0.05856,                 !- Value 678
    0.05856,                 !- Value 679
    0.05856,                 !- Value 680
    0.05856,                 !- Value 681
    0.05856,                 !- Value 682
    0.05856,                 !- Value 683
    0.05856,                 !- Value 684
    0.05856,                 !- Value 685
    0.05856,                 !- Value 686
    0.05856,                 !- Value 687
    0.05856,                 !- Value 688
    0.05856,                 !- Value 689
    0.02748,                 !- Value 690
    0.02748,                 !- Value 691
    0.02748,                 !- Value 692
    0.02748,                 !- Value 693
    0.02748,                 !- Value 694
    0.02748,                 !- Value 695
    0.02748,                 !- Value 696
    0.02748,                 !- Value 697
    0.00259,                 !- Value 698
    0.02328,                 !- Value 699
    0.02849,                 !- Value 700
    0.02328,                 !- Value 701
    0.02849,                 !- Value 702
    0.02328,                 !- Value 703
    0.02849,                 !- Value 704
    0.02328,                 !- Value 705
    0.02849,                 !- Value 706
    0.04763,                 !- Value 707
    0.04995,                 !- Value 708
    0.04995,                 !- Value 709
    0.04763,                 !- Value 710
    0.04995,                 !- Value 711
    0.04995,                 !- Value 712
    0.04763,                 !- Value 713
    0.04995,                 !- Value 714
    1.6426,                  !- Value 715
    0.04763,                 !- Value 716
    0.04995,                 !- Value 717
    0.04995,                 !- Value 718
    0.05856,                 !- Value 719
    0.05856,                 !- Value 720
    0.05856,                 !- Value 721
    0.05856,                 !- Value 722
    0.05856,                 !- Value 723
    0.05856,                 !- Value 724
    0.05856,                 !- Value 725
    0.05856,                 !- Value 726
    0.05856,                 !- Value 727
    0.05856,                 !- Value 728
    0.05856,                 !- Value 729
    0.05856,                 !- Value 730
    0.02748,                 !- Value 731
    0.02748,                 !- Value 732
    0.02748,                 !- Value 733
    0.02748,                 !- Value 734
    0.02748,                 !- Value 735
    0.02748,                 !- Value 736
    0.02748,                 !- Value 737
    0.02748,                 !- Value 738
    0.00259,                 !- Value 739
    0.02328,                 !- Value 740
    0.02849,                 !- Value 741
    0.02328,                 !- Value 742
    0.02849,                 !- Value 743
    0.02328,                 !- Value 744
    0.02849,                 !- Value 745
    0.02328,                 !- Value 746
    0.02849,                 !- Value 747
    0.04763,                 !- Value 748
    0.04995,                 !- Value 749
    0.04995,                 !- Value 750
    0.04763,                 !- Value 751
    0.04995,                 !- Value 752
    0.04995,                 !- Value 753
    0.04763,                 !- Value 754
    0.04995,                 !- Value 755
    0.04995,                 !- Value 756
    1.64028,                 !- Value 757
    0.04995,                 !- Value 758
    0.04995,                 !- Value 759
    0.05856,                 !- Value 760
    0.05856,                 !- Value 761
    0.05856,                 !- Value 762
    0.05856,                 !- Value 763
    0.05856,                 !- Value 764
    0.05856,                 !- Value 765
    0.05856,                 !- Value 766
    0.05856,                 !- Value 767
    0.05856,                 !- Value 768
    0.05856,                 !- Value 769
    0.05856,                 !- Value 770
    0.05856,                 !- Value 771
    0.02748,                 !- Value 772
    0.02748,                 !- Value 773
    0.02748,                 !- Value 774
    0.02748,                 !- Value 775
    0.02748,                 !- Value 776
    0.02748,                 !- Value 777
    0.02748,                 !- Value 778
    0.02748,                 !- Value 779
    0.00259,                 !- Value 780
    0.02328,                 !- Value 781
    0.02849,                 !- Value 782
    0.02328,                 !- Value 783
    0.02849,                 !- Value 784
    0.02328,                 !- Value 785
    0.02849,                 !- Value 786
    0.02328,                 !- Value 787
    0.02849,                 !- Value 788
    0.04763,                 !- Value 789
    0.04995,                 !- Value 790
    0.04995,                 !- Value 791
    0.04763,                 !- Value 792
    0.04995,                 !- Value 793
    0.04995,                 !- Value 794
    0.04763,                 !- Value 795
    0.04995,                 !- Value 796
    0.04995,                 !- Value 797
    0.04763,                 !- Value 798
    1.6426,                  !- Value 799
    0.04995,                 !- Value 800
    0.05856,                 !- Value 801
    0.05856,                 !- Value 802
    0.05856,                 !- Value 803
    0.05856,                 !- Value 804
    0.05856,                 !- Value 805
    0.05856,                 !- Value 806
    0.05856,                 !- Value 807
    0.05856,                 !- Value 808
    0.05856,                 !- Value 809
    0.05856,                 !- Value 810
    0.05856,                 !- Value 811
    0.05856,                 !- Value 812
    0.02748,                 !- Value 813
    0.02748,                 !- Value 814
    0.02748,                 !- Value 815
    0.02748,                 !- Value 816
    0.02748,                 !- Value 817
    0.02748,                 !- Value 818
    0.02748,                 !- Value 819
    0.02748,                 !- Value 820
    0.00259,                 !- Value 821
    0.02328,                 !- Value 822
    0.02849,                 !- Value 823
    0.02328,                 !- Value 824
    0.02849,                 !- Value 825
    0.02328,                 !- Value 826
    0.02849,                 !- Value 827
    0.02328,                 !- Value 828
    0.02849,                 !- Value 829
    0.04763,                 !- Value 830
    0.04995,                 !- Value 831
    0.04995,                 !- Value 832
    0.04763,                 !- Value 833
    0.04995,                 !- Value 834
    0.04995,                 !- Value 835
    0.04763,                 !- Value 836
    0.04995,                 !- Value 837
    0.04995,                 !- Value 838
    0.04763,                 !- Value 839
    0.04995,                 !- Value 840
    1.6426,                  !- Value 841
    0.05856,                 !- Value 842
    0.05856,                 !- Value 843
    0.05856,                 !- Value 844
    0.05856,                 !- Value 845
    0.05856,                 !- Value 846
    0.05856,                 !- Value 847
    0.05856,                 !- Value 848
    0.05856,                 !- Value 849
    0.05856,                 !- Value 850
    0.05856,                 !- Value 851
    0.05856,                 !- Value 852
    0.05856,                 !- Value 853
    0.02748,                 !- Value 854
    0.02748,                 !- Value 855
    0.02748,                 !- Value 856
    0.02748,                 !- Value 857
    0.02748,                 !- Value 858
    0.02748,                 !- Value 859
    0.02748,                 !- Value 860
    0.02748,                 !- Value 861
    0.00235,                 !- Value 862
    0.02109,                 !- Value 863
    0.02581,                 !- Value 864
    0.02109,                 !- Value 865
    0.02581,                 !- Value 866
    0.02109,                 !- Value 867
    0.02581,                 !- Value 868
    0.02109,                 !- Value 869
    0.02581,                 !- Value 870
    0.04317,                 !- Value 871
    0.04527,                 !- Value 872
    0.04527,                 !- Value 873
    0.04317,                 !- Value 874
    0.04527,                 !- Value 875
    0.04527,                 !- Value 876
    0.04317,                 !- Value 877
    0.04527,                 !- Value 878
    0.04527,                 !- Value 879
    0.04317,                 !- Value 880
    0.04527,                 !- Value 881
    0.04527,                 !- Value 882
    2.20579,                 !- Value 883
    0.0531,                  !- Value 884
    0.0531,                  !- Value 885
    0.0531,                  !- Value 886
    0.0531,                  !- Value 887
    0.0531,                  !- Value 888
    0.0531,                  !- Value 889
    0.0531,                  !- Value 890
    0.0531,                  !- Value 891
    0.0531,                  !- Value 892
    0.0531,                  !- Value 893
    0.0531,                  !- Value 894
    0.02497,                 !- Value 895
    0.02497,                 !- Value 896
    0.02497,                 !- Value 897
    0.02497,                 !- Value 898
    0.02497,                 !- Value 899
    0.02497,                 !- Value 900
    0.02497,                 !- Value 901
    0.02497,                 !- Value 902
    0.00235,                 !- Value 903
    0.02109,                 !- Value 904
    0.02581,                 !- Value 905
    0.02109,                 !- Value 906
    0.02581,                 !- Value 907
    0.02109,                 !- Value 908
    0.02581,                 !- Value 909
    0.02109,                 !- Value 910
    0.02581,                 !- Value 911
    0.04317,                 !- Value 912
    0.04527,                 !- Value 913
    0.04527,                 !- Value 914
    0.04317,                 !- Value 915
    0.04527,                 !- Value 916
    0.04527,                 !- Value 917
    0.04317,                 !- Value 918
    0.04527,                 !- Value 919
    0.04527,                 !- Value 920
    0.04317,                 !- Value 921
    0.04527,                 !- Value 922
    0.04527,                 !- Value 923
    0.0531,                  !- Value 924
    2.20579,                 !- Value 925
    0.0531,                  !- Value 926
    0.0531,                  !- Value 927
    0.0531,                  !- Value 928
    0.0531,                  !- Value 929
    0.0531,                  !- Value 930
    0.0531,                  !- Value 931
    0.0531,                  !- Value 932
    0.0531,                  !- Value 933
    0.0531,                  !- Value 934
    0.0531,                  !- Value 935
    0.02497,                 !- Value 936
    0.02497,                 !- Value 937
    0.02497,                 !- Value 938
    0.02497,                 !- Value 939
    0.02497,                 !- Value 940
    0.02497,                 !- Value 941
    0.02497,                 !- Value 942
    0.02497,                 !- Value 943
    0.00235,                 !- Value 944
    0.02109,                 !- Value 945
    0.02581,                 !- Value 946
    0.02109,                 !- Value 947
    0.02581,                 !- Value 948
    0.02109,                 !- Value 949
    0.02581,                 !- Value 950
    0.02109,                 !- Value 951
    0.02581,                 !- Value 952
    0.04317,                 !- Value 953
    0.04527,                 !- Value 954
    0.04527,                 !- Value 955
    0.04317,                 !- Value 956
    0.04527,                 !- Value 957
    0.04527,                 !- Value 958
    0.04317,                 !- Value 959
    0.04527,                 !- Value 960
    0.04527,                 !- Value 961
    0.04317,                 !- Value 962
    0.04527,                 !- Value 963
    0.04527,                 !- Value 964
    0.0531,                  !- Value 965
    0.0531,                  !- Value 966
    2.20579,                 !- Value 967
    0.0531,                  !- Value 968
    0.0531,                  !- Value 969
    0.0531,                  !- Value 970
    0.0531,                  !- Value 971
    0.0531,                  !- Value 972
    0.0531,                  !- Value 973
    0.0531,                  !- Value 974
    0.0531,                  !- Value 975
    0.0531,                  !- Value 976
    0.02497,                 !- Value 977
    0.02497,                 !- Value 978
    0.02497,                 !- Value 979
    0.02497,                 !- Value 980
    0.02497,                 !- Value 981
    0.02497,                 !- Value 982
    0.02497,                 !- Value 983
    0.02497,                 !- Value 984
    0.00235,                 !- Value 985
    0.02109,                 !- Value 986
    0.02581,                 !- Value 987
    0.02109,                 !- Value 988
    0.02581,                 !- Value 989
    0.02109,                 !- Value 990
    0.02581,                 !- Value 991
    0.02109,                 !- Value 992
    0.02581,                 !- Value 993
    0.04317,                 !- Value 994
    0.04527,                 !- Value 995
    0.04527,                 !- Value 996
    0.04317,                 !- Value 997
    0.04527,                 !- Value 998
    0.04527,                 !- Value 999
    0.04317,                 !- Value 1000
    0.04527,                 !- Value 1001
    0.04527,                 !- Value 1002
    0.04317,                 !- Value 1003
    0.04527,                 !- Value 1004
    0.04527,                 !- Value 1005
    0.0531,                  !- Value 1006
    0.0531,                  !- Value 1007
    0.0531,                  !- Value 1008
    2.20579,                 !- Value 1009
    0.0531,                  !- Value 1010
    0.0531,                  !- Value 1011
    0.0531,                  !- Value 1012
    0.0531,                  !- Value 1013
    0.0531,                  !- Value 1014
    0.0531,                  !- Value 1015
    0.0531,                  !- Value 1016
    0.0531,                  !- Value 1017
    0.02497,                 !- Value 1018
    0.02497,                 !- Value 1019
    0.02497,                 !- Value 1020
    0.02497,                 !- Value 1021
    0.02497,                 !- Value 1022
    0.02497,                 !- Value 1023
    0.02497,                 !- Value 1024
    0.02497,                 !- Value 1025
    0.00235,                 !- Value 1026
    0.02109,                 !- Value 1027
    0.02581,                 !- Value 1028
    0.02109,                 !- Value 1029
    0.02581,                 !- Value 1030
    0.02109,                 !- Value 1031
    0.02581,                 !- Value 1032
    0.02109,                 !- Value 1033
    0.02581,                 !- Value 1034
    0.04317,                 !- Value 1035
    0.04527,                 !- Value 1036
    0.04527,                 !- Value 1037
    0.04317,                 !- Value 1038
    0.04527,                 !- Value 1039
    0.04527,                 !- Value 1040
    0.04317,                 !- Value 1041
    0.04527,                 !- Value 1042
    0.04527,                 !- Value 1043
    0.04317,                 !- Value 1044
    0.04527,                 !- Value 1045
    0.04527,                 !- Value 1046
    0.0531,                  !- Value 1047
    0.0531,                  !- Value 1048
    0.0531,                  !- Value 1049
    0.0531,                  !- Value 1050
    2.20579,                 !- Value 1051
    0.0531,                  !- Value 1052
    0.0531,                  !- Value 1053
    0.0531,                  !- Value 1054
    0.0531,                  !- Value 1055
    0.0531,                  !- Value 1056
    0.0531,                  !- Value 1057
    0.0531,                  !- Value 1058
    0.02497,                 !- Value 1059
    0.02497,                 !- Value 1060
    0.02497,                 !- Value 1061
    0.02497,                 !- Value 1062
    0.02497,                 !- Value 1063
    0.02497,                 !- Value 1064
    0.02497,                 !- Value 1065
    0.02497,                 !- Value 1066
    0.00235,                 !- Value 1067
    0.02109,                 !- Value 1068
    0.02581,                 !- Value 1069
    0.02109,                 !- Value 1070
    0.02581,                 !- Value 1071
    0.02109,                 !- Value 1072
    0.02581,                 !- Value 1073
    0.02109,                 !- Value 1074
    0.02581,                 !- Value 1075
    0.04317,                 !- Value 1076
    0.04527,                 !- Value 1077
    0.04527,                 !- Value 1078
    0.04317,                 !- Value 1079
    0.04527,                 !- Value 1080
    0.04527,                 !- Value 1081
    0.04317,                 !- Value 1082
    0.04527,                 !- Value 1083
    0.04527,                 !- Value 1084
    0.04317,                 !- Value 1085
    0.04527,                 !- Value 1086
    0.04527,                 !- Value 1087
    0.0531,                  !- Value 1088
    0.0531,                  !- Value 1089
    0.0531,                  !- Value 1090
    0.0531,                  !- Value 1091
    0.0531,                  !- Value 1092
    2.20579,                 !- Value 1093
    0.0531,                  !- Value 1094
    0.0531,                  !- Value 1095
    0.0531,                  !- Value 1096
    0.0531,                  !- Value 1097
    0.0531,                  !- Value 1098
    0.0531,                  !- Value 1099
    0.02497,                 !- Value 1100
    0.02497,                 !- Value 1101
    0.02497,                 !- Value 1102
    0.02497,                 !- Value 1103
    0.02497,                 !- Value 1104
    0.02497,                 !- Value 1105
    0.02497,                 !- Value 1106
    0.02497,                 !- Value 1107
    0.00235,                 !- Value 1108
    0.02109,                 !- Value 1109
    0.02581,                 !- Value 1110
    0.02109,                 !- Value 1111
    0.02581,                 !- Value 1112
    0.02109,                 !- Value 1113
    0.02581,                 !- Value 1114
    0.02109,                 !- Value 1115
    0.02581,                 !- Value 1116
    0.04317,                 !- Value 1117
    0.04527,                 !- Value 1118
    0.04527,                 !- Value 1119
    0.04317,                 !- Value 1120
    0.04527,                 !- Value 1121
    0.04527,                 !- Value 1122
    0.04317,                 !- Value 1123
    0.04527,                 !- Value 1124
    0.04527,                 !- Value 1125
    0.04317,                 !- Value 1126
    0.04527,                 !- Value 1127
    0.04527,                 !- Value 1128
    0.0531,                  !- Value 1129
    0.0531,                  !- Value 1130
    0.0531,                  !- Value 1131
    0.0531,                  !- Value 1132
    0.0531,                  !- Value 1133
    0.0531,                  !- Value 1134
    2.20579,                 !- Value 1135
    0.0531,                  !- Value 1136
    0.0531,                  !- Value 1137
    0.0531,                  !- Value 1138
    0.0531,                  !- Value 1139
    0.0531,                  !- Value 1140
    0.02497,                 !- Value 1141
    0.02497,                 !- Value 1142
    0.02497,                 !- Value 1143
    0.02497,                 !- Value 1144
    0.02497,                 !- Value 1145
    0.02497,                 !- Value 1146
    0.02497,                 !- Value 1147
    0.02497,                 !- Value 1148
    0.00235,                 !- Value 1149
    0.02109,                 !- Value 1150
    0.02581,                 !- Value 1151
    0.02109,                 !- Value 1152
    0.02581,                 !- Value 1153
    0.02109,                 !- Value 1154
    0.02581,                 !- Value 1155
    0.02109,                 !- Value 1156
    0.02581,                 !- Value 1157
    0.04317,                 !- Value 1158
    0.04527,                 !- Value 1159
    0.04527,                 !- Value 1160
    0.04317,                 !- Value 1161
    0.04527,                 !- Value 1162
    0.04527,                 !- Value 1163
    0.04317,                 !- Value 1164
    0.04527,                 !- Value 1165
    0.04527,                 !- Value 1166
    0.04317,                 !- Value 1167
    0.04527,                 !- Value 1168
    0.04527,                 !- Value 1169
    0.0531,                  !- Value 1170
    0.0531,                  !- Value 1171
    0.0531,                  !- Value 1172
    0.0531,                  !- Value 1173
    0.0531,                  !- Value 1174
    0.0531,                  !- Value 1175
    0.0531,                  !- Value 1176
    2.20579,                 !- Value 1177
    0.0531,                  !- Value 1178
    0.0531,                  !- Value 1179
    0.0531,                  !- Value 1180
    0.0531,                  !- Value 1181
    0.02497,                 !- Value 1182
    0.02497,                 !- Value 1183
    0.02497,                 !- Value 1184
    0.02497,                 !- Value 1185
    0.02497,                 !- Value 1186
    0.02497,                 !- Value 1187
    0.02497,                 !- Value 1188
    0.02497,                 !- Value 1189
    0.00235,                 !- Value 1190
    0.02109,                 !- Value 1191
    0.02581,                 !- Value 1192
    0.02109,                 !- Value 1193
    0.02581,                 !- Value 1194
    0.02109,                 !- Value 1195
    0.02581,                 !- Value 1196
    0.02109,                 !- Value 1197
    0.02581,                 !- Value 1198
    0.04317,                 !- Value 1199
    0.04527,                 !- Value 1200
    0.04527,                 !- Value 1201
    0.04317,                 !- Value 1202
    0.04527,                 !- Value 1203
    0.04527,                 !- Value 1204
    0.04317,                 !- Value 1205
    0.04527,                 !- Value 1206
    0.04527,                 !- Value 1207
    0.04317,                 !- Value 1208
    0.04527,                 !- Value 1209
    0.04527,                 !- Value 1210
    0.0531,                  !- Value 1211
    0.0531,                  !- Value 1212
    0.0531,                  !- Value 1213
    0.0531,                  !- Value 1214
    0.0531,                  !- Value 1215
    0.0531,                  !- Value 1216
    0.0531,                  !- Value 1217
    0.0531,                  !- Value 1218
    2.20579,                 !- Value 1219
    0.0531,                  !- Value 1220
    0.0531,                  !- Value 1221
    0.0531,                  !- Value 1222
    0.02497,                 !- Value 1223
    0.02497,                 !- Value 1224
    0.02497,                 !- Value 1225
    0.02497,                 !- Value 1226
    0.02497,                 !- Value 1227
    0.02497,                 !- Value 1228
    0.02497,                 !- Value 1229
    0.02497,                 !- Value 1230
    0.00235,                 !- Value 1231
    0.02109,                 !- Value 1232
    0.02581,                 !- Value 1233
    0.02109,                 !- Value 1234
    0.02581,                 !- Value 1235
    0.02109,                 !- Value 1236
    0.02581,                 !- Value 1237
    0.02109,                 !- Value 1238
    0.02581,                 !- Value 1239
    0.04317,                 !- Value 1240
    0.04527,                 !- Value 1241
    0.04527,                 !- Value 1242
    0.04317,                 !- Value 1243
    0.04527,                 !- Value 1244
    0.04527,                 !- Value 1245
    0.04317,                 !- Value 1246
    0.04527,                 !- Value 1247
    0.04527,                 !- Value 1248
    0.04317,                 !- Value 1249
    0.04527,                 !- Value 1250
    0.04527,                 !- Value 1251
    0.0531,                  !- Value 1252
    0.0531,                  !- Value 1253
    0.0531,                  !- Value 1254
    0.0531,                  !- Value 1255
    0.0531,                  !- Value 1256
    0.0531,                  !- Value 1257
    0.0531,                  !- Value 1258
    0.0531,                  !- Value 1259
    0.0531,                  !- Value 1260
    2.20579,                 !- Value 1261
    0.0531,                  !- Value 1262
    0.0531,                  !- Value 1263
    0.02497,                 !- Value 1264
    0.02497,                 !- Value 1265
    0.02497,                 !- Value 1266
    0.02497,                 !- Value 1267
    0.02497,                 !- Value 1268
    0.02497,                 !- Value 1269
    0.02497,                 !- Value 1270
    0.02497,                 !- Value 1271
    0.00235,                 !- Value 1272
    0.02109,                 !- Value 1273
    0.02581,                 !- Value 1274
    0.02109,                 !- Value 1275
    0.02581,                 !- Value 1276
    0.02109,                 !- Value 1277
    0.02581,                 !- Value 1278
    0.02109,                 !- Value 1279
    0.02581,                 !- Value 1280
    0.04317,                 !- Value 1281
    0.04527,                 !- Value 1282
    0.04527,                 !- Value 1283
    0.04317,                 !- Value 1284
    0.04527,                 !- Value 1285
    0.04527,                 !- Value 1286
    0.04317,                 !- Value 1287
    0.04527,                 !- Value 1288
    0.04527,                 !- Value 1289
    0.04317,                 !- Value 1290
    0.04527,                 !- Value 1291
    0.04527,                 !- Value 1292
    0.0531,                  !- Value 1293
    0.0531,                  !- Value 1294
    0.0531,                  !- Value 1295
    0.0531,                  !- Value 1296
    0.0531,                  !- Value 1297
    0.0531,                  !- Value 1298
    0.0531,                  !- Value 1299
    0.0531,                  !- Value 1300
    0.0531,                  !- Value 1301
    0.0531,                  !- Value 1302
    2.20579,                 !- Value 1303
    0.0531,                  !- Value 1304
    0.02497,                 !- Value 1305
    0.02497,                 !- Value 1306
    0.02497,                 !- Value 1307
    0.02497,                 !- Value 1308
    0.02497,                 !- Value 1309
    0.02497,                 !- Value 1310
    0.02497,                 !- Value 1311
    0.02497,                 !- Value 1312
    0.00235,                 !- Value 1313
    0.02109,                 !- Value 1314
    0.02581,                 !- Value 1315
    0.02109,                 !- Value 1316
    0.02581,                 !- Value 1317
    0.02109,                 !- Value 1318
    0.02581,                 !- Value 1319
    0.02109,                 !- Value 1320
    0.02581,                 !- Value 1321
    0.04317,                 !- Value 1322
    0.04527,                 !- Value 1323
    0.04527,                 !- Value 1324
    0.04317,                 !- Value 1325
    0.04527,                 !- Value 1326
    0.04527,                 !- Value 1327
    0.04317,                 !- Value 1328
    0.04527,                 !- Value 1329
    0.04527,                 !- Value 1330
    0.04317,                 !- Value 1331
    0.04527,                 !- Value 1332
    0.04527,                 !- Value 1333
    0.0531,                  !- Value 1334
    0.0531,                  !- Value 1335
    0.0531,                  !- Value 1336
    0.0531,                  !- Value 1337
    0.0531,                  !- Value 1338
    0.0531,                  !- Value 1339
    0.0531,                  !- Value 1340
    0.0531,                  !- Value 1341
    0.0531,                  !- Value 1342
    0.0531,                  !- Value 1343
    0.0531,                  !- Value 1344
    2.20579,                 !- Value 1345
    0.02497,                 !- Value 1346
    0.02497,                 !- Value 1347
    0.02497,                 !- Value 1348
    0.02497,                 !- Value 1349
    0.02497,                 !- Value 1350
    0.02497,                 !- Value 1351
    0.02497,                 !- Value 1352
    0.02497,                 !- Value 1353
    0.0011,                  !- Value 1354
    0.00989,                 !- Value 1355
    0.0121,                  !- Value 1356
    0.00989,                 !- Value 1357
    0.0121,                  !- Value 1358
    0.00989,                 !- Value 1359
    0.0121,                  !- Value 1360
    0.00989,                 !- Value 1361
    0.0121,                  !- Value 1362
    0.02026,                 !- Value 1363
    0.02125,                 !- Value 1364
    0.02125,                 !- Value 1365
    0.02026,                 !- Value 1366
    0.02125,                 !- Value 1367
    0.02125,                 !- Value 1368
    0.02026,                 !- Value 1369
    0.02125,                 !- Value 1370
    0.02125,                 !- Value 1371
    0.02026,                 !- Value 1372
    0.02125,                 !- Value 1373
    0.02125,                 !- Value 1374
    0.02497,                 !- Value 1375
    0.02497,                 !- Value 1376
    0.02497,                 !- Value 1377
    0.02497,                 !- Value 1378
    0.02497,                 !- Value 1379
    0.02497,                 !- Value 1380
    0.02497,                 !- Value 1381
    0.02497,                 !- Value 1382
    0.02497,                 !- Value 1383
    0.02497,                 !- Value 1384
    0.02497,                 !- Value 1385
    0.02497,                 !- Value 1386
    5.83934,                 !- Value 1387
    0.01181,                 !- Value 1388
    0.01181,                 !- Value 1389
    0.01181,                 !- Value 1390
    0.01181,                 !- Value 1391
    0.01181,                 !- Value 1392
    0.01181,                 !- Value 1393
    0.01181,                 !- Value 1394
    0.0011,                  !- Value 1395
    0.00989,                 !- Value 1396
    0.0121,                  !- Value 1397
    0.00989,                 !- Value 1398
    0.0121,                  !- Value 1399
    0.00989,                 !- Value 1400
    0.0121,                  !- Value 1401
    0.00989,                 !- Value 1402
    0.0121,                  !- Value 1403
    0.02026,                 !- Value 1404
    0.02125,                 !- Value 1405
    0.02125,                 !- Value 1406
    0.02026,                 !- Value 1407
    0.02125,                 !- Value 1408
    0.02125,                 !- Value 1409
    0.02026,                 !- Value 1410
    0.02125,                 !- Value 1411
    0.02125,                 !- Value 1412
    0.02026,                 !- Value 1413
    0.02125,                 !- Value 1414
    0.02125,                 !- Value 1415
    0.02497,                 !- Value 1416
    0.02497,                 !- Value 1417
    0.02497,                 !- Value 1418
    0.02497,                 !- Value 1419
    0.02497,                 !- Value 1420
    0.02497,                 !- Value 1421
    0.02497,                 !- Value 1422
    0.02497,                 !- Value 1423
    0.02497,                 !- Value 1424
    0.02497,                 !- Value 1425
    0.02497,                 !- Value 1426
    0.02497,                 !- Value 1427
    0.01181,                 !- Value 1428
    5.83934,                 !- Value 1429
    0.01181,                 !- Value 1430
    0.01181,                 !- Value 1431
    0.01181,                 !- Value 1432
    0.01181,                 !- Value 1433
    0.01181,                 !- Value 1434
    0.01181,                 !- Value 1435
    0.0011,                  !- Value 1436
    0.00989,                 !- Value 1437
    0.0121,                  !- Value 1438
    0.00989,                 !- Value 1439
    0.0121,                  !- Value 1440
    0.00989,                 !- Value 1441
    0.0121,                  !- Value 1442
    0.00989,                 !- Value 1443
    0.0121,                  !- Value 1444
    0.02026,                 !- Value 1445
    0.02125,                 !- Value 1446
    0.02125,                 !- Value 1447
    0.02026,                 !- Value 1448
    0.02125,                 !- Value 1449
    0.02125,                 !- Value 1450
    0.02026,                 !- Value 1451
    0.02125,                 !- Value 1452
    0.02125,                 !- Value 1453
    0.02026,                 !- Value 1454
    0.02125,                 !- Value 1455
    0.02125,                 !- Value 1456
    0.02497,                 !- Value 1457
    0.02497,                 !- Value 1458
    0.02497,                 !- Value 1459
    0.02497,                 !- Value 1460
    0.02497,                 !- Value 1461
    0.02497,                 !- Value 1462
    0.02497,                 !- Value 1463
    0.02497,                 !- Value 1464
    0.02497,                 !- Value 1465
    0.02497,                 !- Value 1466
    0.02497,                 !- Value 1467
    0.02497,                 !- Value 1468
    0.01181,                 !- Value 1469
    0.01181,                 !- Value 1470
    5.83934,                 !- Value 1471
    0.01181,                 !- Value 1472
    0.01181,                 !- Value 1473
    0.01181,                 !- Value 1474
    0.01181,                 !- Value 1475
    0.01181,                 !- Value 1476
    0.0011,                  !- Value 1477
    0.00989,                 !- Value 1478
    0.0121,                  !- Value 1479
    0.00989,                 !- Value 1480
    0.0121,                  !- Value 1481
    0.00989,                 !- Value 1482
    0.0121,                  !- Value 1483
    0.00989,                 !- Value 1484
    0.0121,                  !- Value 1485
    0.02026,                 !- Value 1486
    0.02125,                 !- Value 1487
    0.02125,                 !- Value 1488
    0.02026,                 !- Value 1489
    0.02125,                 !- Value 1490
    0.02125,                 !- Value 1491
    0.02026,                 !- Value 1492
    0.02125,                 !- Value 1493
    0.02125,                 !- Value 1494
    0.02026,                 !- Value 1495
    0.02125,                 !- Value 1496
    0.02125,                 !- Value 1497
    0.02497,                 !- Value 1498
    0.02497,                 !- Value 1499
    0.02497,                 !- Value 1500
    0.02497,                 !- Value 1501
    0.02497,                 !- Value 1502
    0.02497,                 !- Value 1503
    0.02497,                 !- Value 1504
    0.02497,                 !- Value 1505
    0.02497,                 !- Value 1506
    0.02497,                 !- Value 1507
    0.02497,                 !- Value 1508
    0.02497,                 !- Value 1509
    0.01181,                 !- Value 1510
    0.01181,                 !- Value 1511
    0.01181,                 !- Value 1512
    5.83934,                 !- Value 1513
    0.01181,                 !- Value 1514
    0.01181,                 !- Value 1515
    0.01181,                 !- Value 1516
    0.01181,                 !- Value 1517
    0.0011,                  !- Value 1518
    0.00989,                 !- Value 1519
    0.0121,                  !- Value 1520
    0.00989,                 !- Value 1521
    0.0121,                  !- Value 1522
    0.00989,                 !- Value 1523
    0.0121,                  !- Value 1524
    0.00989,                 !- Value 1525
    0.0121,                  !- Value 1526
    0.02026,                 !- Value 1527
    0.02125,                 !- Value 1528
    0.02125,                 !- Value 1529
    0.02026,                 !- Value 1530
    0.02125,                 !- Value 1531
    0.02125,                 !- Value 1532
    0.02026,                 !- Value 1533
    0.02125,                 !- Value 1534
    0.02125,                 !- Value 1535
    0.02026,                 !- Value 1536
    0.02125,                 !- Value 1537
    0.02125,                 !- Value 1538
    0.02497,                 !- Value 1539
    0.02497,                 !- Value 1540
    0.02497,                 !- Value 1541
    0.02497,                 !- Value 1542
    0.02497,                 !- Value 1543
    0.02497,                 !- Value 1544
    0.02497,                 !- Value 1545
    0.02497,                 !- Value 1546
    0.02497,                 !- Value 1547
    0.02497,                 !- Value 1548
    0.02497,                 !- Value 1549
    0.02497,                 !- Value 1550
    0.01181,                 !- Value 1551
    0.01181,                 !- Value 1552
    0.01181,                 !- Value 1553
    0.01181,                 !- Value 1554
    5.83934,                 !- Value 1555
    0.01181,                 !- Value 1556
    0.01181,                 !- Value 1557
    0.01181,                 !- Value 1558
    0.0011,                  !- Value 1559
    0.00989,                 !- Value 1560
    0.0121,                  !- Value 1561
    0.00989,                 !- Value 1562
    0.0121,                  !- Value 1563
    0.00989,                 !- Value 1564
    0.0121,                  !- Value 1565
    0.00989,                 !- Value 1566
    0.0121,                  !- Value 1567
    0.02026,                 !- Value 1568
    0.02125,                 !- Value 1569
    0.02125,                 !- Value 1570
    0.02026,                 !- Value 1571
    0.02125,                 !- Value 1572
    0.02125,                 !- Value 1573
    0.02026,                 !- Value 1574
    0.02125,                 !- Value 1575
    0.02125,                 !- Value 1576
    0.02026,                 !- Value 1577
    0.02125,                 !- Value 1578
    0.02125,                 !- Value 1579
    0.02497,                 !- Value 1580
    0.02497,                 !- Value 1581
    0.02497,                 !- Value 1582
    0.02497,                 !- Value 1583
    0.02497,                 !- Value 1584
    0.02497,                 !- Value 1585
    0.02497,                 !- Value 1586
    0.02497,                 !- Value 1587
    0.02497,                 !- Value 1588
    0.02497,                 !- Value 1589
    0.02497,                 !- Value 1590
    0.02497,                 !- Value 1591
    0.01181,                 !- Value 1592
    0.01181,                 !- Value 1593
    0.01181,                 !- Value 1594
    0.01181,                 !- Value 1595
    0.01181,                 !- Value 1596
    5.83934,                 !- Value 1597
    0.01181,                 !- Value 1598
    0.01181,                 !- Value 1599
    0.0011,                  !- Value 1600
    0.00989,                 !- Value 1601
    0.0121,                  !- Value 1602
    0.00989,                 !- Value 1603
    0.0121,                  !- Value 1604
    0.00989,                 !- Value 1605
    0.0121,                  !- Value 1606
    0.00989,                 !- Value 1607
    0.0121,                  !- Value 1608
    0.02026,                 !- Value 1609
    0.02125,                 !- Value 1610
    0.02125,                 !- Value 1611
    0.02026,                 !- Value 1612
    0.02125,                 !- Value 1613
    0.02125,                 !- Value 1614
    0.02026,                 !- Value 1615
    0.02125,                 !- Value 1616
    0.02125,                 !- Value 1617
    0.02026,                 !- Value 1618
    0.02125,                 !- Value 1619
    0.02125,                 !- Value 1620
    0.02497,                 !- Value 1621
    0.02497,                 !- Value 1622
    0.02497,                 !- Value 1623
    0.02497,                 !- Value 1624
    0.02497,                 !- Value 1625
    0.02497,                 !- Value 1626
    0.02497,                 !- Value 1627
    0.02497,                 !- Value 1628
    0.02497,                 !- Value 1629
    0.02497,                 !- Value 1630
    0.02497,                 !- Value 1631
    0.02497,                 !- Value 1632
    0.01181,                 !- Value 1633
    0.01181,                 !- Value 1634
    0.01181,                 !- Value 1635
    0.01181,                 !- Value 1636
    0.01181,                 !- Value 1637
    0.01181,                 !- Value 1638
    5.83934,                 !- Value 1639
    0.01181,                 !- Value 1640
    0.0011,                  !- Value 1641
    0.00989,                 !- Value 1642
    0.0121,                  !- Value 1643
    0.00989,                 !- Value 1644
    0.0121,                  !- Value 1645
    0.00989,                 !- Value 1646
    0.0121,                  !- Value 1647
    0.00989,                 !- Value 1648
    0.0121,                  !- Value 1649
    0.02026,                 !- Value 1650
    0.02125,                 !- Value 1651
    0.02125,                 !- Value 1652
    0.02026,                 !- Value 1653
    0.02125,                 !- Value 1654
    0.02125,                 !- Value 1655
    0.02026,                 !- Value 1656
    0.02125,                 !- Value 1657
    0.02125,                 !- Value 1658
    0.02026,                 !- Value 1659
    0.02125,                 !- Value 1660
    0.02125,                 !- Value 1661
    0.02497,                 !- Value 1662
    0.02497,                 !- Value 1663
    0.02497,                 !- Value 1664
    0.02497,                 !- Value 1665
    0.02497,                 !- Value 1666
    0.02497,                 !- Value 1667
    0.02497,                 !- Value 1668
    0.02497,                 !- Value 1669
    0.02497,                 !- Value 1670
    0.02497,                 !- Value 1671
    0.02497,                 !- Value 1672
    0.02497,                 !- Value 1673
    0.01181,                 !- Value 1674
    0.01181,                 !- Value 1675
    0.01181,                 !- Value 1676
    0.01181,                 !- Value 1677
    0.01181,                 !- Value 1678
    0.01181,                 !- Value 1679
    0.01181,                 !- Value 1680
    5.83934;                 !- Value 1681

  Matrix:TwoDimension,
    CFS_Glz_2035_Tfvis,      !- Name
    41,                      !- Number of Rows
    41,                      !- Number of Columns
    9.83252,                 !- Value 1
    0.00489,                 !- Value 2
    0.00526,                 !- Value 3
    0.00489,                 !- Value 4
    0.00526,                 !- Value 5
    0.00489,                 !- Value 6
    0.00526,                 !- Value 7
    0.00489,                 !- Value 8
    0.00526,                 !- Value 9
    0.00437,                 !- Value 10
    0.00395,                 !- Value 11
    0.00395,                 !- Value 12
    0.00437,                 !- Value 13
    0.00395,                 !- Value 14
    0.00395,                 !- Value 15
    0.00437,                 !- Value 16
    0.00395,                 !- Value 17
    0.00395,                 !- Value 18
    0.00437,                 !- Value 19
    0.00395,                 !- Value 20
    0.00395,                 !- Value 21
    0.0,                     !- Value 22
    0.0,                     !- Value 23
    0.0,                     !- Value 24
    0.0,                     !- Value 25
    0.0,                     !- Value 26
    0.0,                     !- Value 27
    0.0,                     !- Value 28
    0.0,                     !- Value 29
    0.0,                     !- Value 30
    0.0,                     !- Value 31
    0.0,                     !- Value 32
    0.0,                     !- Value 33
    0.0,                     !- Value 34
    0.0,                     !- Value 35
    0.0,                     !- Value 36
    0.0,                     !- Value 37
    0.0,                     !- Value 38
    0.0,                     !- Value 39
    0.0,                     !- Value 40
    0.0,                     !- Value 41
    0.0008,                  !- Value 42
    7.14526,                 !- Value 43
    0.00525,                 !- Value 44
    0.00488,                 !- Value 45
    0.00525,                 !- Value 46
    0.00488,                 !- Value 47
    0.00525,                 !- Value 48
    0.00488,                 !- Value 49
    0.00525,                 !- Value 50
    0.00436,                 !- Value 51
    0.00395,                 !- Value 52
    0.00395,                 !- Value 53
    0.00436,                 !- Value 54
    0.00395,                 !- Value 55
    0.00395,                 !- Value 56
    0.00436,                 !- Value 57
    0.00395,                 !- Value 58
    0.00395,                 !- Value 59
    0.00436,                 !- Value 60
    0.00395,                 !- Value 61
    0.00395,                 !- Value 62
    0.0,                     !- Value 63
    0.0,                     !- Value 64
    0.0,                     !- Value 65
    0.0,                     !- Value 66
    0.0,                     !- Value 67
    0.0,                     !- Value 68
    0.0,                     !- Value 69
    0.0,                     !- Value 70
    0.0,                     !- Value 71
    0.0,                     !- Value 72
    0.0,                     !- Value 73
    0.0,                     !- Value 74
    0.0,                     !- Value 75
    0.0,                     !- Value 76
    0.0,                     !- Value 77
    0.0,                     !- Value 78
    0.0,                     !- Value 79
    0.0,                     !- Value 80
    0.0,                     !- Value 81
    0.0,                     !- Value 82
    0.0008,                  !- Value 83
    0.00488,                 !- Value 84
    6.28042,                 !- Value 85
    0.00488,                 !- Value 86
    0.00525,                 !- Value 87
    0.00488,                 !- Value 88
    0.00525,                 !- Value 89
    0.00488,                 !- Value 90
    0.00525,                 !- Value 91
    0.00436,                 !- Value 92
    0.00395,                 !- Value 93
    0.00395,                 !- Value 94
    0.00436,                 !- Value 95
    0.00395,                 !- Value 96
    0.00395,                 !- Value 97
    0.00436,                 !- Value 98
    0.00395,                 !- Value 99
    0.00395,                 !- Value 100
    0.00436,                 !- Value 101
    0.00395,                 !- Value 102
    0.00395,                 !- Value 103
    0.0,                     !- Value 104
    0.0,                     !- Value 105
    0.0,                     !- Value 106
    0.0,                     !- Value 107
    0.0,                     !- Value 108
    0.0,                     !- Value 109
    0.0,                     !- Value 110
    0.0,                     !- Value 111
    0.0,                     !- Value 112
    0.0,                     !- Value 113
    0.0,                     !- Value 114
    0.0,                     !- Value 115
    0.0,                     !- Value 116
    0.0,                     !- Value 117
    0.0,                     !- Value 118
    0.0,                     !- Value 119
    0.0,                     !- Value 120
    0.0,                     !- Value 121
    0.0,                     !- Value 122
    0.0,                     !- Value 123
    0.0008,                  !- Value 124
    0.00488,                 !- Value 125
    0.00525,                 !- Value 126
    7.14526,                 !- Value 127
    0.00525,                 !- Value 128
    0.00488,                 !- Value 129
    0.00525,                 !- Value 130
    0.00488,                 !- Value 131
    0.00525,                 !- Value 132
    0.00436,                 !- Value 133
    0.00395,                 !- Value 134
    0.00395,                 !- Value 135
    0.00436,                 !- Value 136
    0.00395,                 !- Value 137
    0.00395,                 !- Value 138
    0.00436,                 !- Value 139
    0.00395,                 !- Value 140
    0.00395,                 !- Value 141
    0.00436,                 !- Value 142
    0.00395,                 !- Value 143
    0.00395,                 !- Value 144
    0.0,                     !- Value 145
    0.0,                     !- Value 146
    0.0,                     !- Value 147
    0.0,                     !- Value 148
    0.0,                     !- Value 149
    0.0,                     !- Value 150
    0.0,                     !- Value 151
    0.0,                     !- Value 152
    0.0,                     !- Value 153
    0.0,                     !- Value 154
    0.0,                     !- Value 155
    0.0,                     !- Value 156
    0.0,                     !- Value 157
    0.0,                     !- Value 158
    0.0,                     !- Value 159
    0.0,                     !- Value 160
    0.0,                     !- Value 161
    0.0,                     !- Value 162
    0.0,                     !- Value 163
    0.0,                     !- Value 164
    0.0008,                  !- Value 165
    0.00488,                 !- Value 166
    0.00525,                 !- Value 167
    0.00488,                 !- Value 168
    6.28042,                 !- Value 169
    0.00488,                 !- Value 170
    0.00525,                 !- Value 171
    0.00488,                 !- Value 172
    0.00525,                 !- Value 173
    0.00436,                 !- Value 174
    0.00395,                 !- Value 175
    0.00395,                 !- Value 176
    0.00436,                 !- Value 177
    0.00395,                 !- Value 178
    0.00395,                 !- Value 179
    0.00436,                 !- Value 180
    0.00395,                 !- Value 181
    0.00395,                 !- Value 182
    0.00436,                 !- Value 183
    0.00395,                 !- Value 184
    0.00395,                 !- Value 185
    0.0,                     !- Value 186
    0.0,                     !- Value 187
    0.0,                     !- Value 188
    0.0,                     !- Value 189
    0.0,                     !- Value 190
    0.0,                     !- Value 191
    0.0,                     !- Value 192
    0.0,                     !- Value 193
    0.0,                     !- Value 194
    0.0,                     !- Value 195
    0.0,                     !- Value 196
    0.0,                     !- Value 197
    0.0,                     !- Value 198
    0.0,                     !- Value 199
    0.0,                     !- Value 200
    0.0,                     !- Value 201
    0.0,                     !- Value 202
    0.0,                     !- Value 203
    0.0,                     !- Value 204
    0.0,                     !- Value 205
    0.0008,                  !- Value 206
    0.00488,                 !- Value 207
    0.00525,                 !- Value 208
    0.00488,                 !- Value 209
    0.00525,                 !- Value 210
    7.14526,                 !- Value 211
    0.00525,                 !- Value 212
    0.00488,                 !- Value 213
    0.00525,                 !- Value 214
    0.00436,                 !- Value 215
    0.00395,                 !- Value 216
    0.00395,                 !- Value 217
    0.00436,                 !- Value 218
    0.00395,                 !- Value 219
    0.00395,                 !- Value 220
    0.00436,                 !- Value 221
    0.00395,                 !- Value 222
    0.00395,                 !- Value 223
    0.00436,                 !- Value 224
    0.00395,                 !- Value 225
    0.00395,                 !- Value 226
    0.0,                     !- Value 227
    0.0,                     !- Value 228
    0.0,                     !- Value 229
    0.0,                     !- Value 230
    0.0,                     !- Value 231
    0.0,                     !- Value 232
    0.0,                     !- Value 233
    0.0,                     !- Value 234
    0.0,                     !- Value 235
    0.0,                     !- Value 236
    0.0,                     !- Value 237
    0.0,                     !- Value 238
    0.0,                     !- Value 239
    0.0,                     !- Value 240
    0.0,                     !- Value 241
    0.0,                     !- Value 242
    0.0,                     !- Value 243
    0.0,                     !- Value 244
    0.0,                     !- Value 245
    0.0,                     !- Value 246
    0.0008,                  !- Value 247
    0.00488,                 !- Value 248
    0.00525,                 !- Value 249
    0.00488,                 !- Value 250
    0.00525,                 !- Value 251
    0.00488,                 !- Value 252
    6.28042,                 !- Value 253
    0.00488,                 !- Value 254
    0.00525,                 !- Value 255
    0.00436,                 !- Value 256
    0.00395,                 !- Value 257
    0.00395,                 !- Value 258
    0.00436,                 !- Value 259
    0.00395,                 !- Value 260
    0.00395,                 !- Value 261
    0.00436,                 !- Value 262
    0.00395,                 !- Value 263
    0.00395,                 !- Value 264
    0.00436,                 !- Value 265
    0.00395,                 !- Value 266
    0.00395,                 !- Value 267
    0.0,                     !- Value 268
    0.0,                     !- Value 269
    0.0,                     !- Value 270
    0.0,                     !- Value 271
    0.0,                     !- Value 272
    0.0,                     !- Value 273
    0.0,                     !- Value 274
    0.0,                     !- Value 275
    0.0,                     !- Value 276
    0.0,                     !- Value 277
    0.0,                     !- Value 278
    0.0,                     !- Value 279
    0.0,                     !- Value 280
    0.0,                     !- Value 281
    0.0,                     !- Value 282
    0.0,                     !- Value 283
    0.0,                     !- Value 284
    0.0,                     !- Value 285
    0.0,                     !- Value 286
    0.0,                     !- Value 287
    0.0008,                  !- Value 288
    0.00488,                 !- Value 289
    0.00525,                 !- Value 290
    0.00488,                 !- Value 291
    0.00525,                 !- Value 292
    0.00488,                 !- Value 293
    0.00525,                 !- Value 294
    7.14526,                 !- Value 295
    0.00525,                 !- Value 296
    0.00436,                 !- Value 297
    0.00395,                 !- Value 298
    0.00395,                 !- Value 299
    0.00436,                 !- Value 300
    0.00395,                 !- Value 301
    0.00395,                 !- Value 302
    0.00436,                 !- Value 303
    0.00395,                 !- Value 304
    0.00395,                 !- Value 305
    0.00436,                 !- Value 306
    0.00395,                 !- Value 307
    0.00395,                 !- Value 308
    0.0,                     !- Value 309
    0.0,                     !- Value 310
    0.0,                     !- Value 311
    0.0,                     !- Value 312
    0.0,                     !- Value 313
    0.0,                     !- Value 314
    0.0,                     !- Value 315
    0.0,                     !- Value 316
    0.0,                     !- Value 317
    0.0,                     !- Value 318
    0.0,                     !- Value 319
    0.0,                     !- Value 320
    0.0,                     !- Value 321
    0.0,                     !- Value 322
    0.0,                     !- Value 323
    0.0,                     !- Value 324
    0.0,                     !- Value 325
    0.0,                     !- Value 326
    0.0,                     !- Value 327
    0.0,                     !- Value 328
    0.0008,                  !- Value 329
    0.00488,                 !- Value 330
    0.00525,                 !- Value 331
    0.00488,                 !- Value 332
    0.00525,                 !- Value 333
    0.00488,                 !- Value 334
    0.00525,                 !- Value 335
    0.00488,                 !- Value 336
    6.28042,                 !- Value 337
    0.00436,                 !- Value 338
    0.00395,                 !- Value 339
    0.00395,                 !- Value 340
    0.00436,                 !- Value 341
    0.00395,                 !- Value 342
    0.00395,                 !- Value 343
    0.00436,                 !- Value 344
    0.00395,                 !- Value 345
    0.00395,                 !- Value 346
    0.00436,                 !- Value 347
    0.00395,                 !- Value 348
    0.00395,                 !- Value 349
    0.0,                     !- Value 350
    0.0,                     !- Value 351
    0.0,                     !- Value 352
    0.0,                     !- Value 353
    0.0,                     !- Value 354
    0.0,                     !- Value 355
    0.0,                     !- Value 356
    0.0,                     !- Value 357
    0.0,                     !- Value 358
    0.0,                     !- Value 359
    0.0,                     !- Value 360
    0.0,                     !- Value 361
    0.0,                     !- Value 362
    0.0,                     !- Value 363
    0.0,                     !- Value 364
    0.0,                     !- Value 365
    0.0,                     !- Value 366
    0.0,                     !- Value 367
    0.0,                     !- Value 368
    0.0,                     !- Value 369
    0.00079,                 !- Value 370
    0.00481,                 !- Value 371
    0.00517,                 !- Value 372
    0.00481,                 !- Value 373
    0.00517,                 !- Value 374
    0.00481,                 !- Value 375
    0.00517,                 !- Value 376
    0.00481,                 !- Value 377
    0.00517,                 !- Value 378
    2.64719,                 !- Value 379
    0.00389,                 !- Value 380
    0.00389,                 !- Value 381
    0.0043,                  !- Value 382
    0.00389,                 !- Value 383
    0.00389,                 !- Value 384
    0.0043,                  !- Value 385
    0.00389,                 !- Value 386
    0.00389,                 !- Value 387
    0.0043,                  !- Value 388
    0.00389,                 !- Value 389
    0.00389,                 !- Value 390
    0.0,                     !- Value 391
    0.0,                     !- Value 392
    0.0,                     !- Value 393
    0.0,                     !- Value 394
    0.0,                     !- Value 395
    0.0,                     !- Value 396
    0.0,                     !- Value 397
    0.0,                     !- Value 398
    0.0,                     !- Value 399
    0.0,                     !- Value 400
    0.0,                     !- Value 401
    0.0,                     !- Value 402
    0.0,                     !- Value 403
    0.0,                     !- Value 404
    0.0,                     !- Value 405
    0.0,                     !- Value 406
    0.0,                     !- Value 407
    0.0,                     !- Value 408
    0.0,                     !- Value 409
    0.0,                     !- Value 410
    0.00079,                 !- Value 411
    0.00481,                 !- Value 412
    0.00517,                 !- Value 413
    0.00481,                 !- Value 414
    0.00517,                 !- Value 415
    0.00481,                 !- Value 416
    0.00517,                 !- Value 417
    0.00481,                 !- Value 418
    0.00517,                 !- Value 419
    0.0043,                  !- Value 420
    2.2857,                  !- Value 421
    0.00389,                 !- Value 422
    0.0043,                  !- Value 423
    0.00389,                 !- Value 424
    0.00389,                 !- Value 425
    0.0043,                  !- Value 426
    0.00389,                 !- Value 427
    0.00389,                 !- Value 428
    0.0043,                  !- Value 429
    0.00389,                 !- Value 430
    0.00389,                 !- Value 431
    0.0,                     !- Value 432
    0.0,                     !- Value 433
    0.0,                     !- Value 434
    0.0,                     !- Value 435
    0.0,                     !- Value 436
    0.0,                     !- Value 437
    0.0,                     !- Value 438
    0.0,                     !- Value 439
    0.0,                     !- Value 440
    0.0,                     !- Value 441
    0.0,                     !- Value 442
    0.0,                     !- Value 443
    0.0,                     !- Value 444
    0.0,                     !- Value 445
    0.0,                     !- Value 446
    0.0,                     !- Value 447
    0.0,                     !- Value 448
    0.0,                     !- Value 449
    0.0,                     !- Value 450
    0.0,                     !- Value 451
    0.00079,                 !- Value 452
    0.00481,                 !- Value 453
    0.00517,                 !- Value 454
    0.00481,                 !- Value 455
    0.00517,                 !- Value 456
    0.00481,                 !- Value 457
    0.00517,                 !- Value 458
    0.00481,                 !- Value 459
    0.00517,                 !- Value 460
    0.0043,                  !- Value 461
    0.00389,                 !- Value 462
    2.2857,                  !- Value 463
    0.0043,                  !- Value 464
    0.00389,                 !- Value 465
    0.00389,                 !- Value 466
    0.0043,                  !- Value 467
    0.00389,                 !- Value 468
    0.00389,                 !- Value 469
    0.0043,                  !- Value 470
    0.00389,                 !- Value 471
    0.00389,                 !- Value 472
    0.0,                     !- Value 473
    0.0,                     !- Value 474
    0.0,                     !- Value 475
    0.0,                     !- Value 476
    0.0,                     !- Value 477
    0.0,                     !- Value 478
    0.0,                     !- Value 479
    0.0,                     !- Value 480
    0.0,                     !- Value 481
    0.0,                     !- Value 482
    0.0,                     !- Value 483
    0.0,                     !- Value 484
    0.0,                     !- Value 485
    0.0,                     !- Value 486
    0.0,                     !- Value 487
    0.0,                     !- Value 488
    0.0,                     !- Value 489
    0.0,                     !- Value 490
    0.0,                     !- Value 491
    0.0,                     !- Value 492
    0.00079,                 !- Value 493
    0.00481,                 !- Value 494
    0.00517,                 !- Value 495
    0.00481,                 !- Value 496
    0.00517,                 !- Value 497
    0.00481,                 !- Value 498
    0.00517,                 !- Value 499
    0.00481,                 !- Value 500
    0.00517,                 !- Value 501
    0.0043,                  !- Value 502
    0.00389,                 !- Value 503
    0.00389,                 !- Value 504
    2.64719,                 !- Value 505
    0.00389,                 !- Value 506
    0.00389,                 !- Value 507
    0.0043,                  !- Value 508
    0.00389,                 !- Value 509
    0.00389,                 !- Value 510
    0.0043,                  !- Value 511
    0.00389,                 !- Value 512
    0.00389,                 !- Value 513
    0.0,                     !- Value 514
    0.0,                     !- Value 515
    0.0,                     !- Value 516
    0.0,                     !- Value 517
    0.0,                     !- Value 518
    0.0,                     !- Value 519
    0.0,                     !- Value 520
    0.0,                     !- Value 521
    0.0,                     !- Value 522
    0.0,                     !- Value 523
    0.0,                     !- Value 524
    0.0,                     !- Value 525
    0.0,                     !- Value 526
    0.0,                     !- Value 527
    0.0,                     !- Value 528
    0.0,                     !- Value 529
    0.0,                     !- Value 530
    0.0,                     !- Value 531
    0.0,                     !- Value 532
    0.0,                     !- Value 533
    0.00079,                 !- Value 534
    0.00481,                 !- Value 535
    0.00517,                 !- Value 536
    0.00481,                 !- Value 537
    0.00517,                 !- Value 538
    0.00481,                 !- Value 539
    0.00517,                 !- Value 540
    0.00481,                 !- Value 541
    0.00517,                 !- Value 542
    0.0043,                  !- Value 543
    0.00389,                 !- Value 544
    0.00389,                 !- Value 545
    0.0043,                  !- Value 546
    2.2857,                  !- Value 547
    0.00389,                 !- Value 548
    0.0043,                  !- Value 549
    0.00389,                 !- Value 550
    0.00389,                 !- Value 551
    0.0043,                  !- Value 552
    0.00389,                 !- Value 553
    0.00389,                 !- Value 554
    0.0,                     !- Value 555
    0.0,                     !- Value 556
    0.0,                     !- Value 557
    0.0,                     !- Value 558
    0.0,                     !- Value 559
    0.0,                     !- Value 560
    0.0,                     !- Value 561
    0.0,                     !- Value 562
    0.0,                     !- Value 563
    0.0,                     !- Value 564
    0.0,                     !- Value 565
    0.0,                     !- Value 566
    0.0,                     !- Value 567
    0.0,                     !- Value 568
    0.0,                     !- Value 569
    0.0,                     !- Value 570
    0.0,                     !- Value 571
    0.0,                     !- Value 572
    0.0,                     !- Value 573
    0.0,                     !- Value 574
    0.00079,                 !- Value 575
    0.00481,                 !- Value 576
    0.00517,                 !- Value 577
    0.00481,                 !- Value 578
    0.00517,                 !- Value 579
    0.00481,                 !- Value 580
    0.00517,                 !- Value 581
    0.00481,                 !- Value 582
    0.00517,                 !- Value 583
    0.0043,                  !- Value 584
    0.00389,                 !- Value 585
    0.00389,                 !- Value 586
    0.0043,                  !- Value 587
    0.00389,                 !- Value 588
    2.2857,                  !- Value 589
    0.0043,                  !- Value 590
    0.00389,                 !- Value 591
    0.00389,                 !- Value 592
    0.0043,                  !- Value 593
    0.00389,                 !- Value 594
    0.00389,                 !- Value 595
    0.0,                     !- Value 596
    0.0,                     !- Value 597
    0.0,                     !- Value 598
    0.0,                     !- Value 599
    0.0,                     !- Value 600
    0.0,                     !- Value 601
    0.0,                     !- Value 602
    0.0,                     !- Value 603
    0.0,                     !- Value 604
    0.0,                     !- Value 605
    0.0,                     !- Value 606
    0.0,                     !- Value 607
    0.0,                     !- Value 608
    0.0,                     !- Value 609
    0.0,                     !- Value 610
    0.0,                     !- Value 611
    0.0,                     !- Value 612
    0.0,                     !- Value 613
    0.0,                     !- Value 614
    0.0,                     !- Value 615
    0.00079,                 !- Value 616
    0.00481,                 !- Value 617
    0.00517,                 !- Value 618
    0.00481,                 !- Value 619
    0.00517,                 !- Value 620
    0.00481,                 !- Value 621
    0.00517,                 !- Value 622
    0.00481,                 !- Value 623
    0.00517,                 !- Value 624
    0.0043,                  !- Value 625
    0.00389,                 !- Value 626
    0.00389,                 !- Value 627
    0.0043,                  !- Value 628
    0.00389,                 !- Value 629
    0.00389,                 !- Value 630
    2.64719,                 !- Value 631
    0.00389,                 !- Value 632
    0.00389,                 !- Value 633
    0.0043,                  !- Value 634
    0.00389,                 !- Value 635
    0.00389,                 !- Value 636
    0.0,                     !- Value 637
    0.0,                     !- Value 638
    0.0,                     !- Value 639
    0.0,                     !- Value 640
    0.0,                     !- Value 641
    0.0,                     !- Value 642
    0.0,                     !- Value 643
    0.0,                     !- Value 644
    0.0,                     !- Value 645
    0.0,                     !- Value 646
    0.0,                     !- Value 647
    0.0,                     !- Value 648
    0.0,                     !- Value 649
    0.0,                     !- Value 650
    0.0,                     !- Value 651
    0.0,                     !- Value 652
    0.0,                     !- Value 653
    0.0,                     !- Value 654
    0.0,                     !- Value 655
    0.0,                     !- Value 656
    0.00079,                 !- Value 657
    0.00481,                 !- Value 658
    0.00517,                 !- Value 659
    0.00481,                 !- Value 660
    0.00517,                 !- Value 661
    0.00481,                 !- Value 662
    0.00517,                 !- Value 663
    0.00481,                 !- Value 664
    0.00517,                 !- Value 665
    0.0043,                  !- Value 666
    0.00389,                 !- Value 667
    0.00389,                 !- Value 668
    0.0043,                  !- Value 669
    0.00389,                 !- Value 670
    0.00389,                 !- Value 671
    0.0043,                  !- Value 672
    2.2857,                  !- Value 673
    0.00389,                 !- Value 674
    0.0043,                  !- Value 675
    0.00389,                 !- Value 676
    0.00389,                 !- Value 677
    0.0,                     !- Value 678
    0.0,                     !- Value 679
    0.0,                     !- Value 680
    0.0,                     !- Value 681
    0.0,                     !- Value 682
    0.0,                     !- Value 683
    0.0,                     !- Value 684
    0.0,                     !- Value 685
    0.0,                     !- Value 686
    0.0,                     !- Value 687
    0.0,                     !- Value 688
    0.0,                     !- Value 689
    0.0,                     !- Value 690
    0.0,                     !- Value 691
    0.0,                     !- Value 692
    0.0,                     !- Value 693
    0.0,                     !- Value 694
    0.0,                     !- Value 695
    0.0,                     !- Value 696
    0.0,                     !- Value 697
    0.00079,                 !- Value 698
    0.00481,                 !- Value 699
    0.00517,                 !- Value 700
    0.00481,                 !- Value 701
    0.00517,                 !- Value 702
    0.00481,                 !- Value 703
    0.00517,                 !- Value 704
    0.00481,                 !- Value 705
    0.00517,                 !- Value 706
    0.0043,                  !- Value 707
    0.00389,                 !- Value 708
    0.00389,                 !- Value 709
    0.0043,                  !- Value 710
    0.00389,                 !- Value 711
    0.00389,                 !- Value 712
    0.0043,                  !- Value 713
    0.00389,                 !- Value 714
    2.2857,                  !- Value 715
    0.0043,                  !- Value 716
    0.00389,                 !- Value 717
    0.00389,                 !- Value 718
    0.0,                     !- Value 719
    0.0,                     !- Value 720
    0.0,                     !- Value 721
    0.0,                     !- Value 722
    0.0,                     !- Value 723
    0.0,                     !- Value 724
    0.0,                     !- Value 725
    0.0,                     !- Value 726
    0.0,                     !- Value 727
    0.0,                     !- Value 728
    0.0,                     !- Value 729
    0.0,                     !- Value 730
    0.0,                     !- Value 731
    0.0,                     !- Value 732
    0.0,                     !- Value 733
    0.0,                     !- Value 734
    0.0,                     !- Value 735
    0.0,                     !- Value 736
    0.0,                     !- Value 737
    0.0,                     !- Value 738
    0.00079,                 !- Value 739
    0.00481,                 !- Value 740
    0.00517,                 !- Value 741
    0.00481,                 !- Value 742
    0.00517,                 !- Value 743
    0.00481,                 !- Value 744
    0.00517,                 !- Value 745
    0.00481,                 !- Value 746
    0.00517,                 !- Value 747
    0.0043,                  !- Value 748
    0.00389,                 !- Value 749
    0.00389,                 !- Value 750
    0.0043,                  !- Value 751
    0.00389,                 !- Value 752
    0.00389,                 !- Value 753
    0.0043,                  !- Value 754
    0.00389,                 !- Value 755
    0.00389,                 !- Value 756
    2.64719,                 !- Value 757
    0.00389,                 !- Value 758
    0.00389,                 !- Value 759
    0.0,                     !- Value 760
    0.0,                     !- Value 761
    0.0,                     !- Value 762
    0.0,                     !- Value 763
    0.0,                     !- Value 764
    0.0,                     !- Value 765
    0.0,                     !- Value 766
    0.0,                     !- Value 767
    0.0,                     !- Value 768
    0.0,                     !- Value 769
    0.0,                     !- Value 770
    0.0,                     !- Value 771
    0.0,                     !- Value 772
    0.0,                     !- Value 773
    0.0,                     !- Value 774
    0.0,                     !- Value 775
    0.0,                     !- Value 776
    0.0,                     !- Value 777
    0.0,                     !- Value 778
    0.0,                     !- Value 779
    0.00079,                 !- Value 780
    0.00481,                 !- Value 781
    0.00517,                 !- Value 782
    0.00481,                 !- Value 783
    0.00517,                 !- Value 784
    0.00481,                 !- Value 785
    0.00517,                 !- Value 786
    0.00481,                 !- Value 787
    0.00517,                 !- Value 788
    0.0043,                  !- Value 789
    0.00389,                 !- Value 790
    0.00389,                 !- Value 791
    0.0043,                  !- Value 792
    0.00389,                 !- Value 793
    0.00389,                 !- Value 794
    0.0043,                  !- Value 795
    0.00389,                 !- Value 796
    0.00389,                 !- Value 797
    0.0043,                  !- Value 798
    2.2857,                  !- Value 799
    0.00389,                 !- Value 800
    0.0,                     !- Value 801
    0.0,                     !- Value 802
    0.0,                     !- Value 803
    0.0,                     !- Value 804
    0.0,                     !- Value 805
    0.0,                     !- Value 806
    0.0,                     !- Value 807
    0.0,                     !- Value 808
    0.0,                     !- Value 809
    0.0,                     !- Value 810
    0.0,                     !- Value 811
    0.0,                     !- Value 812
    0.0,                     !- Value 813
    0.0,                     !- Value 814
    0.0,                     !- Value 815
    0.0,                     !- Value 816
    0.0,                     !- Value 817
    0.0,                     !- Value 818
    0.0,                     !- Value 819
    0.0,                     !- Value 820
    0.00079,                 !- Value 821
    0.00481,                 !- Value 822
    0.00517,                 !- Value 823
    0.00481,                 !- Value 824
    0.00517,                 !- Value 825
    0.00481,                 !- Value 826
    0.00517,                 !- Value 827
    0.00481,                 !- Value 828
    0.00517,                 !- Value 829
    0.0043,                  !- Value 830
    0.00389,                 !- Value 831
    0.00389,                 !- Value 832
    0.0043,                  !- Value 833
    0.00389,                 !- Value 834
    0.00389,                 !- Value 835
    0.0043,                  !- Value 836
    0.00389,                 !- Value 837
    0.00389,                 !- Value 838
    0.0043,                  !- Value 839
    0.00389,                 !- Value 840
    2.2857,                  !- Value 841
    0.0,                     !- Value 842
    0.0,                     !- Value 843
    0.0,                     !- Value 844
    0.0,                     !- Value 845
    0.0,                     !- Value 846
    0.0,                     !- Value 847
    0.0,                     !- Value 848
    0.0,                     !- Value 849
    0.0,                     !- Value 850
    0.0,                     !- Value 851
    0.0,                     !- Value 852
    0.0,                     !- Value 853
    0.0,                     !- Value 854
    0.0,                     !- Value 855
    0.0,                     !- Value 856
    0.0,                     !- Value 857
    0.0,                     !- Value 858
    0.0,                     !- Value 859
    0.0,                     !- Value 860
    0.0,                     !- Value 861
    0.00073,                 !- Value 862
    0.00444,                 !- Value 863
    0.00478,                 !- Value 864
    0.00444,                 !- Value 865
    0.00478,                 !- Value 866
    0.00444,                 !- Value 867
    0.00478,                 !- Value 868
    0.00444,                 !- Value 869
    0.00478,                 !- Value 870
    0.00397,                 !- Value 871
    0.00359,                 !- Value 872
    0.00359,                 !- Value 873
    0.00397,                 !- Value 874
    0.00359,                 !- Value 875
    0.00359,                 !- Value 876
    0.00397,                 !- Value 877
    0.00359,                 !- Value 878
    0.00359,                 !- Value 879
    0.00397,                 !- Value 880
    0.00359,                 !- Value 881
    0.00359,                 !- Value 882
    0.0,                     !- Value 883
    0.0,                     !- Value 884
    0.0,                     !- Value 885
    0.0,                     !- Value 886
    0.0,                     !- Value 887
    0.0,                     !- Value 888
    0.0,                     !- Value 889
    0.0,                     !- Value 890
    0.0,                     !- Value 891
    0.0,                     !- Value 892
    0.0,                     !- Value 893
    0.0,                     !- Value 894
    0.0,                     !- Value 895
    0.0,                     !- Value 896
    0.0,                     !- Value 897
    0.0,                     !- Value 898
    0.0,                     !- Value 899
    0.0,                     !- Value 900
    0.0,                     !- Value 901
    0.0,                     !- Value 902
    0.00073,                 !- Value 903
    0.00444,                 !- Value 904
    0.00478,                 !- Value 905
    0.00444,                 !- Value 906
    0.00478,                 !- Value 907
    0.00444,                 !- Value 908
    0.00478,                 !- Value 909
    0.00444,                 !- Value 910
    0.00478,                 !- Value 911
    0.00397,                 !- Value 912
    0.00359,                 !- Value 913
    0.00359,                 !- Value 914
    0.00397,                 !- Value 915
    0.00359,                 !- Value 916
    0.00359,                 !- Value 917
    0.00397,                 !- Value 918
    0.00359,                 !- Value 919
    0.00359,                 !- Value 920
    0.00397,                 !- Value 921
    0.00359,                 !- Value 922
    0.00359,                 !- Value 923
    0.0,                     !- Value 924
    0.0,                     !- Value 925
    0.0,                     !- Value 926
    0.0,                     !- Value 927
    0.0,                     !- Value 928
    0.0,                     !- Value 929
    0.0,                     !- Value 930
    0.0,                     !- Value 931
    0.0,                     !- Value 932
    0.0,                     !- Value 933
    0.0,                     !- Value 934
    0.0,                     !- Value 935
    0.0,                     !- Value 936
    0.0,                     !- Value 937
    0.0,                     !- Value 938
    0.0,                     !- Value 939
    0.0,                     !- Value 940
    0.0,                     !- Value 941
    0.0,                     !- Value 942
    0.0,                     !- Value 943
    0.00073,                 !- Value 944
    0.00444,                 !- Value 945
    0.00478,                 !- Value 946
    0.00444,                 !- Value 947
    0.00478,                 !- Value 948
    0.00444,                 !- Value 949
    0.00478,                 !- Value 950
    0.00444,                 !- Value 951
    0.00478,                 !- Value 952
    0.00397,                 !- Value 953
    0.00359,                 !- Value 954
    0.00359,                 !- Value 955
    0.00397,                 !- Value 956
    0.00359,                 !- Value 957
    0.00359,                 !- Value 958
    0.00397,                 !- Value 959
    0.00359,                 !- Value 960
    0.00359,                 !- Value 961
    0.00397,                 !- Value 962
    0.00359,                 !- Value 963
    0.00359,                 !- Value 964
    0.0,                     !- Value 965
    0.0,                     !- Value 966
    0.0,                     !- Value 967
    0.0,                     !- Value 968
    0.0,                     !- Value 969
    0.0,                     !- Value 970
    0.0,                     !- Value 971
    0.0,                     !- Value 972
    0.0,                     !- Value 973
    0.0,                     !- Value 974
    0.0,                     !- Value 975
    0.0,                     !- Value 976
    0.0,                     !- Value 977
    0.0,                     !- Value 978
    0.0,                     !- Value 979
    0.0,                     !- Value 980
    0.0,                     !- Value 981
    0.0,                     !- Value 982
    0.0,                     !- Value 983
    0.0,                     !- Value 984
    0.00073,                 !- Value 985
    0.00444,                 !- Value 986
    0.00478,                 !- Value 987
    0.00444,                 !- Value 988
    0.00478,                 !- Value 989
    0.00444,                 !- Value 990
    0.00478,                 !- Value 991
    0.00444,                 !- Value 992
    0.00478,                 !- Value 993
    0.00397,                 !- Value 994
    0.00359,                 !- Value 995
    0.00359,                 !- Value 996
    0.00397,                 !- Value 997
    0.00359,                 !- Value 998
    0.00359,                 !- Value 999
    0.00397,                 !- Value 1000
    0.00359,                 !- Value 1001
    0.00359,                 !- Value 1002
    0.00397,                 !- Value 1003
    0.00359,                 !- Value 1004
    0.00359,                 !- Value 1005
    0.0,                     !- Value 1006
    0.0,                     !- Value 1007
    0.0,                     !- Value 1008
    0.0,                     !- Value 1009
    0.0,                     !- Value 1010
    0.0,                     !- Value 1011
    0.0,                     !- Value 1012
    0.0,                     !- Value 1013
    0.0,                     !- Value 1014
    0.0,                     !- Value 1015
    0.0,                     !- Value 1016
    0.0,                     !- Value 1017
    0.0,                     !- Value 1018
    0.0,                     !- Value 1019
    0.0,                     !- Value 1020
    0.0,                     !- Value 1021
    0.0,                     !- Value 1022
    0.0,                     !- Value 1023
    0.0,                     !- Value 1024
    0.0,                     !- Value 1025
    0.00073,                 !- Value 1026
    0.00444,                 !- Value 1027
    0.00478,                 !- Value 1028
    0.00444,                 !- Value 1029
    0.00478,                 !- Value 1030
    0.00444,                 !- Value 1031
    0.00478,                 !- Value 1032
    0.00444,                 !- Value 1033
    0.00478,                 !- Value 1034
    0.00397,                 !- Value 1035
    0.00359,                 !- Value 1036
    0.00359,                 !- Value 1037
    0.00397,                 !- Value 1038
    0.00359,                 !- Value 1039
    0.00359,                 !- Value 1040
    0.00397,                 !- Value 1041
    0.00359,                 !- Value 1042
    0.00359,                 !- Value 1043
    0.00397,                 !- Value 1044
    0.00359,                 !- Value 1045
    0.00359,                 !- Value 1046
    0.0,                     !- Value 1047
    0.0,                     !- Value 1048
    0.0,                     !- Value 1049
    0.0,                     !- Value 1050
    0.0,                     !- Value 1051
    0.0,                     !- Value 1052
    0.0,                     !- Value 1053
    0.0,                     !- Value 1054
    0.0,                     !- Value 1055
    0.0,                     !- Value 1056
    0.0,                     !- Value 1057
    0.0,                     !- Value 1058
    0.0,                     !- Value 1059
    0.0,                     !- Value 1060
    0.0,                     !- Value 1061
    0.0,                     !- Value 1062
    0.0,                     !- Value 1063
    0.0,                     !- Value 1064
    0.0,                     !- Value 1065
    0.0,                     !- Value 1066
    0.00073,                 !- Value 1067
    0.00444,                 !- Value 1068
    0.00478,                 !- Value 1069
    0.00444,                 !- Value 1070
    0.00478,                 !- Value 1071
    0.00444,                 !- Value 1072
    0.00478,                 !- Value 1073
    0.00444,                 !- Value 1074
    0.00478,                 !- Value 1075
    0.00397,                 !- Value 1076
    0.00359,                 !- Value 1077
    0.00359,                 !- Value 1078
    0.00397,                 !- Value 1079
    0.00359,                 !- Value 1080
    0.00359,                 !- Value 1081
    0.00397,                 !- Value 1082
    0.00359,                 !- Value 1083
    0.00359,                 !- Value 1084
    0.00397,                 !- Value 1085
    0.00359,                 !- Value 1086
    0.00359,                 !- Value 1087
    0.0,                     !- Value 1088
    0.0,                     !- Value 1089
    0.0,                     !- Value 1090
    0.0,                     !- Value 1091
    0.0,                     !- Value 1092
    0.0,                     !- Value 1093
    0.0,                     !- Value 1094
    0.0,                     !- Value 1095
    0.0,                     !- Value 1096
    0.0,                     !- Value 1097
    0.0,                     !- Value 1098
    0.0,                     !- Value 1099
    0.0,                     !- Value 1100
    0.0,                     !- Value 1101
    0.0,                     !- Value 1102
    0.0,                     !- Value 1103
    0.0,                     !- Value 1104
    0.0,                     !- Value 1105
    0.0,                     !- Value 1106
    0.0,                     !- Value 1107
    0.00073,                 !- Value 1108
    0.00444,                 !- Value 1109
    0.00478,                 !- Value 1110
    0.00444,                 !- Value 1111
    0.00478,                 !- Value 1112
    0.00444,                 !- Value 1113
    0.00478,                 !- Value 1114
    0.00444,                 !- Value 1115
    0.00478,                 !- Value 1116
    0.00397,                 !- Value 1117
    0.00359,                 !- Value 1118
    0.00359,                 !- Value 1119
    0.00397,                 !- Value 1120
    0.00359,                 !- Value 1121
    0.00359,                 !- Value 1122
    0.00397,                 !- Value 1123
    0.00359,                 !- Value 1124
    0.00359,                 !- Value 1125
    0.00397,                 !- Value 1126
    0.00359,                 !- Value 1127
    0.00359,                 !- Value 1128
    0.0,                     !- Value 1129
    0.0,                     !- Value 1130
    0.0,                     !- Value 1131
    0.0,                     !- Value 1132
    0.0,                     !- Value 1133
    0.0,                     !- Value 1134
    0.0,                     !- Value 1135
    0.0,                     !- Value 1136
    0.0,                     !- Value 1137
    0.0,                     !- Value 1138
    0.0,                     !- Value 1139
    0.0,                     !- Value 1140
    0.0,                     !- Value 1141
    0.0,                     !- Value 1142
    0.0,                     !- Value 1143
    0.0,                     !- Value 1144
    0.0,                     !- Value 1145
    0.0,                     !- Value 1146
    0.0,                     !- Value 1147
    0.0,                     !- Value 1148
    0.00073,                 !- Value 1149
    0.00444,                 !- Value 1150
    0.00478,                 !- Value 1151
    0.00444,                 !- Value 1152
    0.00478,                 !- Value 1153
    0.00444,                 !- Value 1154
    0.00478,                 !- Value 1155
    0.00444,                 !- Value 1156
    0.00478,                 !- Value 1157
    0.00397,                 !- Value 1158
    0.00359,                 !- Value 1159
    0.00359,                 !- Value 1160
    0.00397,                 !- Value 1161
    0.00359,                 !- Value 1162
    0.00359,                 !- Value 1163
    0.00397,                 !- Value 1164
    0.00359,                 !- Value 1165
    0.00359,                 !- Value 1166
    0.00397,                 !- Value 1167
    0.00359,                 !- Value 1168
    0.00359,                 !- Value 1169
    0.0,                     !- Value 1170
    0.0,                     !- Value 1171
    0.0,                     !- Value 1172
    0.0,                     !- Value 1173
    0.0,                     !- Value 1174
    0.0,                     !- Value 1175
    0.0,                     !- Value 1176
    0.0,                     !- Value 1177
    0.0,                     !- Value 1178
    0.0,                     !- Value 1179
    0.0,                     !- Value 1180
    0.0,                     !- Value 1181
    0.0,                     !- Value 1182
    0.0,                     !- Value 1183
    0.0,                     !- Value 1184
    0.0,                     !- Value 1185
    0.0,                     !- Value 1186
    0.0,                     !- Value 1187
    0.0,                     !- Value 1188
    0.0,                     !- Value 1189
    0.00073,                 !- Value 1190
    0.00444,                 !- Value 1191
    0.00478,                 !- Value 1192
    0.00444,                 !- Value 1193
    0.00478,                 !- Value 1194
    0.00444,                 !- Value 1195
    0.00478,                 !- Value 1196
    0.00444,                 !- Value 1197
    0.00478,                 !- Value 1198
    0.00397,                 !- Value 1199
    0.00359,                 !- Value 1200
    0.00359,                 !- Value 1201
    0.00397,                 !- Value 1202
    0.00359,                 !- Value 1203
    0.00359,                 !- Value 1204
    0.00397,                 !- Value 1205
    0.00359,                 !- Value 1206
    0.00359,                 !- Value 1207
    0.00397,                 !- Value 1208
    0.00359,                 !- Value 1209
    0.00359,                 !- Value 1210
    0.0,                     !- Value 1211
    0.0,                     !- Value 1212
    0.0,                     !- Value 1213
    0.0,                     !- Value 1214
    0.0,                     !- Value 1215
    0.0,                     !- Value 1216
    0.0,                     !- Value 1217
    0.0,                     !- Value 1218
    0.0,                     !- Value 1219
    0.0,                     !- Value 1220
    0.0,                     !- Value 1221
    0.0,                     !- Value 1222
    0.0,                     !- Value 1223
    0.0,                     !- Value 1224
    0.0,                     !- Value 1225
    0.0,                     !- Value 1226
    0.0,                     !- Value 1227
    0.0,                     !- Value 1228
    0.0,                     !- Value 1229
    0.0,                     !- Value 1230
    0.00073,                 !- Value 1231
    0.00444,                 !- Value 1232
    0.00478,                 !- Value 1233
    0.00444,                 !- Value 1234
    0.00478,                 !- Value 1235
    0.00444,                 !- Value 1236
    0.00478,                 !- Value 1237
    0.00444,                 !- Value 1238
    0.00478,                 !- Value 1239
    0.00397,                 !- Value 1240
    0.00359,                 !- Value 1241
    0.00359,                 !- Value 1242
    0.00397,                 !- Value 1243
    0.00359,                 !- Value 1244
    0.00359,                 !- Value 1245
    0.00397,                 !- Value 1246
    0.00359,                 !- Value 1247
    0.00359,                 !- Value 1248
    0.00397,                 !- Value 1249
    0.00359,                 !- Value 1250
    0.00359,                 !- Value 1251
    0.0,                     !- Value 1252
    0.0,                     !- Value 1253
    0.0,                     !- Value 1254
    0.0,                     !- Value 1255
    0.0,                     !- Value 1256
    0.0,                     !- Value 1257
    0.0,                     !- Value 1258
    0.0,                     !- Value 1259
    0.0,                     !- Value 1260
    0.0,                     !- Value 1261
    0.0,                     !- Value 1262
    0.0,                     !- Value 1263
    0.0,                     !- Value 1264
    0.0,                     !- Value 1265
    0.0,                     !- Value 1266
    0.0,                     !- Value 1267
    0.0,                     !- Value 1268
    0.0,                     !- Value 1269
    0.0,                     !- Value 1270
    0.0,                     !- Value 1271
    0.00073,                 !- Value 1272
    0.00444,                 !- Value 1273
    0.00478,                 !- Value 1274
    0.00444,                 !- Value 1275
    0.00478,                 !- Value 1276
    0.00444,                 !- Value 1277
    0.00478,                 !- Value 1278
    0.00444,                 !- Value 1279
    0.00478,                 !- Value 1280
    0.00397,                 !- Value 1281
    0.00359,                 !- Value 1282
    0.00359,                 !- Value 1283
    0.00397,                 !- Value 1284
    0.00359,                 !- Value 1285
    0.00359,                 !- Value 1286
    0.00397,                 !- Value 1287
    0.00359,                 !- Value 1288
    0.00359,                 !- Value 1289
    0.00397,                 !- Value 1290
    0.00359,                 !- Value 1291
    0.00359,                 !- Value 1292
    0.0,                     !- Value 1293
    0.0,                     !- Value 1294
    0.0,                     !- Value 1295
    0.0,                     !- Value 1296
    0.0,                     !- Value 1297
    0.0,                     !- Value 1298
    0.0,                     !- Value 1299
    0.0,                     !- Value 1300
    0.0,                     !- Value 1301
    0.0,                     !- Value 1302
    0.0,                     !- Value 1303
    0.0,                     !- Value 1304
    0.0,                     !- Value 1305
    0.0,                     !- Value 1306
    0.0,                     !- Value 1307
    0.0,                     !- Value 1308
    0.0,                     !- Value 1309
    0.0,                     !- Value 1310
    0.0,                     !- Value 1311
    0.0,                     !- Value 1312
    0.00073,                 !- Value 1313
    0.00444,                 !- Value 1314
    0.00478,                 !- Value 1315
    0.00444,                 !- Value 1316
    0.00478,                 !- Value 1317
    0.00444,                 !- Value 1318
    0.00478,                 !- Value 1319
    0.00444,                 !- Value 1320
    0.00478,                 !- Value 1321
    0.00397,                 !- Value 1322
    0.00359,                 !- Value 1323
    0.00359,                 !- Value 1324
    0.00397,                 !- Value 1325
    0.00359,                 !- Value 1326
    0.00359,                 !- Value 1327
    0.00397,                 !- Value 1328
    0.00359,                 !- Value 1329
    0.00359,                 !- Value 1330
    0.00397,                 !- Value 1331
    0.00359,                 !- Value 1332
    0.00359,                 !- Value 1333
    0.0,                     !- Value 1334
    0.0,                     !- Value 1335
    0.0,                     !- Value 1336
    0.0,                     !- Value 1337
    0.0,                     !- Value 1338
    0.0,                     !- Value 1339
    0.0,                     !- Value 1340
    0.0,                     !- Value 1341
    0.0,                     !- Value 1342
    0.0,                     !- Value 1343
    0.0,                     !- Value 1344
    0.0,                     !- Value 1345
    0.0,                     !- Value 1346
    0.0,                     !- Value 1347
    0.0,                     !- Value 1348
    0.0,                     !- Value 1349
    0.0,                     !- Value 1350
    0.0,                     !- Value 1351
    0.0,                     !- Value 1352
    0.0,                     !- Value 1353
    0.00036,                 !- Value 1354
    0.00222,                 !- Value 1355
    0.00239,                 !- Value 1356
    0.00222,                 !- Value 1357
    0.00239,                 !- Value 1358
    0.00222,                 !- Value 1359
    0.00239,                 !- Value 1360
    0.00222,                 !- Value 1361
    0.00239,                 !- Value 1362
    0.00198,                 !- Value 1363
    0.0018,                  !- Value 1364
    0.0018,                  !- Value 1365
    0.00198,                 !- Value 1366
    0.0018,                  !- Value 1367
    0.0018,                  !- Value 1368
    0.00198,                 !- Value 1369
    0.0018,                  !- Value 1370
    0.0018,                  !- Value 1371
    0.00198,                 !- Value 1372
    0.0018,                  !- Value 1373
    0.0018,                  !- Value 1374
    0.0,                     !- Value 1375
    0.0,                     !- Value 1376
    0.0,                     !- Value 1377
    0.0,                     !- Value 1378
    0.0,                     !- Value 1379
    0.0,                     !- Value 1380
    0.0,                     !- Value 1381
    0.0,                     !- Value 1382
    0.0,                     !- Value 1383
    0.0,                     !- Value 1384
    0.0,                     !- Value 1385
    0.0,                     !- Value 1386
    0.0,                     !- Value 1387
    0.0,                     !- Value 1388
    0.0,                     !- Value 1389
    0.0,                     !- Value 1390
    0.0,                     !- Value 1391
    0.0,                     !- Value 1392
    0.0,                     !- Value 1393
    0.0,                     !- Value 1394
    0.00036,                 !- Value 1395
    0.00222,                 !- Value 1396
    0.00239,                 !- Value 1397
    0.00222,                 !- Value 1398
    0.00239,                 !- Value 1399
    0.00222,                 !- Value 1400
    0.00239,                 !- Value 1401
    0.00222,                 !- Value 1402
    0.00239,                 !- Value 1403
    0.00198,                 !- Value 1404
    0.0018,                  !- Value 1405
    0.0018,                  !- Value 1406
    0.00198,                 !- Value 1407
    0.0018,                  !- Value 1408
    0.0018,                  !- Value 1409
    0.00198,                 !- Value 1410
    0.0018,                  !- Value 1411
    0.0018,                  !- Value 1412
    0.00198,                 !- Value 1413
    0.0018,                  !- Value 1414
    0.0018,                  !- Value 1415
    0.0,                     !- Value 1416
    0.0,                     !- Value 1417
    0.0,                     !- Value 1418
    0.0,                     !- Value 1419
    0.0,                     !- Value 1420
    0.0,                     !- Value 1421
    0.0,                     !- Value 1422
    0.0,                     !- Value 1423
    0.0,                     !- Value 1424
    0.0,                     !- Value 1425
    0.0,                     !- Value 1426
    0.0,                     !- Value 1427
    0.0,                     !- Value 1428
    0.0,                     !- Value 1429
    0.0,                     !- Value 1430
    0.0,                     !- Value 1431
    0.0,                     !- Value 1432
    0.0,                     !- Value 1433
    0.0,                     !- Value 1434
    0.0,                     !- Value 1435
    0.00036,                 !- Value 1436
    0.00222,                 !- Value 1437
    0.00239,                 !- Value 1438
    0.00222,                 !- Value 1439
    0.00239,                 !- Value 1440
    0.00222,                 !- Value 1441
    0.00239,                 !- Value 1442
    0.00222,                 !- Value 1443
    0.00239,                 !- Value 1444
    0.00198,                 !- Value 1445
    0.0018,                  !- Value 1446
    0.0018,                  !- Value 1447
    0.00198,                 !- Value 1448
    0.0018,                  !- Value 1449
    0.0018,                  !- Value 1450
    0.00198,                 !- Value 1451
    0.0018,                  !- Value 1452
    0.0018,                  !- Value 1453
    0.00198,                 !- Value 1454
    0.0018,                  !- Value 1455
    0.0018,                  !- Value 1456
    0.0,                     !- Value 1457
    0.0,                     !- Value 1458
    0.0,                     !- Value 1459
    0.0,                     !- Value 1460
    0.0,                     !- Value 1461
    0.0,                     !- Value 1462
    0.0,                     !- Value 1463
    0.0,                     !- Value 1464
    0.0,                     !- Value 1465
    0.0,                     !- Value 1466
    0.0,                     !- Value 1467
    0.0,                     !- Value 1468
    0.0,                     !- Value 1469
    0.0,                     !- Value 1470
    0.0,                     !- Value 1471
    0.0,                     !- Value 1472
    0.0,                     !- Value 1473
    0.0,                     !- Value 1474
    0.0,                     !- Value 1475
    0.0,                     !- Value 1476
    0.00036,                 !- Value 1477
    0.00222,                 !- Value 1478
    0.00239,                 !- Value 1479
    0.00222,                 !- Value 1480
    0.00239,                 !- Value 1481
    0.00222,                 !- Value 1482
    0.00239,                 !- Value 1483
    0.00222,                 !- Value 1484
    0.00239,                 !- Value 1485
    0.00198,                 !- Value 1486
    0.0018,                  !- Value 1487
    0.0018,                  !- Value 1488
    0.00198,                 !- Value 1489
    0.0018,                  !- Value 1490
    0.0018,                  !- Value 1491
    0.00198,                 !- Value 1492
    0.0018,                  !- Value 1493
    0.0018,                  !- Value 1494
    0.00198,                 !- Value 1495
    0.0018,                  !- Value 1496
    0.0018,                  !- Value 1497
    0.0,                     !- Value 1498
    0.0,                     !- Value 1499
    0.0,                     !- Value 1500
    0.0,                     !- Value 1501
    0.0,                     !- Value 1502
    0.0,                     !- Value 1503
    0.0,                     !- Value 1504
    0.0,                     !- Value 1505
    0.0,                     !- Value 1506
    0.0,                     !- Value 1507
    0.0,                     !- Value 1508
    0.0,                     !- Value 1509
    0.0,                     !- Value 1510
    0.0,                     !- Value 1511
    0.0,                     !- Value 1512
    0.0,                     !- Value 1513
    0.0,                     !- Value 1514
    0.0,                     !- Value 1515
    0.0,                     !- Value 1516
    0.0,                     !- Value 1517
    0.00036,                 !- Value 1518
    0.00222,                 !- Value 1519
    0.00239,                 !- Value 1520
    0.00222,                 !- Value 1521
    0.00239,                 !- Value 1522
    0.00222,                 !- Value 1523
    0.00239,                 !- Value 1524
    0.00222,                 !- Value 1525
    0.00239,                 !- Value 1526
    0.00198,                 !- Value 1527
    0.0018,                  !- Value 1528
    0.0018,                  !- Value 1529
    0.00198,                 !- Value 1530
    0.0018,                  !- Value 1531
    0.0018,                  !- Value 1532
    0.00198,                 !- Value 1533
    0.0018,                  !- Value 1534
    0.0018,                  !- Value 1535
    0.00198,                 !- Value 1536
    0.0018,                  !- Value 1537
    0.0018,                  !- Value 1538
    0.0,                     !- Value 1539
    0.0,                     !- Value 1540
    0.0,                     !- Value 1541
    0.0,                     !- Value 1542
    0.0,                     !- Value 1543
    0.0,                     !- Value 1544
    0.0,                     !- Value 1545
    0.0,                     !- Value 1546
    0.0,                     !- Value 1547
    0.0,                     !- Value 1548
    0.0,                     !- Value 1549
    0.0,                     !- Value 1550
    0.0,                     !- Value 1551
    0.0,                     !- Value 1552
    0.0,                     !- Value 1553
    0.0,                     !- Value 1554
    0.0,                     !- Value 1555
    0.0,                     !- Value 1556
    0.0,                     !- Value 1557
    0.0,                     !- Value 1558
    0.00036,                 !- Value 1559
    0.00222,                 !- Value 1560
    0.00239,                 !- Value 1561
    0.00222,                 !- Value 1562
    0.00239,                 !- Value 1563
    0.00222,                 !- Value 1564
    0.00239,                 !- Value 1565
    0.00222,                 !- Value 1566
    0.00239,                 !- Value 1567
    0.00198,                 !- Value 1568
    0.0018,                  !- Value 1569
    0.0018,                  !- Value 1570
    0.00198,                 !- Value 1571
    0.0018,                  !- Value 1572
    0.0018,                  !- Value 1573
    0.00198,                 !- Value 1574
    0.0018,                  !- Value 1575
    0.0018,                  !- Value 1576
    0.00198,                 !- Value 1577
    0.0018,                  !- Value 1578
    0.0018,                  !- Value 1579
    0.0,                     !- Value 1580
    0.0,                     !- Value 1581
    0.0,                     !- Value 1582
    0.0,                     !- Value 1583
    0.0,                     !- Value 1584
    0.0,                     !- Value 1585
    0.0,                     !- Value 1586
    0.0,                     !- Value 1587
    0.0,                     !- Value 1588
    0.0,                     !- Value 1589
    0.0,                     !- Value 1590
    0.0,                     !- Value 1591
    0.0,                     !- Value 1592
    0.0,                     !- Value 1593
    0.0,                     !- Value 1594
    0.0,                     !- Value 1595
    0.0,                     !- Value 1596
    0.0,                     !- Value 1597
    0.0,                     !- Value 1598
    0.0,                     !- Value 1599
    0.00036,                 !- Value 1600
    0.00222,                 !- Value 1601
    0.00239,                 !- Value 1602
    0.00222,                 !- Value 1603
    0.00239,                 !- Value 1604
    0.00222,                 !- Value 1605
    0.00239,                 !- Value 1606
    0.00222,                 !- Value 1607
    0.00239,                 !- Value 1608
    0.00198,                 !- Value 1609
    0.0018,                  !- Value 1610
    0.0018,                  !- Value 1611
    0.00198,                 !- Value 1612
    0.0018,                  !- Value 1613
    0.0018,                  !- Value 1614
    0.00198,                 !- Value 1615
    0.0018,                  !- Value 1616
    0.0018,                  !- Value 1617
    0.00198,                 !- Value 1618
    0.0018,                  !- Value 1619
    0.0018,                  !- Value 1620
    0.0,                     !- Value 1621
    0.0,                     !- Value 1622
    0.0,                     !- Value 1623
    0.0,                     !- Value 1624
    0.0,                     !- Value 1625
    0.0,                     !- Value 1626
    0.0,                     !- Value 1627
    0.0,                     !- Value 1628
    0.0,                     !- Value 1629
    0.0,                     !- Value 1630
    0.0,                     !- Value 1631
    0.0,                     !- Value 1632
    0.0,                     !- Value 1633
    0.0,                     !- Value 1634
    0.0,                     !- Value 1635
    0.0,                     !- Value 1636
    0.0,                     !- Value 1637
    0.0,                     !- Value 1638
    0.0,                     !- Value 1639
    0.0,                     !- Value 1640
    0.00036,                 !- Value 1641
    0.00222,                 !- Value 1642
    0.00239,                 !- Value 1643
    0.00222,                 !- Value 1644
    0.00239,                 !- Value 1645
    0.00222,                 !- Value 1646
    0.00239,                 !- Value 1647
    0.00222,                 !- Value 1648
    0.00239,                 !- Value 1649
    0.00198,                 !- Value 1650
    0.0018,                  !- Value 1651
    0.0018,                  !- Value 1652
    0.00198,                 !- Value 1653
    0.0018,                  !- Value 1654
    0.0018,                  !- Value 1655
    0.00198,                 !- Value 1656
    0.0018,                  !- Value 1657
    0.0018,                  !- Value 1658
    0.00198,                 !- Value 1659
    0.0018,                  !- Value 1660
    0.0018,                  !- Value 1661
    0.0,                     !- Value 1662
    0.0,                     !- Value 1663
    0.0,                     !- Value 1664
    0.0,                     !- Value 1665
    0.0,                     !- Value 1666
    0.0,                     !- Value 1667
    0.0,                     !- Value 1668
    0.0,                     !- Value 1669
    0.0,                     !- Value 1670
    0.0,                     !- Value 1671
    0.0,                     !- Value 1672
    0.0,                     !- Value 1673
    0.0,                     !- Value 1674
    0.0,                     !- Value 1675
    0.0,                     !- Value 1676
    0.0,                     !- Value 1677
    0.0,                     !- Value 1678
    0.0,                     !- Value 1679
    0.0,                     !- Value 1680
    0.0;                     !- Value 1681

  Matrix:TwoDimension,
    CFS_Glz_2035_Tbvis,      !- Name
    41,                      !- Number of Rows
    41,                      !- Number of Columns
    9.83252,                 !- Value 1
    0.00721,                 !- Value 2
    0.00883,                 !- Value 3
    0.00721,                 !- Value 4
    0.00883,                 !- Value 5
    0.00721,                 !- Value 6
    0.00883,                 !- Value 7
    0.00721,                 !- Value 8
    0.00883,                 !- Value 9
    0.01493,                 !- Value 10
    0.01565,                 !- Value 11
    0.01565,                 !- Value 12
    0.01493,                 !- Value 13
    0.01565,                 !- Value 14
    0.01565,                 !- Value 15
    0.01493,                 !- Value 16
    0.01565,                 !- Value 17
    0.01565,                 !- Value 18
    0.01493,                 !- Value 19
    0.01565,                 !- Value 20
    0.01565,                 !- Value 21
    0.01871,                 !- Value 22
    0.01871,                 !- Value 23
    0.01871,                 !- Value 24
    0.01871,                 !- Value 25
    0.01871,                 !- Value 26
    0.01871,                 !- Value 27
    0.01871,                 !- Value 28
    0.01871,                 !- Value 29
    0.01871,                 !- Value 30
    0.01871,                 !- Value 31
    0.01871,                 !- Value 32
    0.01871,                 !- Value 33
    0.00934,                 !- Value 34
    0.00934,                 !- Value 35
    0.00934,                 !- Value 36
    0.00934,                 !- Value 37
    0.00934,                 !- Value 38
    0.00934,                 !- Value 39
    0.00934,                 !- Value 40
    0.00934,                 !- Value 41
    0.00054,                 !- Value 42
    7.14526,                 !- Value 43
    0.00597,                 !- Value 44
    0.00488,                 !- Value 45
    0.00597,                 !- Value 46
    0.00488,                 !- Value 47
    0.00597,                 !- Value 48
    0.00488,                 !- Value 49
    0.00597,                 !- Value 50
    0.01009,                 !- Value 51
    0.01058,                 !- Value 52
    0.01058,                 !- Value 53
    0.01009,                 !- Value 54
    0.01058,                 !- Value 55
    0.01058,                 !- Value 56
    0.01009,                 !- Value 57
    0.01058,                 !- Value 58
    0.01058,                 !- Value 59
    0.01009,                 !- Value 60
    0.01058,                 !- Value 61
    0.01058,                 !- Value 62
    0.01265,                 !- Value 63
    0.01265,                 !- Value 64
    0.01265,                 !- Value 65
    0.01265,                 !- Value 66
    0.01265,                 !- Value 67
    0.01265,                 !- Value 68
    0.01265,                 !- Value 69
    0.01265,                 !- Value 70
    0.01265,                 !- Value 71
    0.01265,                 !- Value 72
    0.01265,                 !- Value 73
    0.01265,                 !- Value 74
    0.00632,                 !- Value 75
    0.00632,                 !- Value 76
    0.00632,                 !- Value 77
    0.00632,                 !- Value 78
    0.00632,                 !- Value 79
    0.00632,                 !- Value 80
    0.00632,                 !- Value 81
    0.00632,                 !- Value 82
    0.00047,                 !- Value 83
    0.00429,                 !- Value 84
    6.28042,                 !- Value 85
    0.00429,                 !- Value 86
    0.00525,                 !- Value 87
    0.00429,                 !- Value 88
    0.00525,                 !- Value 89
    0.00429,                 !- Value 90
    0.00525,                 !- Value 91
    0.00887,                 !- Value 92
    0.0093,                  !- Value 93
    0.0093,                  !- Value 94
    0.00887,                 !- Value 95
    0.0093,                  !- Value 96
    0.0093,                  !- Value 97
    0.00887,                 !- Value 98
    0.0093,                  !- Value 99
    0.0093,                  !- Value 100
    0.00887,                 !- Value 101
    0.0093,                  !- Value 102
    0.0093,                  !- Value 103
    0.01112,                 !- Value 104
    0.01112,                 !- Value 105
    0.01112,                 !- Value 106
    0.01112,                 !- Value 107
    0.01112,                 !- Value 108
    0.01112,                 !- Value 109
    0.01112,                 !- Value 110
    0.01112,                 !- Value 111
    0.01112,                 !- Value 112
    0.01112,                 !- Value 113
    0.01112,                 !- Value 114
    0.01112,                 !- Value 115
    0.00555,                 !- Value 116
    0.00555,                 !- Value 117
    0.00555,                 !- Value 118
    0.00555,                 !- Value 119
    0.00555,                 !- Value 120
    0.00555,                 !- Value 121
    0.00555,                 !- Value 122
    0.00555,                 !- Value 123
    0.00054,                 !- Value 124
    0.00488,                 !- Value 125
    0.00597,                 !- Value 126
    7.14526,                 !- Value 127
    0.00597,                 !- Value 128
    0.00488,                 !- Value 129
    0.00597,                 !- Value 130
    0.00488,                 !- Value 131
    0.00597,                 !- Value 132
    0.01009,                 !- Value 133
    0.01058,                 !- Value 134
    0.01058,                 !- Value 135
    0.01009,                 !- Value 136
    0.01058,                 !- Value 137
    0.01058,                 !- Value 138
    0.01009,                 !- Value 139
    0.01058,                 !- Value 140
    0.01058,                 !- Value 141
    0.01009,                 !- Value 142
    0.01058,                 !- Value 143
    0.01058,                 !- Value 144
    0.01265,                 !- Value 145
    0.01265,                 !- Value 146
    0.01265,                 !- Value 147
    0.01265,                 !- Value 148
    0.01265,                 !- Value 149
    0.01265,                 !- Value 150
    0.01265,                 !- Value 151
    0.01265,                 !- Value 152
    0.01265,                 !- Value 153
    0.01265,                 !- Value 154
    0.01265,                 !- Value 155
    0.01265,                 !- Value 156
    0.00632,                 !- Value 157
    0.00632,                 !- Value 158
    0.00632,                 !- Value 159
    0.00632,                 !- Value 160
    0.00632,                 !- Value 161
    0.00632,                 !- Value 162
    0.00632,                 !- Value 163
    0.00632,                 !- Value 164
    0.00047,                 !- Value 165
    0.00429,                 !- Value 166
    0.00525,                 !- Value 167
    0.00429,                 !- Value 168
    6.28042,                 !- Value 169
    0.00429,                 !- Value 170
    0.00525,                 !- Value 171
    0.00429,                 !- Value 172
    0.00525,                 !- Value 173
    0.00887,                 !- Value 174
    0.0093,                  !- Value 175
    0.0093,                  !- Value 176
    0.00887,                 !- Value 177
    0.0093,                  !- Value 178
    0.0093,                  !- Value 179
    0.00887,                 !- Value 180
    0.0093,                  !- Value 181
    0.0093,                  !- Value 182
    0.00887,                 !- Value 183
    0.0093,                  !- Value 184
    0.0093,                  !- Value 185
    0.01112,                 !- Value 186
    0.01112,                 !- Value 187
    0.01112,                 !- Value 188
    0.01112,                 !- Value 189
    0.01112,                 !- Value 190
    0.01112,                 !- Value 191
    0.01112,                 !- Value 192
    0.01112,                 !- Value 193
    0.01112,                 !- Value 194
    0.01112,                 !- Value 195
    0.01112,                 !- Value 196
    0.01112,                 !- Value 197
    0.00555,                 !- Value 198
    0.00555,                 !- Value 199
    0.00555,                 !- Value 200
    0.00555,                 !- Value 201
    0.00555,                 !- Value 202
    0.00555,                 !- Value 203
    0.00555,                 !- Value 204
    0.00555,                 !- Value 205
    0.00054,                 !- Value 206
    0.00488,                 !- Value 207
    0.00597,                 !- Value 208
    0.00488,                 !- Value 209
    0.00597,                 !- Value 210
    7.14526,                 !- Value 211
    0.00597,                 !- Value 212
    0.00488,                 !- Value 213
    0.00597,                 !- Value 214
    0.01009,                 !- Value 215
    0.01058,                 !- Value 216
    0.01058,                 !- Value 217
    0.01009,                 !- Value 218
    0.01058,                 !- Value 219
    0.01058,                 !- Value 220
    0.01009,                 !- Value 221
    0.01058,                 !- Value 222
    0.01058,                 !- Value 223
    0.01009,                 !- Value 224
    0.01058,                 !- Value 225
    0.01058,                 !- Value 226
    0.01265,                 !- Value 227
    0.01265,                 !- Value 228
    0.01265,                 !- Value 229
    0.01265,                 !- Value 230
    0.01265,                 !- Value 231
    0.01265,                 !- Value 232
    0.01265,                 !- Value 233
    0.01265,                 !- Value 234
    0.01265,                 !- Value 235
    0.01265,                 !- Value 236
    0.01265,                 !- Value 237
    0.01265,                 !- Value 238
    0.00632,                 !- Value 239
    0.00632,                 !- Value 240
    0.00632,                 !- Value 241
    0.00632,                 !- Value 242
    0.00632,                 !- Value 243
    0.00632,                 !- Value 244
    0.00632,                 !- Value 245
    0.00632,                 !- Value 246
    0.00047,                 !- Value 247
    0.00429,                 !- Value 248
    0.00525,                 !- Value 249
    0.00429,                 !- Value 250
    0.00525,                 !- Value 251
    0.00429,                 !- Value 252
    6.28042,                 !- Value 253
    0.00429,                 !- Value 254
    0.00525,                 !- Value 255
    0.00887,                 !- Value 256
    0.0093,                  !- Value 257
    0.0093,                  !- Value 258
    0.00887,                 !- Value 259
    0.0093,                  !- Value 260
    0.0093,                  !- Value 261
    0.00887,                 !- Value 262
    0.0093,                  !- Value 263
    0.0093,                  !- Value 264
    0.00887,                 !- Value 265
    0.0093,                  !- Value 266
    0.0093,                  !- Value 267
    0.01112,                 !- Value 268
    0.01112,                 !- Value 269
    0.01112,                 !- Value 270
    0.01112,                 !- Value 271
    0.01112,                 !- Value 272
    0.01112,                 !- Value 273
    0.01112,                 !- Value 274
    0.01112,                 !- Value 275
    0.01112,                 !- Value 276
    0.01112,                 !- Value 277
    0.01112,                 !- Value 278
    0.01112,                 !- Value 279
    0.00555,                 !- Value 280
    0.00555,                 !- Value 281
    0.00555,                 !- Value 282
    0.00555,                 !- Value 283
    0.00555,                 !- Value 284
    0.00555,                 !- Value 285
    0.00555,                 !- Value 286
    0.00555,                 !- Value 287
    0.00054,                 !- Value 288
    0.00488,                 !- Value 289
    0.00597,                 !- Value 290
    0.00488,                 !- Value 291
    0.00597,                 !- Value 292
    0.00488,                 !- Value 293
    0.00597,                 !- Value 294
    7.14526,                 !- Value 295
    0.00597,                 !- Value 296
    0.01009,                 !- Value 297
    0.01058,                 !- Value 298
    0.01058,                 !- Value 299
    0.01009,                 !- Value 300
    0.01058,                 !- Value 301
    0.01058,                 !- Value 302
    0.01009,                 !- Value 303
    0.01058,                 !- Value 304
    0.01058,                 !- Value 305
    0.01009,                 !- Value 306
    0.01058,                 !- Value 307
    0.01058,                 !- Value 308
    0.01265,                 !- Value 309
    0.01265,                 !- Value 310
    0.01265,                 !- Value 311
    0.01265,                 !- Value 312
    0.01265,                 !- Value 313
    0.01265,                 !- Value 314
    0.01265,                 !- Value 315
    0.01265,                 !- Value 316
    0.01265,                 !- Value 317
    0.01265,                 !- Value 318
    0.01265,                 !- Value 319
    0.01265,                 !- Value 320
    0.00632,                 !- Value 321
    0.00632,                 !- Value 322
    0.00632,                 !- Value 323
    0.00632,                 !- Value 324
    0.00632,                 !- Value 325
    0.00632,                 !- Value 326
    0.00632,                 !- Value 327
    0.00632,                 !- Value 328
    0.00047,                 !- Value 329
    0.00429,                 !- Value 330
    0.00525,                 !- Value 331
    0.00429,                 !- Value 332
    0.00525,                 !- Value 333
    0.00429,                 !- Value 334
    0.00525,                 !- Value 335
    0.00429,                 !- Value 336
    6.28042,                 !- Value 337
    0.00887,                 !- Value 338
    0.0093,                  !- Value 339
    0.0093,                  !- Value 340
    0.00887,                 !- Value 341
    0.0093,                  !- Value 342
    0.0093,                  !- Value 343
    0.00887,                 !- Value 344
    0.0093,                  !- Value 345
    0.0093,                  !- Value 346
    0.00887,                 !- Value 347
    0.0093,                  !- Value 348
    0.0093,                  !- Value 349
    0.01112,                 !- Value 350
    0.01112,                 !- Value 351
    0.01112,                 !- Value 352
    0.01112,                 !- Value 353
    0.01112,                 !- Value 354
    0.01112,                 !- Value 355
    0.01112,                 !- Value 356
    0.01112,                 !- Value 357
    0.01112,                 !- Value 358
    0.01112,                 !- Value 359
    0.01112,                 !- Value 360
    0.01112,                 !- Value 361
    0.00555,                 !- Value 362
    0.00555,                 !- Value 363
    0.00555,                 !- Value 364
    0.00555,                 !- Value 365
    0.00555,                 !- Value 366
    0.00555,                 !- Value 367
    0.00555,                 !- Value 368
    0.00555,                 !- Value 369
    0.00023,                 !- Value 370
    0.00208,                 !- Value 371
    0.00254,                 !- Value 372
    0.00208,                 !- Value 373
    0.00254,                 !- Value 374
    0.00208,                 !- Value 375
    0.00254,                 !- Value 376
    0.00208,                 !- Value 377
    0.00254,                 !- Value 378
    2.64719,                 !- Value 379
    0.00451,                 !- Value 380
    0.00451,                 !- Value 381
    0.0043,                  !- Value 382
    0.00451,                 !- Value 383
    0.00451,                 !- Value 384
    0.0043,                  !- Value 385
    0.00451,                 !- Value 386
    0.00451,                 !- Value 387
    0.0043,                  !- Value 388
    0.00451,                 !- Value 389
    0.00451,                 !- Value 390
    0.00538,                 !- Value 391
    0.00538,                 !- Value 392
    0.00538,                 !- Value 393
    0.00538,                 !- Value 394
    0.00538,                 !- Value 395
    0.00538,                 !- Value 396
    0.00538,                 !- Value 397
    0.00538,                 !- Value 398
    0.00538,                 !- Value 399
    0.00538,                 !- Value 400
    0.00538,                 !- Value 401
    0.00538,                 !- Value 402
    0.00269,                 !- Value 403
    0.00269,                 !- Value 404
    0.00269,                 !- Value 405
    0.00269,                 !- Value 406
    0.00269,                 !- Value 407
    0.00269,                 !- Value 408
    0.00269,                 !- Value 409
    0.00269,                 !- Value 410
    0.0002,                  !- Value 411
    0.00179,                 !- Value 412
    0.00219,                 !- Value 413
    0.00179,                 !- Value 414
    0.00219,                 !- Value 415
    0.00179,                 !- Value 416
    0.00219,                 !- Value 417
    0.00179,                 !- Value 418
    0.00219,                 !- Value 419
    0.00371,                 !- Value 420
    2.2857,                  !- Value 421
    0.00389,                 !- Value 422
    0.00371,                 !- Value 423
    0.00389,                 !- Value 424
    0.00389,                 !- Value 425
    0.00371,                 !- Value 426
    0.00389,                 !- Value 427
    0.00389,                 !- Value 428
    0.00371,                 !- Value 429
    0.00389,                 !- Value 430
    0.00389,                 !- Value 431
    0.00465,                 !- Value 432
    0.00465,                 !- Value 433
    0.00465,                 !- Value 434
    0.00465,                 !- Value 435
    0.00465,                 !- Value 436
    0.00465,                 !- Value 437
    0.00465,                 !- Value 438
    0.00465,                 !- Value 439
    0.00465,                 !- Value 440
    0.00465,                 !- Value 441
    0.00465,                 !- Value 442
    0.00465,                 !- Value 443
    0.00232,                 !- Value 444
    0.00232,                 !- Value 445
    0.00232,                 !- Value 446
    0.00232,                 !- Value 447
    0.00232,                 !- Value 448
    0.00232,                 !- Value 449
    0.00232,                 !- Value 450
    0.00232,                 !- Value 451
    0.0002,                  !- Value 452
    0.00179,                 !- Value 453
    0.00219,                 !- Value 454
    0.00179,                 !- Value 455
    0.00219,                 !- Value 456
    0.00179,                 !- Value 457
    0.00219,                 !- Value 458
    0.00179,                 !- Value 459
    0.00219,                 !- Value 460
    0.00371,                 !- Value 461
    0.00389,                 !- Value 462
    2.2857,                  !- Value 463
    0.00371,                 !- Value 464
    0.00389,                 !- Value 465
    0.00389,                 !- Value 466
    0.00371,                 !- Value 467
    0.00389,                 !- Value 468
    0.00389,                 !- Value 469
    0.00371,                 !- Value 470
    0.00389,                 !- Value 471
    0.00389,                 !- Value 472
    0.00465,                 !- Value 473
    0.00465,                 !- Value 474
    0.00465,                 !- Value 475
    0.00465,                 !- Value 476
    0.00465,                 !- Value 477
    0.00465,                 !- Value 478
    0.00465,                 !- Value 479
    0.00465,                 !- Value 480
    0.00465,                 !- Value 481
    0.00465,                 !- Value 482
    0.00465,                 !- Value 483
    0.00465,                 !- Value 484
    0.00232,                 !- Value 485
    0.00232,                 !- Value 486
    0.00232,                 !- Value 487
    0.00232,                 !- Value 488
    0.00232,                 !- Value 489
    0.00232,                 !- Value 490
    0.00232,                 !- Value 491
    0.00232,                 !- Value 492
    0.00023,                 !- Value 493
    0.00208,                 !- Value 494
    0.00254,                 !- Value 495
    0.00208,                 !- Value 496
    0.00254,                 !- Value 497
    0.00208,                 !- Value 498
    0.00254,                 !- Value 499
    0.00208,                 !- Value 500
    0.00254,                 !- Value 501
    0.0043,                  !- Value 502
    0.00451,                 !- Value 503
    0.00451,                 !- Value 504
    2.64719,                 !- Value 505
    0.00451,                 !- Value 506
    0.00451,                 !- Value 507
    0.0043,                  !- Value 508
    0.00451,                 !- Value 509
    0.00451,                 !- Value 510
    0.0043,                  !- Value 511
    0.00451,                 !- Value 512
    0.00451,                 !- Value 513
    0.00538,                 !- Value 514
    0.00538,                 !- Value 515
    0.00538,                 !- Value 516
    0.00538,                 !- Value 517
    0.00538,                 !- Value 518
    0.00538,                 !- Value 519
    0.00538,                 !- Value 520
    0.00538,                 !- Value 521
    0.00538,                 !- Value 522
    0.00538,                 !- Value 523
    0.00538,                 !- Value 524
    0.00538,                 !- Value 525
    0.00269,                 !- Value 526
    0.00269,                 !- Value 527
    0.00269,                 !- Value 528
    0.00269,                 !- Value 529
    0.00269,                 !- Value 530
    0.00269,                 !- Value 531
    0.00269,                 !- Value 532
    0.00269,                 !- Value 533
    0.0002,                  !- Value 534
    0.00179,                 !- Value 535
    0.00219,                 !- Value 536
    0.00179,                 !- Value 537
    0.00219,                 !- Value 538
    0.00179,                 !- Value 539
    0.00219,                 !- Value 540
    0.00179,                 !- Value 541
    0.00219,                 !- Value 542
    0.00371,                 !- Value 543
    0.00389,                 !- Value 544
    0.00389,                 !- Value 545
    0.00371,                 !- Value 546
    2.2857,                  !- Value 547
    0.00389,                 !- Value 548
    0.00371,                 !- Value 549
    0.00389,                 !- Value 550
    0.00389,                 !- Value 551
    0.00371,                 !- Value 552
    0.00389,                 !- Value 553
    0.00389,                 !- Value 554
    0.00465,                 !- Value 555
    0.00465,                 !- Value 556
    0.00465,                 !- Value 557
    0.00465,                 !- Value 558
    0.00465,                 !- Value 559
    0.00465,                 !- Value 560
    0.00465,                 !- Value 561
    0.00465,                 !- Value 562
    0.00465,                 !- Value 563
    0.00465,                 !- Value 564
    0.00465,                 !- Value 565
    0.00465,                 !- Value 566
    0.00232,                 !- Value 567
    0.00232,                 !- Value 568
    0.00232,                 !- Value 569
    0.00232,                 !- Value 570
    0.00232,                 !- Value 571
    0.00232,                 !- Value 572
    0.00232,                 !- Value 573
    0.00232,                 !- Value 574
    0.0002,                  !- Value 575
    0.00179,                 !- Value 576
    0.00219,                 !- Value 577
    0.00179,                 !- Value 578
    0.00219,                 !- Value 579
    0.00179,                 !- Value 580
    0.00219,                 !- Value 581
    0.00179,                 !- Value 582
    0.00219,                 !- Value 583
    0.00371,                 !- Value 584
    0.00389,                 !- Value 585
    0.00389,                 !- Value 586
    0.00371,                 !- Value 587
    0.00389,                 !- Value 588
    2.2857,                  !- Value 589
    0.00371,                 !- Value 590
    0.00389,                 !- Value 591
    0.00389,                 !- Value 592
    0.00371,                 !- Value 593
    0.00389,                 !- Value 594
    0.00389,                 !- Value 595
    0.00465,                 !- Value 596
    0.00465,                 !- Value 597
    0.00465,                 !- Value 598
    0.00465,                 !- Value 599
    0.00465,                 !- Value 600
    0.00465,                 !- Value 601
    0.00465,                 !- Value 602
    0.00465,                 !- Value 603
    0.00465,                 !- Value 604
    0.00465,                 !- Value 605
    0.00465,                 !- Value 606
    0.00465,                 !- Value 607
    0.00232,                 !- Value 608
    0.00232,                 !- Value 609
    0.00232,                 !- Value 610
    0.00232,                 !- Value 611
    0.00232,                 !- Value 612
    0.00232,                 !- Value 613
    0.00232,                 !- Value 614
    0.00232,                 !- Value 615
    0.00023,                 !- Value 616
    0.00208,                 !- Value 617
    0.00254,                 !- Value 618
    0.00208,                 !- Value 619
    0.00254,                 !- Value 620
    0.00208,                 !- Value 621
    0.00254,                 !- Value 622
    0.00208,                 !- Value 623
    0.00254,                 !- Value 624
    0.0043,                  !- Value 625
    0.00451,                 !- Value 626
    0.00451,                 !- Value 627
    0.0043,                  !- Value 628
    0.00451,                 !- Value 629
    0.00451,                 !- Value 630
    2.64719,                 !- Value 631
    0.00451,                 !- Value 632
    0.00451,                 !- Value 633
    0.0043,                  !- Value 634
    0.00451,                 !- Value 635
    0.00451,                 !- Value 636
    0.00538,                 !- Value 637
    0.00538,                 !- Value 638
    0.00538,                 !- Value 639
    0.00538,                 !- Value 640
    0.00538,                 !- Value 641
    0.00538,                 !- Value 642
    0.00538,                 !- Value 643
    0.00538,                 !- Value 644
    0.00538,                 !- Value 645
    0.00538,                 !- Value 646
    0.00538,                 !- Value 647
    0.00538,                 !- Value 648
    0.00269,                 !- Value 649
    0.00269,                 !- Value 650
    0.00269,                 !- Value 651
    0.00269,                 !- Value 652
    0.00269,                 !- Value 653
    0.00269,                 !- Value 654
    0.00269,                 !- Value 655
    0.00269,                 !- Value 656
    0.0002,                  !- Value 657
    0.00179,                 !- Value 658
    0.00219,                 !- Value 659
    0.00179,                 !- Value 660
    0.00219,                 !- Value 661
    0.00179,                 !- Value 662
    0.00219,                 !- Value 663
    0.00179,                 !- Value 664
    0.00219,                 !- Value 665
    0.00371,                 !- Value 666
    0.00389,                 !- Value 667
    0.00389,                 !- Value 668
    0.00371,                 !- Value 669
    0.00389,                 !- Value 670
    0.00389,                 !- Value 671
    0.00371,                 !- Value 672
    2.2857,                  !- Value 673
    0.00389,                 !- Value 674
    0.00371,                 !- Value 675
    0.00389,                 !- Value 676
    0.00389,                 !- Value 677
    0.00465,                 !- Value 678
    0.00465,                 !- Value 679
    0.00465,                 !- Value 680
    0.00465,                 !- Value 681
    0.00465,                 !- Value 682
    0.00465,                 !- Value 683
    0.00465,                 !- Value 684
    0.00465,                 !- Value 685
    0.00465,                 !- Value 686
    0.00465,                 !- Value 687
    0.00465,                 !- Value 688
    0.00465,                 !- Value 689
    0.00232,                 !- Value 690
    0.00232,                 !- Value 691
    0.00232,                 !- Value 692
    0.00232,                 !- Value 693
    0.00232,                 !- Value 694
    0.00232,                 !- Value 695
    0.00232,                 !- Value 696
    0.00232,                 !- Value 697
    0.0002,                  !- Value 698
    0.00179,                 !- Value 699
    0.00219,                 !- Value 700
    0.00179,                 !- Value 701
    0.00219,                 !- Value 702
    0.00179,                 !- Value 703
    0.00219,                 !- Value 704
    0.00179,                 !- Value 705
    0.00219,                 !- Value 706
    0.00371,                 !- Value 707
    0.00389,                 !- Value 708
    0.00389,                 !- Value 709
    0.00371,                 !- Value 710
    0.00389,                 !- Value 711
    0.00389,                 !- Value 712
    0.00371,                 !- Value 713
    0.00389,                 !- Value 714
    2.2857,                  !- Value 715
    0.00371,                 !- Value 716
    0.00389,                 !- Value 717
    0.00389,                 !- Value 718
    0.00465,                 !- Value 719
    0.00465,                 !- Value 720
    0.00465,                 !- Value 721
    0.00465,                 !- Value 722
    0.00465,                 !- Value 723
    0.00465,                 !- Value 724
    0.00465,                 !- Value 725
    0.00465,                 !- Value 726
    0.00465,                 !- Value 727
    0.00465,                 !- Value 728
    0.00465,                 !- Value 729
    0.00465,                 !- Value 730
    0.00232,                 !- Value 731
    0.00232,                 !- Value 732
    0.00232,                 !- Value 733
    0.00232,                 !- Value 734
    0.00232,                 !- Value 735
    0.00232,                 !- Value 736
    0.00232,                 !- Value 737
    0.00232,                 !- Value 738
    0.00023,                 !- Value 739
    0.00208,                 !- Value 740
    0.00254,                 !- Value 741
    0.00208,                 !- Value 742
    0.00254,                 !- Value 743
    0.00208,                 !- Value 744
    0.00254,                 !- Value 745
    0.00208,                 !- Value 746
    0.00254,                 !- Value 747
    0.0043,                  !- Value 748
    0.00451,                 !- Value 749
    0.00451,                 !- Value 750
    0.0043,                  !- Value 751
    0.00451,                 !- Value 752
    0.00451,                 !- Value 753
    0.0043,                  !- Value 754
    0.00451,                 !- Value 755
    0.00451,                 !- Value 756
    2.64719,                 !- Value 757
    0.00451,                 !- Value 758
    0.00451,                 !- Value 759
    0.00538,                 !- Value 760
    0.00538,                 !- Value 761
    0.00538,                 !- Value 762
    0.00538,                 !- Value 763
    0.00538,                 !- Value 764
    0.00538,                 !- Value 765
    0.00538,                 !- Value 766
    0.00538,                 !- Value 767
    0.00538,                 !- Value 768
    0.00538,                 !- Value 769
    0.00538,                 !- Value 770
    0.00538,                 !- Value 771
    0.00269,                 !- Value 772
    0.00269,                 !- Value 773
    0.00269,                 !- Value 774
    0.00269,                 !- Value 775
    0.00269,                 !- Value 776
    0.00269,                 !- Value 777
    0.00269,                 !- Value 778
    0.00269,                 !- Value 779
    0.0002,                  !- Value 780
    0.00179,                 !- Value 781
    0.00219,                 !- Value 782
    0.00179,                 !- Value 783
    0.00219,                 !- Value 784
    0.00179,                 !- Value 785
    0.00219,                 !- Value 786
    0.00179,                 !- Value 787
    0.00219,                 !- Value 788
    0.00371,                 !- Value 789
    0.00389,                 !- Value 790
    0.00389,                 !- Value 791
    0.00371,                 !- Value 792
    0.00389,                 !- Value 793
    0.00389,                 !- Value 794
    0.00371,                 !- Value 795
    0.00389,                 !- Value 796
    0.00389,                 !- Value 797
    0.00371,                 !- Value 798
    2.2857,                  !- Value 799
    0.00389,                 !- Value 800
    0.00465,                 !- Value 801
    0.00465,                 !- Value 802
    0.00465,                 !- Value 803
    0.00465,                 !- Value 804
    0.00465,                 !- Value 805
    0.00465,                 !- Value 806
    0.00465,                 !- Value 807
    0.00465,                 !- Value 808
    0.00465,                 !- Value 809
    0.00465,                 !- Value 810
    0.00465,                 !- Value 811
    0.00465,                 !- Value 812
    0.00232,                 !- Value 813
    0.00232,                 !- Value 814
    0.00232,                 !- Value 815
    0.00232,                 !- Value 816
    0.00232,                 !- Value 817
    0.00232,                 !- Value 818
    0.00232,                 !- Value 819
    0.00232,                 !- Value 820
    0.0002,                  !- Value 821
    0.00179,                 !- Value 822
    0.00219,                 !- Value 823
    0.00179,                 !- Value 824
    0.00219,                 !- Value 825
    0.00179,                 !- Value 826
    0.00219,                 !- Value 827
    0.00179,                 !- Value 828
    0.00219,                 !- Value 829
    0.00371,                 !- Value 830
    0.00389,                 !- Value 831
    0.00389,                 !- Value 832
    0.00371,                 !- Value 833
    0.00389,                 !- Value 834
    0.00389,                 !- Value 835
    0.00371,                 !- Value 836
    0.00389,                 !- Value 837
    0.00389,                 !- Value 838
    0.00371,                 !- Value 839
    0.00389,                 !- Value 840
    2.2857,                  !- Value 841
    0.00465,                 !- Value 842
    0.00465,                 !- Value 843
    0.00465,                 !- Value 844
    0.00465,                 !- Value 845
    0.00465,                 !- Value 846
    0.00465,                 !- Value 847
    0.00465,                 !- Value 848
    0.00465,                 !- Value 849
    0.00465,                 !- Value 850
    0.00465,                 !- Value 851
    0.00465,                 !- Value 852
    0.00465,                 !- Value 853
    0.00232,                 !- Value 854
    0.00232,                 !- Value 855
    0.00232,                 !- Value 856
    0.00232,                 !- Value 857
    0.00232,                 !- Value 858
    0.00232,                 !- Value 859
    0.00232,                 !- Value 860
    0.00232,                 !- Value 861
    0.0,                     !- Value 862
    0.0,                     !- Value 863
    0.0,                     !- Value 864
    0.0,                     !- Value 865
    0.0,                     !- Value 866
    0.0,                     !- Value 867
    0.0,                     !- Value 868
    0.0,                     !- Value 869
    0.0,                     !- Value 870
    0.0,                     !- Value 871
    0.0,                     !- Value 872
    0.0,                     !- Value 873
    0.0,                     !- Value 874
    0.0,                     !- Value 875
    0.0,                     !- Value 876
    0.0,                     !- Value 877
    0.0,                     !- Value 878
    0.0,                     !- Value 879
    0.0,                     !- Value 880
    0.0,                     !- Value 881
    0.0,                     !- Value 882
    0.0,                     !- Value 883
    0.0,                     !- Value 884
    0.0,                     !- Value 885
    0.0,                     !- Value 886
    0.0,                     !- Value 887
    0.0,                     !- Value 888
    0.0,                     !- Value 889
    0.0,                     !- Value 890
    0.0,                     !- Value 891
    0.0,                     !- Value 892
    0.0,                     !- Value 893
    0.0,                     !- Value 894
    0.0,                     !- Value 895
    0.0,                     !- Value 896
    0.0,                     !- Value 897
    0.0,                     !- Value 898
    0.0,                     !- Value 899
    0.0,                     !- Value 900
    0.0,                     !- Value 901
    0.0,                     !- Value 902
    0.0,                     !- Value 903
    0.0,                     !- Value 904
    0.0,                     !- Value 905
    0.0,                     !- Value 906
    0.0,                     !- Value 907
    0.0,                     !- Value 908
    0.0,                     !- Value 909
    0.0,                     !- Value 910
    0.0,                     !- Value 911
    0.0,                     !- Value 912
    0.0,                     !- Value 913
    0.0,                     !- Value 914
    0.0,                     !- Value 915
    0.0,                     !- Value 916
    0.0,                     !- Value 917
    0.0,                     !- Value 918
    0.0,                     !- Value 919
    0.0,                     !- Value 920
    0.0,                     !- Value 921
    0.0,                     !- Value 922
    0.0,                     !- Value 923
    0.0,                     !- Value 924
    0.0,                     !- Value 925
    0.0,                     !- Value 926
    0.0,                     !- Value 927
    0.0,                     !- Value 928
    0.0,                     !- Value 929
    0.0,                     !- Value 930
    0.0,                     !- Value 931
    0.0,                     !- Value 932
    0.0,                     !- Value 933
    0.0,                     !- Value 934
    0.0,                     !- Value 935
    0.0,                     !- Value 936
    0.0,                     !- Value 937
    0.0,                     !- Value 938
    0.0,                     !- Value 939
    0.0,                     !- Value 940
    0.0,                     !- Value 941
    0.0,                     !- Value 942
    0.0,                     !- Value 943
    0.0,                     !- Value 944
    0.0,                     !- Value 945
    0.0,                     !- Value 946
    0.0,                     !- Value 947
    0.0,                     !- Value 948
    0.0,                     !- Value 949
    0.0,                     !- Value 950
    0.0,                     !- Value 951
    0.0,                     !- Value 952
    0.0,                     !- Value 953
    0.0,                     !- Value 954
    0.0,                     !- Value 955
    0.0,                     !- Value 956
    0.0,                     !- Value 957
    0.0,                     !- Value 958
    0.0,                     !- Value 959
    0.0,                     !- Value 960
    0.0,                     !- Value 961
    0.0,                     !- Value 962
    0.0,                     !- Value 963
    0.0,                     !- Value 964
    0.0,                     !- Value 965
    0.0,                     !- Value 966
    0.0,                     !- Value 967
    0.0,                     !- Value 968
    0.0,                     !- Value 969
    0.0,                     !- Value 970
    0.0,                     !- Value 971
    0.0,                     !- Value 972
    0.0,                     !- Value 973
    0.0,                     !- Value 974
    0.0,                     !- Value 975
    0.0,                     !- Value 976
    0.0,                     !- Value 977
    0.0,                     !- Value 978
    0.0,                     !- Value 979
    0.0,                     !- Value 980
    0.0,                     !- Value 981
    0.0,                     !- Value 982
    0.0,                     !- Value 983
    0.0,                     !- Value 984
    0.0,                     !- Value 985
    0.0,                     !- Value 986
    0.0,                     !- Value 987
    0.0,                     !- Value 988
    0.0,                     !- Value 989
    0.0,                     !- Value 990
    0.0,                     !- Value 991
    0.0,                     !- Value 992
    0.0,                     !- Value 993
    0.0,                     !- Value 994
    0.0,                     !- Value 995
    0.0,                     !- Value 996
    0.0,                     !- Value 997
    0.0,                     !- Value 998
    0.0,                     !- Value 999
    0.0,                     !- Value 1000
    0.0,                     !- Value 1001
    0.0,                     !- Value 1002
    0.0,                     !- Value 1003
    0.0,                     !- Value 1004
    0.0,                     !- Value 1005
    0.0,                     !- Value 1006
    0.0,                     !- Value 1007
    0.0,                     !- Value 1008
    0.0,                     !- Value 1009
    0.0,                     !- Value 1010
    0.0,                     !- Value 1011
    0.0,                     !- Value 1012
    0.0,                     !- Value 1013
    0.0,                     !- Value 1014
    0.0,                     !- Value 1015
    0.0,                     !- Value 1016
    0.0,                     !- Value 1017
    0.0,                     !- Value 1018
    0.0,                     !- Value 1019
    0.0,                     !- Value 1020
    0.0,                     !- Value 1021
    0.0,                     !- Value 1022
    0.0,                     !- Value 1023
    0.0,                     !- Value 1024
    0.0,                     !- Value 1025
    0.0,                     !- Value 1026
    0.0,                     !- Value 1027
    0.0,                     !- Value 1028
    0.0,                     !- Value 1029
    0.0,                     !- Value 1030
    0.0,                     !- Value 1031
    0.0,                     !- Value 1032
    0.0,                     !- Value 1033
    0.0,                     !- Value 1034
    0.0,                     !- Value 1035
    0.0,                     !- Value 1036
    0.0,                     !- Value 1037
    0.0,                     !- Value 1038
    0.0,                     !- Value 1039
    0.0,                     !- Value 1040
    0.0,                     !- Value 1041
    0.0,                     !- Value 1042
    0.0,                     !- Value 1043
    0.0,                     !- Value 1044
    0.0,                     !- Value 1045
    0.0,                     !- Value 1046
    0.0,                     !- Value 1047
    0.0,                     !- Value 1048
    0.0,                     !- Value 1049
    0.0,                     !- Value 1050
    0.0,                     !- Value 1051
    0.0,                     !- Value 1052
    0.0,                     !- Value 1053
    0.0,                     !- Value 1054
    0.0,                     !- Value 1055
    0.0,                     !- Value 1056
    0.0,                     !- Value 1057
    0.0,                     !- Value 1058
    0.0,                     !- Value 1059
    0.0,                     !- Value 1060
    0.0,                     !- Value 1061
    0.0,                     !- Value 1062
    0.0,                     !- Value 1063
    0.0,                     !- Value 1064
    0.0,                     !- Value 1065
    0.0,                     !- Value 1066
    0.0,                     !- Value 1067
    0.0,                     !- Value 1068
    0.0,                     !- Value 1069
    0.0,                     !- Value 1070
    0.0,                     !- Value 1071
    0.0,                     !- Value 1072
    0.0,                     !- Value 1073
    0.0,                     !- Value 1074
    0.0,                     !- Value 1075
    0.0,                     !- Value 1076
    0.0,                     !- Value 1077
    0.0,                     !- Value 1078
    0.0,                     !- Value 1079
    0.0,                     !- Value 1080
    0.0,                     !- Value 1081
    0.0,                     !- Value 1082
    0.0,                     !- Value 1083
    0.0,                     !- Value 1084
    0.0,                     !- Value 1085
    0.0,                     !- Value 1086
    0.0,                     !- Value 1087
    0.0,                     !- Value 1088
    0.0,                     !- Value 1089
    0.0,                     !- Value 1090
    0.0,                     !- Value 1091
    0.0,                     !- Value 1092
    0.0,                     !- Value 1093
    0.0,                     !- Value 1094
    0.0,                     !- Value 1095
    0.0,                     !- Value 1096
    0.0,                     !- Value 1097
    0.0,                     !- Value 1098
    0.0,                     !- Value 1099
    0.0,                     !- Value 1100
    0.0,                     !- Value 1101
    0.0,                     !- Value 1102
    0.0,                     !- Value 1103
    0.0,                     !- Value 1104
    0.0,                     !- Value 1105
    0.0,                     !- Value 1106
    0.0,                     !- Value 1107
    0.0,                     !- Value 1108
    0.0,                     !- Value 1109
    0.0,                     !- Value 1110
    0.0,                     !- Value 1111
    0.0,                     !- Value 1112
    0.0,                     !- Value 1113
    0.0,                     !- Value 1114
    0.0,                     !- Value 1115
    0.0,                     !- Value 1116
    0.0,                     !- Value 1117
    0.0,                     !- Value 1118
    0.0,                     !- Value 1119
    0.0,                     !- Value 1120
    0.0,                     !- Value 1121
    0.0,                     !- Value 1122
    0.0,                     !- Value 1123
    0.0,                     !- Value 1124
    0.0,                     !- Value 1125
    0.0,                     !- Value 1126
    0.0,                     !- Value 1127
    0.0,                     !- Value 1128
    0.0,                     !- Value 1129
