!-Generator IDFEditor 1.40
!-Option OriginalOrderTop
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! DOASDXCOIL_wADPBFMethod_NoReturnPath.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of a central dedicated outdoor air system (DOAS) with DX Cooling coils and
!                          gas heating coils and dehumidification controls along with a Variable Refrigerant Flow HVAC system.
!                          The DOAS system has no return path, no outdoor air system, and no OA controller.
!                          This example is equivalent to DOASDXCOIL_wADPBFMethod.
!
! Highlights:              100% dedicated outdoor air system (DOAS) DX cooling coil application with no return path.
!
! Simulation Location/Run: USA_FL_Miami.Intl.AP.722020_TMY3, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Miami, FL             !  Data Source=ASHRAE 2009 Annual Design Conditions
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/16, USA_FL_Miami.Intl.AP.722020_TMY3
!
! Run Control:             Zone and System sizing with design days and weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           A central dedicated outdoor air system with multimode DX cooling coil, gas heating coil
!                                 and with dehumidification controls. VRF terminal units serving each zone.
!                                 All equipment is autosized. The DOAS system has no return path, no outdoor air system, and no OA controller.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               All
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Building,
  VRF TU with DOAS RH Control,  !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  16,                      !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  16,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  Miami Intl Ap FL USA TMY3 WMO=722020,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=January
! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01;                    !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03;                    !- Outside Layer

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.40,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 21:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.02;       !- Field 20

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 21:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Weekends Holiday,   !- Field 9
  Until: 24:00,1.0,        !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,1.0;        !- Field 16

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1976.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,13.0,        !- Field 3
  Until: 7:00,18.0,        !- Field 5
  Until: 21:00,23.0,       !- Field 7
  Until: 24:00,13.0,       !- Field 9
  For: WeekEnds Holiday,   !- Field 11
  Until: 24:00,13.0,       !- Field 12
  For: SummerDesignDay,    !- Field 14
  Until: 24:00,13.0,       !- Field 15
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early
!  Schedule:Compact,
!    Clg-SetP-Sch,            !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: WeekDays CustomDay1 CustomDay2, !- Field 2
!    Until: 7:00,32.0,        !- Field 3
!    Until: 21:00,24.0,       !- Field 5
!    Until: 24:00,32.0,       !- Field 7
!    For: WeekEnds Holiday,   !- Field 9
!    Until: 24:00,32.0,       !- Field 10
!    For: SummerDesignDay,    !- Field 12
!    Until: 24:00,24.0,       !- Field 13
!    For: WinterDesignDay,    !- Field 15
!    Until: 24:00,32.0;       !- Field 16

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Until: 6:00,32.0,        !- Field 3
  Until: 22:00,24.0,       !- Field 5
  Until: 24:00,32.0;       !- Field 7

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2;                     !- Cooling Sizing Factor

ScheduleTypeLimits,
  HVACTemplate Any Number;  !- Name

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,  !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  HVACTemplate-Always 1,   !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  HVACTemplate-Always 4,   !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,     !- Name
  SPACE1-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE1-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE1-1,       !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                !- Zone Name
  SPACE1-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE1-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE1-1 Outlets,        !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,  !- Zone Air Node Name
  SPACE1-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

NodeList,
  SPACE1-1 Outlets,        !- Name
  SPACE1-1 TU Inlet Node;  !- Node 1 Name

NodeList,
  SPACE1-1 Inlets,         !- Name
  SPACE1-1 TU Outlet Node,  !- Node 1 Name
  SPACE1-1 DOAS Supply Inlet;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE1-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
  SPACE1-1 TU,             !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 DOAS ATU,       !- Name
  SPACE1-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE1-1 DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE1-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE1-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE1-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  ;                        !- Design Specification Outdoor Air Object Name

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,     !- Name
  SPACE2-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE2-1,       !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                !- Zone Name
  SPACE2-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE2-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE2-1 Outlets,        !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,  !- Zone Air Node Name
  SPACE2-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

NodeList,
  SPACE2-1 Inlets,         !- Name
  SPACE2-1 TU Outlet Node,  !- Node 1 Name
  SPACE2-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE2-1 Outlets,        !- Name
  SPACE2-1 TU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE2-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
  SPACE2-1 TU,             !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 DOAS ATU,       !- Name
  SPACE2-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE2-1 DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE2-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE2-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE2-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  ;                        !- Design Specification Outdoor Air Object Name

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,     !- Name
  SPACE3-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE3-1,       !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                !- Zone Name
  SPACE3-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE3-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE3-1 Outlets,        !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,  !- Zone Air Node Name
  SPACE3-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

NodeList,
  SPACE3-1 Inlets,         !- Name
  SPACE3-1 TU Outlet Node,  !- Node 1 Name
  SPACE3-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE3-1 Outlets,        !- Name
  SPACE3-1 TU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE3-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
  SPACE3-1 TU,             !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 DOAS ATU,       !- Name
  SPACE3-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE3-1 DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE3-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE3-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE3-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  ;                        !- Design Specification Outdoor Air Object Name

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,     !- Name
  SPACE4-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE4-1,       !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                !- Zone Name
  SPACE4-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE4-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE4-1 Outlets,        !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,  !- Zone Air Node Name
  SPACE4-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

NodeList,
  SPACE4-1 Inlets,         !- Name
  SPACE4-1 TU Outlet Node,  !- Node 1 Name
  SPACE4-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE4-1 Outlets,        !- Name
  SPACE4-1 TU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE4-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
  SPACE4-1 TU,             !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 DOAS ATU,       !- Name
  SPACE4-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE4-1 DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE4-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE4-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE4-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  ;                        !- Design Specification Outdoor Air Object Name

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,     !- Name
  SPACE5-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE5-1,       !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                !- Zone Name
  SPACE5-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE5-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE5-1 Outlets,        !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,  !- Zone Air Node Name
  SPACE5-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

NodeList,
  SPACE5-1 Inlets,         !- Name
  SPACE5-1 TU Outlet Node,  !- Node 1 Name
  SPACE5-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE5-1 Outlets,        !- Name
  SPACE5-1 TU Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE5-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
  SPACE5-1 TU,             !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 DOAS ATU,       !- Name
  SPACE5-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE5-1 DOAS Air Terminal;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE5-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE5-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE5-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  ;                        !- Design Specification Outdoor Air Object Name

Sizing:System,
  DOAS,                    !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  2.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AirLoopHVAC,
  DOAS,                    !- Name
  ,                        !- Controller List Name
  DOAS Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS Branches,           !- Branch List Name
  ,                        !- Connector List Name
  DOAS Outdoor Air Inlet,  !- Supply Side Inlet Node Name
  ,                        !- Demand Side Outlet Node Name
  DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
  DOAS Heating Coil Outlet;  !- Supply Side Outlet Node Names

BranchList,
  DOAS Branches,           !- Name
  DOAS Main Branch;        !- Branch 1 Name

Branch,
  DOAS Main Branch,        !- Name
  ,                        !- Pressure Drop Curve Name
  Fan:VariableVolume,      !- Component 1 Object Type
  DOAS Supply Fan,         !- Component 1 Name
  DOAS Outdoor Air Inlet,  !- Component 1 Inlet Node Name
  DOAS Supply Fan Outlet,  !- Component 1 Outlet Node Name
  CoilSystem:Cooling:DX,   !- Component 2 Object Type
  DOAS DX Cooling System,  !- Component 2 Name
  DOAS Supply Fan Outlet,  !- Component 2 Inlet Node Name
  DOAS Cooling Coil Outlet,  !- Component 2 Outlet Node Name
  Coil:Heating:Fuel,       !- Component 3 Object Type
  DOAS Heating Coil,       !- Component 3 Name
  DOAS Cooling Coil Outlet,  !- Component 3 Inlet Node Name
  DOAS Heating Coil Outlet;  !- Component 3 Outlet Node Name

AirLoopHVAC:SupplyPath,
  DOAS Supply Path,        !- Name
  DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS Zone Splitter;      !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS Zone Splitter,      !- Name
  DOAS Supply Path Inlet,  !- Inlet Node Name
  SPACE1-1 Zone Equip Inlet,  !- Outlet 1 Node Name
  SPACE2-1 Zone Equip Inlet,  !- Outlet 2 Node Name
  SPACE3-1 Zone Equip Inlet,  !- Outlet 3 Node Name
  SPACE4-1 Zone Equip Inlet,  !- Outlet 4 Node Name
  SPACE5-1 Zone Equip Inlet;  !- Outlet 5 Node Name

AvailabilityManagerAssignmentList,
  DOAS Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS Availability;       !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS Availability,       !- Name
  OCCUPY-1;                !- Schedule Name

NodeList,
  DOAS Cooling Setpoint Nodes,  !- Name
  DOAS Cooling Coil Outlet;  !- Node 1 Name

NodeList,
  DOAS Heating Setpoint Nodes,  !- Name
  DOAS Heating Coil Outlet;  !- Node 1 Name

SetpointManager:Warmest,
  DOAS Cooling Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS,                    !- HVAC Air Loop Name
  7.2,                     !- Minimum Setpoint Temperature {C}
  18.0,                    !- Maximum Setpoint Temperature {C}
  MaximumTemperature,      !- Strategy
  DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MultiZone:Humidity:Maximum,
  Maximum MZone HumRatio setpoint,  !- Name
  DOAS,                    !- HVAC Air Loop Name
  0.003,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  0.015,                   !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  DOAS Dehumidifier Setpoint Nodes;  !- Setpoint Node or NodeList Name

NodeList,
  DOAS Dehumidifier Setpoint Nodes,  !- Name
  DOAS Cooling Coil Outlet;  !- Node 1 Name

ZoneControl:Humidistat,
  Humidistat_SPACE1,       !- Name
  SPACE1-1,                !- Zone Name
  SchCpct_NeverOn,         !- Humidifying Setpoint Schedule Name
  SchCpct_RHSP55;          !- Dehumidifying Setpoint Schedule Name

ZoneControl:Humidistat,
  Humidistat_SPACE2,       !- Name
  SPACE2-1,                !- Zone Name
  SchCpct_NeverOn,         !- Humidifying Setpoint Schedule Name
  SchCpct_RHSP55;          !- Dehumidifying Setpoint Schedule Name

ZoneControl:Humidistat,
  Humidistat_SPACE3,       !- Name
  SPACE3-1,                !- Zone Name
  SchCpct_NeverOn,         !- Humidifying Setpoint Schedule Name
  SchCpct_RHSP55;          !- Dehumidifying Setpoint Schedule Name

ZoneControl:Humidistat,
  Humidistat_SPACE4,       !- Name
  SPACE4-1,                !- Zone Name
  SchCpct_NeverOn,         !- Humidifying Setpoint Schedule Name
  SchCpct_RHSP55;          !- Dehumidifying Setpoint Schedule Name

ZoneControl:Humidistat,
  Humidistat_SPACE5,       !- Name
  SPACE5-1,                !- Zone Name
  SchCpct_NeverOn,         !- Humidifying Setpoint Schedule Name
  SchCpct_RHSP55;          !- Dehumidifying Setpoint Schedule Name

Schedule:Compact,
  SchCpct_NeverOn,         !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  SchCpct_RHSP55,          !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

CoilSystem:Cooling:DX,
  DOAS DX Cooling System,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  DOAS Supply Fan Outlet,  !- DX Cooling Coil System Inlet Node Name
  DOAS Cooling Coil Outlet,  !- DX Cooling Coil System Outlet Node Name
  DOAS Cooling Coil Outlet,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode,  !- Cooling Coil Object Type
  DOAS Cooling Coil,       !- Cooling Coil Name
  Multimode,               !- Dehumidification Control Type
  Yes,                     !- Run on Sensible Load
  Yes,                     !- Run on Latent Load
  Yes,                     !- Use Outdoor Air DX Cooling Coil
  2.0;                     !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  DOAS Cooling Coil,       !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  DOAS Supply Fan Outlet,  !- Air Inlet Node Name
  DOAS Cooling Coil Outlet,  !- Air Outlet Node Name
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                       !- Number of Capacity Stages
  1,                       !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1 Coil Performance Object Type
  DOAS Standard Perf 1,    !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,  !- Normal Mode Stage 1+2 Coil Performance Object Type
  DOAS Standard Perf 1+2,  !- Normal Mode Stage 1+2 Coil Performance Name
  CoilPerformance:DX:Cooling,  !- Dehumidification Mode 1 Stage 1 Coil Performance Object Type
  DOAS Dehumid Perf 1,     !- Dehumidification Mode 1 Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,  !- Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
  DOAS Dehumid Perf 1+2;   !- Dehumidification Mode 1 Stage 1+2 Coil Performance Name

CoilPerformance:DX:Cooling,
  DOAS Standard Perf 1,    !- Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  0.5,                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Std Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Std EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- Condenser Type
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ;                        !- Evaporative Condenser Pump Rated Power Consumption {W}

CoilPerformance:DX:Cooling,
  DOAS Standard Perf 1+2,  !- Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  0.0,                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Std Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Std EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- Condenser Type
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  ;                        !- Sensible Heat Ratio Function of Temperature Curve Name

CoilPerformance:DX:Cooling,
  DOAS Dehumid Perf 1,     !- Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  2.7,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  0.5,                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Dehum Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Dehum EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- Condenser Type
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  ;                        !- Sensible Heat Ratio Function of Temperature Curve Name

CoilPerformance:DX:Cooling,
  DOAS Dehumid Perf 1+2,   !- Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  2.7,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  0.0,                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Dehum Cap-FT,  !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Dehum EIR-FT,  !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  ,                        !- Condenser Type
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  ;                        !- Sensible Heat Ratio Function of Temperature Curve Name

Curve:Biquadratic,
  DOAS DX Coil Std Cap-FT,  !- Name
  1.067939449,             !- Coefficient1 Constant
  -0.031261829,            !- Coefficient2 x
  0.001974308,             !- Coefficient3 x**2
  -0.002726426,            !- Coefficient4 y
  -5.52654e-05,            !- Coefficient5 y**2
  -6.31169e-05,            !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Biquadratic,
  DOAS DX Coil Dehum Cap-FT,  !- Name
  0.596779741,             !- Coefficient1 Constant
  0.034216637,             !- Coefficient2 x
  0.000113924,             !- Coefficient3 x**2
  -0.00375859,             !- Coefficient4 y
  -9.17495e-05,            !- Coefficient5 y**2
  -8.98373e-05,            !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Quadratic,
  DOAS DX Coil Cap-FF,     !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Biquadratic,
  DOAS DX Coil Std EIR-FT,  !- Name
  0.174059889,             !- Coefficient1 Constant
  0.022281508,             !- Coefficient2 x
  -0.000134077,            !- Coefficient3 x**2
  0.028298025,             !- Coefficient4 y
  0.0004851,               !- Coefficient5 y**2
  -0.001677095,            !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Biquadratic,
  DOAS DX Coil Dehum EIR-FT,  !- Name
  0.435347586,             !- Coefficient1 Constant
  0.004015641,             !- Coefficient2 x
  0.000604235,             !- Coefficient3 x**2
  0.015824043,             !- Coefficient4 y
  0.000747287,             !- Coefficient5 y**2
  -0.001779745,            !- Coefficient6 x*y
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  -100.0,                  !- Minimum Value of y
  100.0;                   !- Maximum Value of y

Curve:Quadratic,
  DOAS DX Coil EIR-FF,     !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  DOAS DX Coil PLF,        !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!Curve:Quadratic,
!  DOAS DX Coil SHR-FF,                                     !- Name
!  0.9317,                                                  !- Coefficient1 Constant
! -0.0077,                                                  !- Coefficient2 x
!  0.0760,                                                  !- Coefficient3 x**2
!  0.69,                                                    !- Minimum Value of x
!  1.30;                                                    !- Maximum Value of x
!Curve:Biquadratic,
!  DOAS DX Coil SHR-FT,                                     !- Name
!  1.3294540786,                                            !- Coefficient1 Constant
!  -0.0990649255,                                           !- Coefficient2 x
!  0.0008310043,                                            !- Coefficient3 x**2
!  0.0652277735,                                            !- Coefficient4 y
!  -0.0000793358,                                           !- Coefficient5 y**2
!  -0.0005874422,                                           !- Coefficient6 x*y
!  24.44,                                                   !- Minimum Value of x
!  26.67,                                                   !- Maximum Value of x
!  29.44,                                                   !- Minimum Value of y
!  46.1,                                                    !- Maximum Value of y
!  0.6661,                                                  !- Minimum Curve Output
!  1.6009,                                                  !- Maximum Curve Output
!  Temperature,                                             !- Input Unit Type for X
!  Temperature,                                             !- Input Unit Type for Y
!  Dimensionless;                                           !- Output Unit Type

Coil:Heating:Fuel,
  DOAS Heating Coil,       !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  DOAS Cooling Coil Outlet,  !- Air Inlet Node Name
  DOAS Heating Coil Outlet,  !- Air Outlet Node Name
  DOAS Heating Coil Outlet,  !- Temperature Setpoint Node Name
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  DOAS Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
  0.0;                     !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  DOAS Heating Coil PLF-FPLR,  !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Schedule:Compact,
  HVACTemplate-Always 12.2,  !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.2;       !- Field 3

SetpointManager:Scheduled,
  DOAS Heating Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  HVACTemplate-Always 12.2,  !- Schedule Name
  DOAS Heating Coil Outlet;  !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS Supply Fan,         !- Name
  OCCUPY-1,                !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  1000.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.0,                     !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0015302446,            !- Fan Power Coefficient 1
  0.0052080574,            !- Fan Power Coefficient 2
  1.1086242,               !- Fan Power Coefficient 3
  -0.11635563,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS Outdoor Air Inlet,  !- Air Inlet Node Name
  DOAS Supply Fan Outlet;  !- Air Outlet Node Name

OutdoorAir:NodeList,
  DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1

Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

!  *******************************************************************
!  *******************************************************************
!       ***VRF HVAC EQUIPMENT STARTS HERE***
!
!  *******************************************************************
!  *******************************************************************

AirConditioner:VariableRefrigerantFlow,
  VRF Heat Pump,           !- Heat Pump Name
  HVACOperationSchd,       !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  2.753,                   !- Gross Rated Cooling COP {W/W}
  -5.0,                    !- Minimum Condenser Inlet Node Temperature in Cooling Mode {C}
  43.0,                    !- Maximum Condenser Inlet Node Temperature in Cooling Mode {C}
  VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
  VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
  VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
  VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                !- Gross Rated Heating Capacity {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  3.921,                   !- Gross Rated Heating COP {W/W}
  -21.0,                   !- Minimum Condenser Inlet Node Temperature in Heating Mode {C}
  35.0,                    !- Maximum Condenser Inlet Node Temperature in Heating Mode {C}
  VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
  VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
  VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
  HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
  VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  SPACE5-1,                !- Zone Name for Master Thermostat Location
  LoadPriority,            !- Master Thermostat Priority Control Type
  ,                        !- Thermostat Priority Schedule Name
  VRF TU List,             !- Zone Terminal Unit List Name
  No,                      !- Heat Pump Waste Heat Recovery
  30.0,                    !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.0,                    !- Vertical Height used for Piping Correction Factor {m}
  CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,               !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.0,                    !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                        !- Piping Correction Factor for Length in Heating Mode Curve Name
  ,                        !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15.0,                    !- Crankcase Heater Power per Compressor {W}
  3,                       !- Number of Compressors {dimensionless}
  0.33,                    !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  ,                        !- Defrost Time Period Fraction {dimensionless}
  28000.0,                 !- Resistive Defrost Heater Capacity {W}
  7.0,                     !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,               !- Condenser Type
  VRF OutdoorAirNode,      !- Condenser Inlet Node Name
  ,                        !- Condenser Outlet Node Name
  ,                        !- Water Condenser Volume Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                        !- Supply Water Storage Tank Name
  0.0,                     !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  ;                        !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode {C}

ZoneTerminalUnitList,
  VRF TU List,             !- Zone Terminal Unit List Name
  SPACE1-1 TU,             !- Zone Terminal Unit Name 1
  SPACE2-1 TU,             !- Zone Terminal Unit Name 2
  SPACE3-1 TU,             !- Zone Terminal Unit Name 3
  SPACE4-1 TU,             !- Zone Terminal Unit Name 4
  SPACE5-1 TU;             !- Zone Terminal Unit Name 5

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE1-1 TU,             !- Zone Terminal Unit Name
  ALWAYS_ON,               !- Terminal Unit Availability Schedule
  SPACE1-1 TU Inlet Node,  !- Terminal Unit Air Inlet Node Name
  SPACE1-1 TU Outlet Node,  !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanOprMode,           !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE1-1_Fan,            !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  SPACE1-1 TU OA Mixer,    !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
  SPACE1-1 TU DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
  SPACE1-1 TU DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE2-1 TU,             !- Zone Terminal Unit Name
  ALWAYS_ON,               !- Terminal Unit Availability Schedule
  SPACE2-1 TU Inlet Node,  !- Terminal Unit Air Inlet Node Name
  SPACE2-1 TU Outlet Node,  !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanOprMode,           !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE2-1_Fan,            !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  SPACE2-1 TU OA Mixer,    !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
  SPACE2-1 TU DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
  SPACE2-1 TU DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE3-1 TU,             !- Zone Terminal Unit Name
  ALWAYS_ON,               !- Terminal Unit Availability Schedule
  SPACE3-1 TU Inlet Node,  !- Terminal Unit Air Inlet Node Name
  SPACE3-1 TU Outlet Node,  !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanOprMode,           !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE3-1_Fan,            !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  SPACE3-1 TU OA Mixer,    !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
  SPACE3-1 TU DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
  SPACE3-1 TU DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE4-1 TU,             !- Zone Terminal Unit Name
  ALWAYS_ON,               !- Terminal Unit Availability Schedule
  SPACE4-1 TU Inlet Node,  !- Terminal Unit Air Inlet Node Name
  SPACE4-1 TU Outlet Node,  !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanOprMode,           !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE4-1_Fan,            !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  SPACE4-1 TU OA Mixer,    !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
  SPACE4-1 TU DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
  SPACE4-1 TU DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  SPACE5-1 TU,             !- Zone Terminal Unit Name
  ALWAYS_ON,               !- Terminal Unit Availability Schedule
  SPACE5-1 TU Inlet Node,  !- Terminal Unit Air Inlet Node Name
  SPACE5-1 TU Outlet Node,  !- Terminal Unit Air Outlet Node Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
  VRFFanOprMode,           !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Air Fan Placement
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE5-1_Fan,            !- Supply Air Fan Object Name
  OutdoorAir:Mixer,        !- Outside Air Mixer Object Type
  SPACE5-1 TU OA Mixer,    !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
  SPACE5-1 TU DX Cooling Coil,  !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
  SPACE5-1 TU DX Heating Coil,  !- Heating Coil Object Name
  30.0,                    !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20.0,                    !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                        !- Rated Heating Capacity Sizing Ratio {W/W}
  ,                        !- Availability Manager List Name
  ,                        !- Design Specification ZoneHVAC Sizing Object Name
  ,                        !- Supplemental Heating Coil Object Type
  ,                        !- Supplemental Heating Coil Name
  ,                        !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ;                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OutdoorAir:Mixer,
  SPACE1-1 TU OA Mixer,    !- Name
  SPACE1-1 TU DX CCoil Inlet Node,  !- Mixed Air Node Name
  SPACE1-1 OA Inlet Node,  !- Outdoor Air Stream Node Name
  SPACE1-1 RelAir Outlet Node,  !- Relief Air Stream Node Name
  SPACE1-1 TU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE2-1 TU OA Mixer,    !- Name
  SPACE2-1 TU DX CCoil Inlet Node,  !- Mixed Air Node Name
  SPACE2-1 OA Inlet Node,  !- Outdoor Air Stream Node Name
  SPACE2-1 RelAir Outlet Node,  !- Relief Air Stream Node Name
  SPACE2-1 TU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE3-1 TU OA Mixer,    !- Name
  SPACE3-1 TU DX CCoil Inlet Node,  !- Mixed Air Node Name
  SPACE3-1 OA Inlet Node,  !- Outdoor Air Stream Node Name
  SPACE3-1 RelAir Outlet Node,  !- Relief Air Stream Node Name
  SPACE3-1 TU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE4-1 TU OA Mixer,    !- Name
  SPACE4-1 TU DX CCoil Inlet Node,  !- Mixed Air Node Name
  SPACE4-1 OA Inlet Node,  !- Outdoor Air Stream Node Name
  SPACE4-1 RelAir Outlet Node,  !- Relief Air Stream Node Name
  SPACE4-1 TU Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE5-1 TU OA Mixer,    !- Name
  SPACE5-1 TU DX CCoil Inlet Node,  !- Mixed Air Node Name
  SPACE5-1 OA Inlet Node,  !- Outdoor Air Stream Node Name
  SPACE5-1 RelAir Outlet Node,  !- Relief Air Stream Node Name
  SPACE5-1 TU Inlet Node;  !- Return Air Stream Node Name

Fan:OnOff,
  SPACE1-1_Fan,            !- Name
  VRFFanOperatingSch,      !- Availability Schedule Name
  0.6175,                  !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.95,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE1-1 TU DX HCoil Outlet Node,  !- Air Inlet Node Name
  SPACE1-1 TU Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- Fan Power Ratio Function of Speed Ratio Curve Name

Fan:OnOff,
  SPACE2-1_Fan,            !- Name
  VRFFanOperatingSch,      !- Availability Schedule Name
  0.6175,                  !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.95,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE2-1 TU DX HCoil Outlet Node,  !- Air Inlet Node Name
  SPACE2-1 TU Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- Fan Power Ratio Function of Speed Ratio Curve Name

Fan:OnOff,
  SPACE3-1_Fan,            !- Name
  VRFFanOperatingSch,      !- Availability Schedule Name
  0.6175,                  !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.95,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE3-1 TU DX HCoil Outlet Node,  !- Air Inlet Node Name
  SPACE3-1 TU Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- Fan Power Ratio Function of Speed Ratio Curve Name

Fan:OnOff,
  SPACE4-1_Fan,            !- Name
  VRFFanOperatingSch,      !- Availability Schedule Name
  0.6175,                  !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.95,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE4-1 TU DX HCoil Outlet Node,  !- Air Inlet Node Name
  SPACE4-1 TU Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- Fan Power Ratio Function of Speed Ratio Curve Name

Fan:OnOff,
  SPACE5-1_Fan,            !- Name
  VRFFanOperatingSch,      !- Availability Schedule Name
  0.53625,                 !- Fan Total Efficiency
  250.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.825,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE5-1 TU DX HCoil Outlet Node,  !- Air Inlet Node Name
  SPACE5-1 TU Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- Fan Power Ratio Function of Speed Ratio Curve Name

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE1-1 TU DX Cooling Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  Autosize,                !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE1-1 TU DX CCoil Inlet Node,  !- Coil Air Inlet Node
  SPACE1-1 TU DX CCoil Outlet Node,  !- Coil Air Outlet Node
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE2-1 TU DX Cooling Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  Autosize,                !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE2-1 TU DX CCoil Inlet Node,  !- Coil Air Inlet Node
  SPACE2-1 TU DX CCoil Outlet Node,  !- Coil Air Outlet Node
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE3-1 TU DX Cooling Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  Autosize,                !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE3-1 TU DX CCoil Inlet Node,  !- Coil Air Inlet Node
  SPACE3-1 TU DX CCoil Outlet Node,  !- Coil Air Outlet Node
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE4-1 TU DX Cooling Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  Autosize,                !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE4-1 TU DX CCoil Inlet Node,  !- Coil Air Inlet Node
  SPACE4-1 TU DX CCoil Outlet Node,  !- Coil Air Outlet Node
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Cooling:DX:VariableRefrigerantFlow,
  SPACE5-1 TU DX Cooling Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  Autosize,                !- Rated Air Flow Rate {m3/s}
  VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  SPACE5-1 TU DX CCoil Inlet Node,  !- Coil Air Inlet Node
  SPACE5-1 TU DX CCoil Outlet Node,  !- Coil Air Outlet Node
  ;                        !- Name of Water Storage Tank for Condensate Collection

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE1-1 TU DX Heating Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule
  Autosize,                !- Gross Rated Heating Capacity {W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  SPACE1-1 TU DX CCoil Outlet Node,  !- Coil Air Inlet Node
  SPACE1-1 TU DX HCoil Outlet Node,  !- Coil Air Outlet Node
  VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE2-1 TU DX Heating Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule
  Autosize,                !- Gross Rated Heating Capacity {W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  SPACE2-1 TU DX CCoil Outlet Node,  !- Coil Air Inlet Node
  SPACE2-1 TU DX HCoil Outlet Node,  !- Coil Air Outlet Node
  VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE3-1 TU DX Heating Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule
  Autosize,                !- Gross Rated Heating Capacity {W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  SPACE3-1 TU DX CCoil Outlet Node,  !- Coil Air Inlet Node
  SPACE3-1 TU DX HCoil Outlet Node,  !- Coil Air Outlet Node
  VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE4-1 TU DX Heating Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule
  Autosize,                !- Gross Rated Heating Capacity {W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  SPACE4-1 TU DX CCoil Outlet Node,  !- Coil Air Inlet Node
  SPACE4-1 TU DX HCoil Outlet Node,  !- Coil Air Outlet Node
  VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Coil:Heating:DX:VariableRefrigerantFlow,
  SPACE5-1 TU DX Heating Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule
  Autosize,                !- Gross Rated Heating Capacity {W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  SPACE5-1 TU DX CCoil Outlet Node,  !- Coil Air Inlet Node
  SPACE5-1 TU DX HCoil Outlet Node,  !- Coil Air Outlet Node
  VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! ***CONNECTIONS***

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

NodeList,
  OutsideAirInletNodes,    !- Name
  SPACE1-1 OA Inlet Node,  !- Node 1 Name
  SPACE2-1 OA Inlet Node,  !- Node 2 Name
  SPACE3-1 OA Inlet Node,  !- Node 3 Name
  SPACE4-1 OA Inlet Node,  !- Node 4 Name
  SPACE5-1 OA Inlet Node,  !- Node 5 Name
  VRF OutdoorAirNode;      !- Node 6 Name

Curve:Biquadratic,
  VRFCoolCapFT,            !- Name
  0.7471844372,            !- Coefficient1 Constant
  0.0012296379,            !- Coefficient2 x
  0.0008365166,            !- Coefficient3 x**2
  5.42349e-05,             !- Coefficient4 y
  -1.1173e-06,             !- Coefficient5 y**2
  -2.3573e-06,             !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  -6.7,                    !- Minimum Value of y
  22.2,                    !- Maximum Value of y
  0.95,                    !- Minimum Curve Output
  1.263,                   !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFCoolEIRFT,            !- Name
  -0.5761383935,           !- Coefficient1 Constant
  0.126265821,             !- Coefficient2 x
  -0.0031562331,           !- Coefficient3 x**2
  0.0024789846,            !- Coefficient4 y
  3.704e-07,               !- Coefficient5 y**2
  -4.36073e-05,            !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  -6.7,                    !- Minimum Value of y
  22.2,                    !- Maximum Value of y
  0.5996,                  !- Minimum Curve Output
  0.7252,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFCoolCapFTHi,          !- Name
  0.7826964072,            !- Coefficient1 Constant
  0.0098359815,            !- Coefficient2 x
  0.0006334649,            !- Coefficient3 x**2
  -0.0020246618,           !- Coefficient4 y
  1.4636e-06,              !- Coefficient5 y**2
  -0.0002232522,           !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  16.8,                    !- Minimum Value of y
  43.3,                    !- Maximum Value of y
  0.837,                   !- Minimum Curve Output
  1.263,                   !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFCoolEIRFTHi,          !- Name
  -1.4395110176,           !- Coefficient1 Constant
  0.1619850459,            !- Coefficient2 x
  -0.0034911781,           !- Coefficient3 x**2
  0.0269442645,            !- Coefficient4 y
  0.0001346163,            !- Coefficient5 y**2
  -0.0006714941,           !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  16.8,                    !- Minimum Value of y
  43.3,                    !- Maximum Value of y
  0.6526,                  !- Minimum Curve Output
  1.2442,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  CoolingCombRatio,        !- Name
  0.576593263,             !- Coefficient1 Constant
  0.6349408697,            !- Coefficient2 x
  -0.3076093963,           !- Coefficient3 x**2
  0.0960752636,            !- Coefficient4 x**3
  1.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  1.0,                     !- Minimum Curve Output
  1.1611,                  !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  CoolingEIRLowPLR,        !- Name
  0.4541226192,            !- Coefficient1 Constant
  -0.1729687081,           !- Coefficient2 x
  1.0828661347,            !- Coefficient3 x**2
  -0.3618480897,           !- Coefficient4 x**3
  0.25,                    !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.4729,                  !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  CoolingEIRHiPLR,         !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  1.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  1.0,                     !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  VRFCoolCapFTBoundary,    !- Name
  80.001666659,            !- Coefficient1 Constant
  -8.7792776541,           !- Coefficient2 x
  0.4498849588,            !- Coefficient3 x**2
  -0.0080837329,           !- Coefficient4 x**3
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  10.0,                    !- Minimum Curve Output
  22.2,                    !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Cubic,
  VRFCoolEIRFTBoundary,    !- Name
  80.001666659,            !- Coefficient1 Constant
  -8.7792776541,           !- Coefficient2 x
  0.4498849588,            !- Coefficient3 x**2
  -0.0080837329,           !- Coefficient4 x**3
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  10.0,                    !- Minimum Curve Output
  22.2,                    !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Biquadratic,
  CoolingLengthCorrectionFactor,  !- Name
  2.0388158625,            !- Coefficient1 Constant
  -0.0024260645,           !- Coefficient2 x
  3.5512e-06,              !- Coefficient3 x**2
  -1.6858129772,           !- Coefficient4 y
  0.668703358,             !- Coefficient5 y**2
  -4.5706e-05,             !- Coefficient6 x*y
  7.62,                    !- Minimum Value of x
  182.88,                  !- Maximum Value of x
  0.8,                     !- Minimum Value of y
  1.5,                     !- Maximum Value of y
  0.68,                    !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless,           !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  VRFCPLFFPLR,             !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.85,                    !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFHeatCapFT,            !- Name
  1.012090154,             !- Coefficient1 Constant
  -0.0012467553,           !- Coefficient2 x
  -0.0001271847,           !- Coefficient3 x**2
  0.0267564328,            !- Coefficient4 y
  -4.986e-07,              !- Coefficient5 y**2
  -0.0002635239,           !- Coefficient6 x*y
  21.1,                    !- Minimum Value of x
  27.2,                    !- Maximum Value of x
  -20.0,                   !- Minimum Value of y
  3.33,                    !- Maximum Value of y
  0.4911,                  !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFHeatEIRFT,            !- Name
  0.7224292683,            !- Coefficient1 Constant
  0.0034566628,            !- Coefficient2 x
  0.0006507028,            !- Coefficient3 x**2
  -0.0026435362,           !- Coefficient4 y
  0.0012464766,            !- Coefficient5 y**2
  -0.0001009161,           !- Coefficient6 x*y
  21.1,                    !- Minimum Value of x
  27.2,                    !- Maximum Value of x
  -20.0,                   !- Minimum Value of y
  3.33,                    !- Maximum Value of y
  1.06,                    !- Minimum Curve Output
  1.9386,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFHeatCapFTHi,          !- Name
  2.5859872368,            !- Coefficient1 Constant
  -0.0953227101,           !- Coefficient2 x
  0.0009553288,            !- Coefficient3 x**2
  0.0,                     !- Coefficient4 y
  0.0,                     !- Coefficient5 y**2
  0.0,                     !- Coefficient6 x*y
  21.1,                    !- Minimum Value of x
  27.2,                    !- Maximum Value of x
  -9.44,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  0.7,                     !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFHeatEIRFTHi,          !- Name
  1.3885703646,            !- Coefficient1 Constant
  -0.0229771462,           !- Coefficient2 x
  0.000537274,             !- Coefficient3 x**2
  -0.0273936962,           !- Coefficient4 y
  0.0004030426,            !- Coefficient5 y**2
  -5.9786e-05,             !- Coefficient6 x*y
  21.1,                    !- Minimum Value of x
  27.2,                    !- Maximum Value of x
  -9.44,                   !- Minimum Value of y
  15.0,                    !- Maximum Value of y
  0.795,                   !- Minimum Curve Output
  1.4571,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HeatingCombRatio,        !- Name
  0.7667196604,            !- Coefficient1 Constant
  0.2617302019,            !- Coefficient2 x
  -0.0159110245,           !- Coefficient3 x**2
  -0.0125388376,           !- Coefficient4 x**3
  1.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  1.0,                     !- Minimum Curve Output
  1.0812,                  !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HeatingEIRLowPLR,        !- Name
  0.3924742025,            !- Coefficient1 Constant
  0.076016374,             !- Coefficient2 x
  0.6983235783,            !- Coefficient3 x**2
  -0.1688407813,           !- Coefficient4 x**3
  0.25,                    !- Minimum Value of x
  1.0,                     !- Maximum Value of x
  0.4524,                  !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HeatingEIRHiPLR,         !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  1.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  1.0,                     !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Dimensionless,           !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  VRFHeatCapFTBoundary,    !- Name
  58.577,                  !- Coefficient1 Constant
  -3.0255,                 !- Coefficient2 x
  0.0193,                  !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  10.0,                    !- Minimum Curve Output
  22.2,                    !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Cubic,
  VRFHeatEIRFTBoundary,    !- Name
  58.577,                  !- Coefficient1 Constant
  -3.0255,                 !- Coefficient2 x
  0.0193,                  !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  15.0,                    !- Minimum Value of x
  23.9,                    !- Maximum Value of x
  10.0,                    !- Minimum Curve Output
  22.2,                    !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature;             !- Output Unit Type

Curve:Cubic,
  HeatingCAPFEQL,          !- Name
  1.0039159369,            !- Coefficient1 Constant
  -0.0005240348,           !- Coefficient2 x
  -6.105e-07,              !- Coefficient3 x**2
  3.4e-09,                 !- Coefficient4 x**3
  7.62,                    !- Minimum Value of x
  182.88,                  !- Maximum Value of x
  0.9088,                  !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFTUCoolCapFT,          !- Name
  0.0585884077803259,      !- Coefficient1 Constant
  0.0587396532718384,      !- Coefficient2 x
  -0.000210274979759697,   !- Coefficient3 x**2
  0.0109370473889647,      !- Coefficient4 y
  -0.0001219549,           !- Coefficient5 y**2
  -0.0005246615,           !- Coefficient6 x*y
  15.0,                    !- Minimum Value of x
  23.89,                   !- Maximum Value of x
  20.0,                    !- Minimum Value of y
  43.33,                   !- Maximum Value of y
  0.8083,                  !- Minimum Curve Output
  1.2583,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  VRFTUHeatCAPFT,          !- Name
  0.375443994956127,       !- Coefficient1 Constant
  0.0668190645147821,      !- Coefficient2 x
  -0.00194171026482001,    !- Coefficient3 x**2
  0.0442618420640187,      !- Coefficient4 y
  -0.0004009578,           !- Coefficient5 y**2
  -0.0014819801,           !- Coefficient6 x*y
  21.11,                   !- Minimum Value of x
  27.22,                   !- Maximum Value of x
  -15.0,                   !- Minimum Value of y
  18.33,                   !- Maximum Value of y
  0.6074,                  !- Minimum Curve Output
  1.0,                     !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF,         !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Schedule:Compact,
  VRFFanOperatingSch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  VRFFanOprMode,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 22:00,0.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,0.0,        !- Field 10
  Until: 18:00,0.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0;        !- Field 17

!  ************************************************************
!  ************************************************************
!         VRF HVAC EQUIPMENT Bottom ENDS HERE
!

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Diagnostics,
  DisplayUnusedSchedules;  !- Key 1

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Zone Mean Radiant Temperature,Hourly;

Output:Variable,*,Zone Operative Temperature,Hourly;

Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Hourly;

Output:Variable,*,Zone Air Humidity Ratio,Hourly;

Output:Variable,*,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,Hourly;

Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,Hourly;

Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Latent Cooling Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Heating Electricity Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Total Heating Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Sensible Heating Rate,Hourly;

Output:Variable,*,Zone VRF Air Terminal Latent Heating Rate,Hourly;

Output:Variable,*,VRF Heat Pump Cooling Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Heating Electricity Rate,Hourly;

Output:Variable,*,VRF Heat Pump Part Load Ratio,Hourly;

Output:Variable,*,VRF Heat Pump Runtime Fraction,Hourly;

Output:Variable,*,VRF Heat Pump Cycling Ratio,Hourly;

Output:Variable,*,VRF Heat Pump Operating Mode,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Heating Coil Electricity Rate,Hourly;

Output:Variable,*,Heating Coil NaturalGas Rate,Hourly;

Output:Variable,*,Heating Coil Runtime Fraction,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Electricity Rate,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,DOAS Cooling Coil Outlet,System Node Setpoint Temperature,Hourly;

Output:Variable,DOAS Cooling Coil Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Temperature,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Wetbulb Temperature,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,DOAS Cooling Coil,Cooling Coil Sensible Cooling Rate,Hourly;

Output:Variable,DOAS Cooling Coil,Cooling Coil Latent Cooling Rate,Hourly;

Output:Variable,DOAS Cooling Coil Outlet,System Node Humidity Ratio,Hourly;

Output:Variable,DOAS Cooling Coil Outlet,System Node Setpoint Maximum Humidity Ratio,Hourly;

Output:Variable,DOAS Heating Coil Outlet,System Node Setpoint Temperature,Hourly;

Output:Variable,DOAS Heating Coil Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS DX Cooling System,Coil System Frost Control Status,Hourly;

Output:VariableDictionary,IDF;

Output:Surfaces:Drawing,DXF;

Output:Surfaces:List,Lines;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;
