!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! DisplacementVent_1ZoneOffice.idf
! Basic file description:  Single zone representing one floor of a large, open plan single story
!                          commercial office building with displacement ventilation.
!
! Highlights:              A simple example of the use of the UCSD Displacement Ventilation model
!
! Simulation Location/Run: USA_CA_SanFrancisco TMY2-23234, 2 design days, annual run period,
!                          Run Control executes the run period using the weather file
!
! Location:                San Francisco, CA
!
! Design Days:             SAN_FRANCISCO_CA_USA Annual Heating 99%, MaxDB=4.4°C
!                          SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=25.6°C MWB=16.6°C
!
! Run Period (Weather File): annual,  USA_CA_SanFrancisco TMY2-23234
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building:  45.72 m E-W * 30.48 m N-S, ~40% glazing on all facades.
!
! Floor Area:        1393.5 m2 (~15000 ft2)
! Number of Stories: 1
!
! Internal gains description:     lighting is 1.25 watts/ft2, office equip is 1.5 watts/ft2. There is 1 occupant
!                                 per 136 ft2 of floor area. Infiltration is 1/3 air change per hour.
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         110
! Lights:                         18.7 kW
! Windows:                        4: double pane: LoE TINT 6MM - AIR 6MM - CLEAR 6MM
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           single duct VAV with hot water reheat, single boiler, chiller and
!                                 cooling tower, supply air temperature = 19C
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric
! Towers:                         CoolingTower:SingleSpeed
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   TimeStep
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None
! Basic file description:     Single zone representing one floor of a large, open plan single story
!                             commercial office building with displacement ventilation.
!
! Highlights:                 A simple example of the use of the UCSD Displacement Ventilation model
! Simulation Location/Run:    San Francisco, design days: 99% heating, 0.4% cooling, run period: full year
!
! Building:                   45.72 m E-W * 30.48 m N-S, ~40% glazing on all facades
!
! Internal gains description: lighting level = 13.4 W/m2, equipment = 16.1 W/m2,
!                             number of occupants = 110 (12.66 m2/occ)
!
! HVAC:                       single duct VAV with hot water reheat, single boiler, chiller and
!                             cooling tower, supply air temperature = 19C

Version,27.1;

Building,
  Building,                !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  ,                        !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,SimpleCombined;

HeatBalanceAlgorithm,ConductionTransferFunction;

ConvergenceLimits,
  1,                       !- Minimum System Timestep {minutes}
  20,                      !- Maximum HVAC Iterations
  4,                       !- Minimum Plant Iterations
  10;                      !- Maximum Plant Iterations

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  annual,                  !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  Yes,                     !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  SAN_FRANCISCO_CA_USA_WMO_724940,  !- Name
  37.62,                   !- Latitude {deg}
  -122.37,                 !- Longitude {deg}
  -8.0,                    !- Time Zone {hr}
  5.0;                     !- Elevation {m}

! SAN_FRANCISCO_CA_USA Annual Heating 99%, MaxDB=4.4°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  4.4,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  4.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.0,                !- Barometric Pressure {Pa}
  2.4,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (DB=>MWB) 1%, MaxDB=25.6°C MWB=16.6°C

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg 1% Condns DB=>MWB,  !- Name
  9,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  25.6,                    !- Maximum Dry-Bulb Temperature {C}
  9.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  16.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101265.0,                !- Barometric Pressure {Pa}
  5.8,                     !- Wind Speed {m/s}
  310.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0;

Material,
  ST01,                    !- Name
  MediumRough,             !- Roughness
  0.0254,                  !- Thickness {m}
  1.802,                   !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  CC24,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  0.36,                    !- Conductivity {W/m-K}
  1282.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  SOIL,                    !- Name
  Rough,                   !- Roughness
  0.609600067,             !- Thickness {m}
  1.730800033,             !- Conductivity {W/m-K}
  1842.069946289,          !- Density {kg/m3}
  1088.568091,             !- Specific Heat {J/kg-K}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  6inSlab_158,             !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  0.897124,                !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  MediumFurniture,         !- Name
  MediumSmooth,            !- Roughness
  0.57,                    !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

! STEEL SIDING LW

Material,
  HF-A3,                   !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.2,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  B5-3,                    !- Name
  VeryRough,               !- Roughness
  0.0075,                  !- Thickness {m}
  0.025,                   !- Conductivity {W/m-K}
  91.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Insul11-Wall,            !- Name
  Rough,                   !- Roughness
  1.936,                   !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  Insul13-Wall,            !- Name
  Rough,                   !- Roughness
  2.288,                   !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  Insul11-Roof,            !- Name
  Rough,                   !- Roughness
  1.936,                   !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  Insul19-Roof,            !- Name
  Rough,                   !- Roughness
  1044.0,                  !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL33,                    !- Name
  0.162;                   !- Thermal Resistance {m2-K/W}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

! ID 550

WindowMaterial:Glazing,
  LoE SPEC SEL TINT 6MM,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.26,                    !- Solar Transmittance at Normal Incidence
  0.14,                    !- Front Side Solar Reflectance at Normal Incidence
  0.41,                    !- Back Side Solar Reflectance at Normal Incidence
  0.46,                    !- Visible Transmittance at Normal Incidence
  0.06,                    !- Front Side Visible Reflectance at Normal Incidence
  0.04,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.03,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

! ID 270

WindowMaterial:Glazing,
  REF D TINT 6MM,          !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.3,                     !- Solar Transmittance at Normal Incidence
  0.14,                    !- Front Side Solar Reflectance at Normal Incidence
  0.36,                    !- Back Side Solar Reflectance at Normal Incidence
  0.25,                    !- Visible Transmittance at Normal Incidence
  0.18,                    !- Front Side Visible Reflectance at Normal Incidence
  0.45,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.82,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

! ID 451

WindowMaterial:Glazing,
  LoE TINT 6MM,            !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.36,                    !- Solar Transmittance at Normal Incidence
  0.093,                   !- Front Side Solar Reflectance at Normal Incidence
  0.2,                     !- Back Side Solar Reflectance at Normal Incidence
  0.5,                     !- Visible Transmittance at Normal Incidence
  0.035,                   !- Front Side Visible Reflectance at Normal Incidence
  0.054,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

! ID 501

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.43,                    !- Solar Transmittance at Normal Incidence
  0.3,                     !- Front Side Solar Reflectance at Normal Incidence
  0.42,                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                    !- Visible Transmittance at Normal Incidence
  0.07,                    !- Front Side Visible Reflectance at Normal Incidence
  0.06,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.03,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

Construction,
  WALL-1,                  !- Name
  ST01,                    !- Outside Layer
  Insul11-Wall,            !- Layer 2
  AL21,                    !- Layer 3
  GP02;                    !- Layer 4

Construction,
  ROOF-1,                  !- Name
  BR01,                    !- Outside Layer
  Insul19-Roof,            !- Layer 2
  CC24;                    !- Layer 3

Construction,
  FLOOR-1,                 !- Name
  B5-3,                    !- Outside Layer
  CC24,                    !- Layer 2
  AL33,                    !- Layer 3
  HF-A3,                   !- Layer 4
  CP01;                    !- Layer 5

Construction,
  Medium Furniture,        !- Name
  MediumFurniture;         !- Outside Layer

Construction,
  T-24Window_rshg41,       !- Name
  LoE TINT 6MM,            !- Outside Layer
  AIR 6MM,                 !- Layer 2
  CLEAR 6MM;               !- Layer 3

Zone,
  ZONE1,                   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  15.24,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.7432,                  !- Ceiling Height {m}
  3822.77;                 !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

BuildingSurface:Detailed,
  EW1-ZONE1,               !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,30.48,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,30.48,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.48,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.48,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RF-ZONE1,                !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,30.48,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.48,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F-ZONE1,                 !- Name
  Floor,                   !- Surface Type
  FLOOR-1,                 !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.48,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,30.48,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EW1-PER-2T,              !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,30.48,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,30.48,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EW1-PER-3T,              !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EW1-PER-4T,              !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  ZONE1,                   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.48,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.48,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.7432;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  W1-ZONE1,                !- Name
  Window,                  !- Surface Type
  T-24Window_rshg41,       !- Construction Name
  EW1-ZONE1,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.72,30.48,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,30.48,0.9148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.48,0.9148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.48,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  W1-PER-2T,               !- Name
  Window,                  !- Surface Type
  T-24Window_rshg41,       !- Construction Name
  EW1-PER-2T,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  45.72,0.0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,0.0,0.9148,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,30.48,0.9148,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,30.48,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  W1-PER-3T,               !- Name
  Window,                  !- Surface Type
  T-24Window_rshg41,       !- Construction Name
  EW1-PER-3T,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.9148,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,0.0,0.9148,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,0.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  W1-PER-4T,               !- Name
  Window,                  !- Surface Type
  T-24Window_rshg41,       !- Construction Name
  EW1-PER-4T,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,30.48,2.134,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.48,0.9148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.9148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Internal-ZONE1,          !- Name
  Medium Furniture,        !- Construction Name
  ZONE1,                   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  94.0;                    !- Surface Area {m2}

InternalMass,
  Internal-PER-2T,         !- Name
  Medium Furniture,        !- Construction Name
  ZONE1,                   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  59.0;                    !- Surface Area {m2}

InternalMass,
  Internal-PER-3T,         !- Name
  Medium Furniture,        !- Construction Name
  ZONE1,                   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  94.0;                    !- Surface Area {m2}

InternalMass,
  Internal-PER-4T,         !- Name
  Medium Furniture,        !- Construction Name
  ZONE1,                   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  59.0;                    !- Surface Area {m2}

InternalMass,
  Internal-COR-1T,         !- Name
  Medium Furniture,        !- Construction Name
  ZONE1,                   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  390.0;                   !- Surface Area {m2}

RoomAirModelType,
  DV,                      !- Name
  ZONE1,                   !- Zone Name
  ThreeNodeDisplacementVentilation,  !- Room-Air Modeling Type
  Direct;                  !- Air Temperature Coupling Strategy

RoomAirSettings:ThreeNodeDisplacementVentilation,
  ZONE1,                   !- Zone Name
  LowLayerGainFrac,        !- Gain Distribution Schedule Name
  1.0,                     !- Number of Plumes per Occupant
  1.1,                     !- Thermostat Height {m}
  1.1,                     !- Comfort Height {m}
  0.4;                     !- Temperature Difference Threshold for Reporting {deltaC}

ScheduleTypeLimits,
  AnyNumber;               !- Name

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  LowLayerGainFrac,        !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.30;       !- Field 3

Schedule:Compact,
  AirSysAvailSched,        !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 21:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays,  !- Field 9
  Until: 6:00,0.00,        !- Field 10
  Until: 21:00,1.00,       !- Field 12
  Until: 24:00,0.00;       !- Field 14

Schedule:Compact,
  ActSchd,                 !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,149.48;     !- Field 3

Schedule:Compact,
  ALWAYSON,                !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  Condenser Temp Schedule,  !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,29.50;      !- Field 3

Schedule:Compact,
  CoolingAvailSched,       !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 21:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays,  !- Field 9
  Until: 6:00,0.00,        !- Field 10
  Until: 21:00,1.00,       !- Field 12
  Until: 24:00,0.00;       !- Field 14

Schedule:Compact,
  COOL1,                   !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,33.30,       !- Field 3
  Until: 21:00,23.90,      !- Field 5
  Until: 24:00,33.30,      !- Field 7
  For: Weekends Holidays,  !- Field 9
  Until: 6:00,33.30,       !- Field 10
  Until: 20:00,23.90,      !- Field 12
  Until: 24:00,33.30,      !- Field 14
  For: SummerDesignDay,    !- Field 16
  Until: 24:00,23.90,      !- Field 17
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,33.30;      !- Field 20

Schedule:Compact,
  CW Temp Schedule,        !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,11.67;      !- Field 3

Schedule:Compact,
  Dual Control,            !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  EQP-SCHED,               !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,0.17,        !- Field 3
  Until: 20:00,0.67,       !- Field 5
  Until: 24:00,0.17,       !- Field 7
  For: Weekends Holidays WinterDesignDay,  !- Field 9
  Until: 24:00,0.17,       !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 7:00,0.17,        !- Field 13
  Until: 20:00,1.00,       !- Field 15
  Until: 24:00,0.17;       !- Field 17

Schedule:Compact,
  HeatingAvailSched,       !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 21:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays,  !- Field 9
  Until: 6:00,0.00,        !- Field 10
  Until: 21:00,1.00,       !- Field 12
  Until: 24:00,0.00;       !- Field 14

Schedule:Compact,
  HEAT1,                   !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,12.80,       !- Field 3
  Until: 21:00,21.10,      !- Field 5
  Until: 24:00,12.80,      !- Field 7
  For: Weekends Holidays,  !- Field 9
  Until: 6:00,12.80,       !- Field 10
  Until: 13:00,21.10,      !- Field 12
  Until: 24:00,12.80,      !- Field 14
  For: SummerDesignDay,    !- Field 16
  Until: 24:00,12.80,      !- Field 17
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,21.10;      !- Field 20

Schedule:Compact,
  HW Loop Temp Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,60.00;      !- Field 3

Schedule:Compact,
  INF-SCHED,               !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,1.00,        !- Field 3
  Until: 18:00,0.00,       !- Field 5
  Until: 24:00,1.00,       !- Field 7
  For: Weekends Holidays WinterDesignDay,  !- Field 9
  Until: 6:00,1.00,        !- Field 10
  Until: 13:00,0.00,       !- Field 12
  Until: 24:00,1.00;       !- Field 14

Schedule:Compact,
  LIT-SCHED,               !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,0.30,        !- Field 3
  Until: 20:00,0.90,       !- Field 5
  Until: 24:00,0.30,       !- Field 7
  For: Weekends Holidays WinterDesignDay,  !- Field 9
  Until: 8:00,0.30,        !- Field 10
  Until: 19:00,0.40,       !- Field 12
  Until: 24:00,0.30;       !- Field 14

Schedule:Compact,
  OCC-SCHED,               !- Name
  AnyNumber,               !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,0.00,        !- Field 3
  Until: 8:00,0.333333343,  !- Field 5
  Until: 9:00,0.666666627,  !- Field 7
  Until: 20:00,1.00,       !- Field 9
  Until: 21:00,0.50,       !- Field 11
  Until: 24:00,0.00,       !- Field 13
  For: Weekends Holidays WinterDesignDay,  !- Field 15
  Until: 7:00,0.00,        !- Field 16
  Until: 8:00,0.06666667,  !- Field 18
  Until: 9:00,0.133333325,  !- Field 20
  Until: 12:00,0.20,       !- Field 22
  Until: 13:00,0.10,       !- Field 24
  Until: 24:00,0.00;       !- Field 26

Schedule:Compact,
  Seasonal Reset Supply Air Temp Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,20.00,      !- Field 3
  Through: 9/30,           !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,19.00,      !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,20.00;      !- Field 11

Schedule:Compact,
  ReportSch1,              !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 1/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00,       !- Field 3
  Through: 6/30,           !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,0.00,       !- Field 7
  Through: 7/31,           !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,1.00,       !- Field 11
  Through: 12/31,          !- Field 13
  For: Alldays,            !- Field 14
  Until: 24:00,0.00;       !- Field 15

People,
  ZONE1 People 1,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  OCC-SCHED,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  15.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  ZONE1 People 2,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  OCC-SCHED,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  ZONE1 People 3,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  OCC-SCHED,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  15.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  ZONE1 People 4,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  OCC-SCHED,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  ZONE1 People 5,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  OCC-SCHED,               !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  60.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  ZONE1 Lights 1,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  LIT-SCHED,               !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2633.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.31,                    !- Fraction Radiant
  0.19,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZONE1 Lights 2,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  LIT-SCHED,               !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1657.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.31,                    !- Fraction Radiant
  0.19,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZONE1 Lights 3,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  LIT-SCHED,               !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2633.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.31,                    !- Fraction Radiant
  0.19,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZONE1 Lights 4,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  LIT-SCHED,               !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1657.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.31,                    !- Fraction Radiant
  0.19,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZONE1 Lights 5,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  LIT-SCHED,               !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  10080.0,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.31,                    !- Fraction Radiant
  0.19,                    !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  ZONE1 ElecEq 1,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQP-SCHED,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3038.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZONE1 ElecEq 2,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQP-SCHED,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1912.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZONE1 ElecEq 3,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQP-SCHED,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3038.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZONE1 ElecEq 4,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQP-SCHED,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1912.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZONE1 ElecEq 5,          !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQP-SCHED,               !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  12600.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.18,                    !- Fraction Radiant
  0.0;                     !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infil 1,           !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0478,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infil 2,           !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.03,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infil 3,           !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0478,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infil 4,           !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.03,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infil 5,           !- Name
  ZONE1,                   !- Zone or ZoneList or Space or SpaceList Name
  INF-SCHED,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.1982,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

Sizing:Parameters,
  1.0,                     !- Heating Sizing Factor
  1.0,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

Sizing:Zone,
  ZONE1,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  19.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  32.22,                   !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZONE1,           !- Design Specification Outdoor Air Object Name
  1.3,                     !- Zone Heating Sizing Factor
  1.3,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZONE1,           !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  1.0619;                  !- Outdoor Air Flow per Zone {m3/s}

Sizing:System,
  VAV Sys 1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  19.0,                    !- Central Cooling Design Supply Air Temperature {C}
  20.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Chilled Water Loop,      !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  11.67,                   !- Design Loop Exit Temperature {C}
  6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Chilled Water Condenser Loop,  !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.5,                    !- Design Loop Exit Temperature {C}
  5.6;                     !- Loop Design Temperature Difference {deltaC}

NodeList,
  ZONE1Inlet,              !- Name
  ZONE1 Inlet Node;        !- Node 1 Name

NodeList,
  Mixed OA Node 1,         !- Name
  Mixed Air Node 1;        !- Node 1 Name

NodeList,
  OA Inlet Node 1,         !- Name
  Outside Air Inlet Node 1;  !- Node 1 Name

NodeList,
  Supply Air Temp Node,    !- Name
  Air Loop Outlet Node 1;  !- Node 1 Name

NodeList,
  CW SUPPLY OUTLET NODE LIST,  !- Name
  CW SUPPLY OUTLET NODE;   !- Node 1 Name

NodeList,
  HW SUPPLY OUTLET NODE LIST,  !- Name
  HW SUPPLY OUTLET NODE;   !- Node 1 Name

NodeList,
  CONDENSER SUPPLY OUTLET NODE LIST,  !- Name
  CONDENSER SUPPLY OUTLET NODE;  !- Node 1 Name

BranchList,
  VAV Sys 1 Branches,      !- Name
  VAV Sys 1 Main Branch;   !- Branch 1 Name

BranchList,
  Cooling Supply Side Branches,  !- Name
  CW Pump Branch,          !- Branch 1 Name
  Chiller Branch,          !- Branch 2 Name
  Supply Bypass Branch,    !- Branch 3 Name
  Cooling Supply Outlet;   !- Branch 4 Name

BranchList,
  Cooling Demand Side Branches,  !- Name
  Cooling Demand Inlet,    !- Branch 1 Name
  Cooling Coil Branch,     !- Branch 2 Name
  Demand Bypass Branch,    !- Branch 3 Name
  Cooling Demand Outlet;   !- Branch 4 Name

BranchList,
  Condenser Supply Side Branches,  !- Name
  Condenser Supply Inlet Branch,  !- Branch 1 Name
  Condenser Supply Tower Branch,  !- Branch 2 Name
  Condenser Supply Bypass Branch,  !- Branch 3 Name
  Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Condenser Demand Side Branches,  !- Name
  Condenser Demand Inlet Branch,  !- Branch 1 Name
  Chiller Condenser Branch,  !- Branch 2 Name
  Condenser Demand Bypass Branch,  !- Branch 3 Name
  Condenser Demand Outlet Branch;  !- Branch 4 Name

BranchList,
  Heating Supply Side Branches,  !- Name
  Heating Supply Inlet Branch,  !- Branch 1 Name
  Boiler Branch,           !- Branch 2 Name
  Heating Supply Bypass Branch,  !- Branch 3 Name
  Heating Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Heating Demand Side Branches,  !- Name
  Reheat Inlet Branch,     !- Branch 1 Name
  Zone 1 Reheat Branch,    !- Branch 2 Name
  Reheat Bypass Branch,    !- Branch 3 Name
  Reheat Outlet Branch;    !- Branch 4 Name

ConnectorList,
  Cooling Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Loop Splitter,        !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Loop Mixer;           !- Connector 2 Name

ConnectorList,
  Cooling Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Demand Splitter,      !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Demand Mixer;         !- Connector 2 Name

ConnectorList,
  Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Condenser Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Demand Mixer;  !- Connector 2 Name

ConnectorList,
  Heating Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Supply Mixer;    !- Connector 2 Name

ConnectorList,
  Heating Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Reheat Splitter,         !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Reheat Mixer;            !- Connector 2 Name

Branch,
  VAV Sys 1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  Fan:VariableVolume,      !- Component 1 Object Type
  Return Fan 1,            !- Component 1 Name
  Air Loop Inlet Node 1,   !- Component 1 Inlet Node Name
  Return Fan 1 Outlet Node,  !- Component 1 Outlet Node Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
  OA System 1,             !- Component 2 Name
  Return Fan 1 Outlet Node,  !- Component 2 Inlet Node Name
  Mixed Air Node 1,        !- Component 2 Outlet Node Name
  Coil:Cooling:Water,      !- Component 3 Object Type
  Simple Cooling Coil,     !- Component 3 Name
  Mixed Air Node 1,        !- Component 3 Inlet Node Name
  Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  Supply Fan 1,            !- Component 4 Name
  Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
  Air loop outlet Node 1;  !- Component 4 Outlet Node Name

Branch,
  CW Pump Branch,          !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  CW Circ Pump,            !- Component 1 Name
  CW Supply Inlet Node,    !- Component 1 Inlet Node Name
  CW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Chiller Branch,          !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Chiller 1,               !- Component 1 Name
  Central Chiller Inlet Node,  !- Component 1 Inlet Node Name
  Central Chiller Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Supply Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Bypass,      !- Component 1 Name
  CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Cooling Supply Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Outlet Pipe,  !- Component 1 Name
  Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Outlet Node;   !- Component 1 Outlet Node Name

Branch,
  Cooling Demand Inlet,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Inlet Pipe,  !- Component 1 Name
  CW Demand Inlet Node,    !- Component 1 Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Cooling Coil Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  Simple Cooling Coil,     !- Component 1 Name
  Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
  Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Demand Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Bypass,      !- Component 1 Name
  CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Cooling Demand Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Outlet Pipe,  !- Component 1 Name
  CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Outlet Node;   !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Cond Circ Pump,          !- Component 1 Name
  Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Tower Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,  !- Component 1 Object Type
  Big Tower,               !- Component 1 Name
  Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Side Bypass,  !- Component 1 Name
  Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Outlet,  !- Component 1 Name
  Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Inlet Pipe,  !- Component 1 Name
  Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Inpipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Chiller Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Chiller 1,               !- Component 1 Name
  Central Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
  Central Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Outlet Pipe,  !- Component 1 Name
  Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HW Circ Pump,            !- Component 1 Name
  HW Supply Inlet Node,    !- Component 1 Inlet Node Name
  HW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Boiler Branch,           !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  Central Boiler,          !- Component 1 Name
  Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
  Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Side Bypass,  !- Component 1 Name
  Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Outlet,   !- Component 1 Name
  Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Supply Outlet Node;   !- Component 1 Outlet Node Name

Branch,
  Reheat Inlet Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Inlet Pipe,       !- Component 1 Name
  HW Demand Inlet Node,    !- Component 1 Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Zone 1 Reheat Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Reheat Coil Zone 1,      !- Component 1 Name
  Zone 1 Reheat Water Inlet Node,  !- Component 1 Inlet Node Name
  Zone 1 Reheat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Reheat Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Bypass,           !- Component 1 Name
  Reheat Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Reheat Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Reheat Outlet Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Outlet Pipe,      !- Component 1 Name
  HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Bypass,      !- Name
  CW Supply Bypass Inlet Node,  !- Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Supply Side Outlet Pipe,  !- Name
  Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Supply Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
  Demand Side Inlet Pipe,  !- Name
  CW Demand Inlet Node,    !- Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Demand Side Outlet Pipe,  !- Name
  CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Demand Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
  Demand Side Bypass,      !- Name
  CW Demand Bypass Inlet Node,  !- Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Side Bypass,  !- Name
  Cond Supply Bypass Inlet Node,  !- Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Outlet,  !- Name
  Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,  !- Name
  Condenser Demand Inlet Node,  !- Inlet Node Name
  Condenser Demand Inpipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,  !- Name
  Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Side Bypass,  !- Name
  Heating Supply Bypass Inlet Node,  !- Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Outlet,   !- Name
  Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Supply Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
  Reheat Inlet Pipe,       !- Name
  HW Demand Inlet Node,    !- Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Reheat Outlet Pipe,      !- Name
  HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
  Reheat Bypass,           !- Name
  Reheat Bypass Inlet Node,  !- Inlet Node Name
  Reheat Bypass Outlet Node;  !- Outlet Node Name

PlantLoop,
  Chilled Water Loop,      !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CW Loop Operation,       !- Plant Equipment Operation Scheme Name
  CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CW Supply Inlet Node,    !- Plant Side Inlet Node Name
  CW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Cooling Supply Side Branches,  !- Plant Side Branch List Name
  Cooling Supply Side Connectors,  !- Plant Side Connector List Name
  CW Demand Inlet Node,    !- Demand Side Inlet Node Name
  CW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Cooling Demand Side Branches,  !- Demand Side Branch List Name
  Cooling Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

PlantLoop,
  Hot Water Loop,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
  HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HW Supply Inlet Node,    !- Plant Side Inlet Node Name
  HW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Heating Supply Side Branches,  !- Plant Side Branch List Name
  Heating Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand Inlet Node,    !- Demand Side Inlet Node Name
  HW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Heating Demand Side Branches,  !- Demand Side Branch List Name
  Heating Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

CondenserLoop,
  Chilled Water Condenser Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
  Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
  Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
  Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
  CW Loop Operation,       !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Chiller operation,       !- Control Scheme 1 Name
  ALWAYSON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Hot Loop Operation,      !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Boiler operation,        !- Control Scheme 1 Name
  ALWAYSON;                !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
  Tower Loop Operation,    !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Year Round Tower Operation,  !- Control Scheme 1 Name
  ALWAYSON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Chiller operation,       !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  4000000.0,               !- Load Range 1 Upper Limit {W}
  All Chillers;            !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Year Round Tower Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  90000000.0,              !- Load Range 1 Upper Limit {W}
  All Towers;              !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  Boiler operation,        !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  10000000.0,              !- Load Range 1 Upper Limit {W}
  heating plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
  All Chillers,            !- Name
  Chiller:Electric,        !- Equipment 1 Object Type
  Chiller 1;               !- Equipment 1 Name

PlantEquipmentList,
  heating plant,           !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  Central Boiler;          !- Equipment 1 Name

CondenserEquipmentList,
  All Towers,              !- Name
  CoolingTower:SingleSpeed,  !- Equipment 1 Object Type
  Big Tower;               !- Equipment 1 Name

Connector:Splitter,
  CW Loop Splitter,        !- Name
  CW Pump Branch,          !- Inlet Branch Name
  Chiller Branch,          !- Outlet Branch 1 Name
  Supply Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
  CW Demand Splitter,      !- Name
  Cooling Demand Inlet,    !- Inlet Branch Name
  Demand Bypass Branch,    !- Outlet Branch 1 Name
  Cooling Coil Branch;     !- Outlet Branch 2 Name

Connector:Splitter,
  Condenser Demand Splitter,  !- Name
  Condenser Demand Inlet Branch,  !- Inlet Branch Name
  Chiller Condenser Branch,  !- Outlet Branch 1 Name
  Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Condenser Supply Splitter,  !- Name
  Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Reheat Splitter,         !- Name
  Reheat Inlet Branch,     !- Inlet Branch Name
  Zone 1 Reheat Branch,    !- Outlet Branch 1 Name
  Reheat Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
  Heating Supply Splitter,  !- Name
  Heating Supply Inlet Branch,  !- Inlet Branch Name
  Boiler Branch,           !- Outlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CW Loop Mixer,           !- Name
  Cooling Supply Outlet,   !- Outlet Branch Name
  Chiller Branch,          !- Inlet Branch 1 Name
  Supply Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
  CW Demand Mixer,         !- Name
  Cooling Demand Outlet,   !- Outlet Branch Name
  Cooling Coil Branch,     !- Inlet Branch 1 Name
  Demand Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
  Condenser Demand Mixer,  !- Name
  Condenser Demand Outlet Branch,  !- Outlet Branch Name
  Chiller Condenser Branch,  !- Inlet Branch 1 Name
  Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Condenser Supply Mixer,  !- Name
  Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Reheat Mixer,            !- Name
  Reheat Outlet Branch,    !- Outlet Branch Name
  Zone 1 Reheat Branch,    !- Inlet Branch 1 Name
  Reheat Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
  Heating Supply Mixer,    !- Name
  Heating Supply Outlet Branch,  !- Outlet Branch Name
  Boiler Branch,           !- Inlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

AirLoopHVAC,
  VAV Sys 1,               !- Name
  VAV Sys 1 Controllers,   !- Controller List Name
  VAV Sys 1 Avail List,    !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV Sys 1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Air Loop Inlet Node 1,   !- Supply Side Inlet Node Name
  Return Air Mixer Outlet 1,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node 1,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node 1;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  OA System 1 Controller,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:ControllerList,
  VAV Sys 1 Controllers,   !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  Main cooling coil controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System 1 Equipment,   !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA System 1,             !- Name
  OA System 1 Controller,  !- Controller List Name
  OA System 1 Equipment;   !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  OA Inlet Node 1;         !- Node or NodeList Name 1

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  Return Fan 1 Outlet Node;  !- Return Air Stream Node Name

AvailabilityManagerAssignmentList,
  VAV Sys 1 Avail List,    !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  VAV Sys 1 Avail;         !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,         !- Name
  AirSysAvailSched;        !- Schedule Name

SetpointManager:Scheduled,
  Supply Air temp Manager,  !- Name
  Temperature,             !- Control Variable
  Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
  Supply Air Temp Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Chilled Water temp Manager,  !- Name
  Temperature,             !- Control Variable
  CW Temp Schedule,        !- Schedule Name
  CW Supply Outlet Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Hot Water temp Manager,  !- Name
  Temperature,             !- Control Variable
  HW Loop Temp Schedule,   !- Schedule Name
  HW Supply Outlet Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Condenser Water temp Manager,  !- Name
  Temperature,             !- Control Variable
  Condenser Temp Schedule,  !- Schedule Name
  Condenser Supply Outlet Node List;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Mixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Air Loop Outlet Node 1,  !- Reference Setpoint Node Name
  Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
  Air Loop Outlet Node 1,  !- Fan Outlet Node Name
  Main Branch SetPoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Main Branch SetPoint Node List,  !- Name
  Mixed Air Node 1,        !- Node 1 Name
  Cooling Coil Air Outlet Node;  !- Node 2 Name

Controller:WaterCoil,
  Main Cooling Coil Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  Cooling Coil Air Outlet Node,  !- Sensor Node Name
  Cooling Coil Water Inlet Node,  !- Actuator Node Name
  0.0005,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node 1,  !- Relief Air Outlet Node Name
  Return Fan 1 Outlet Node,  !- Return Air Node Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,     !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum;            !- Minimum Limit Type

ZoneHVAC:EquipmentConnections,
  ZONE1,                   !- Zone Name
  ZONE1Equipment,          !- Zone Conditioning Equipment List Name
  ZONE1Inlet,              !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZONE1 Node,              !- Zone Air Node Name
  ZONE1 Outlet Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZONE1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZONE1 AHU,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ZONE1 AHU,               !- Name
  ZONE1 Inlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZONE1 VAV system;        !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ZONE1 VAV system,        !- Name
  AirSysAvailSched,        !- Availability Schedule Name
  Zone 1 Reheat Air Inlet Node,  !- Damper Air Outlet Node Name
  Zone 1 Damper Inlet Node,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Reheat Coil Zone 1,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZONE1 Inlet Node,        !- Air Outlet Node Name
  0.00025,                 !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

ZoneControl:Thermostat,
  ZONE1 Thermostat,        !- Name
  ZONE1,                   !- Zone or ZoneList Name
  Dual Control,            !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  HEAT1,                   !- Heating Setpoint Temperature Schedule Name
  COOL1;                   !- Cooling Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path 1,  !- Name
  Zone Equipment Inlet Node 1,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Splitter 1;              !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Zone Return Air Path 1,  !- Name
  Return Air Mixer Outlet 1,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Mixer 1;                 !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Splitter 1,              !- Name
  Zone Equipment Inlet Node 1,  !- Inlet Node Name
  Zone 1 Damper Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Mixer 1,                 !- Name
  Return Air Mixer Outlet 1,  !- Outlet Node Name
  ZONE1 Outlet Node;       !- Inlet 1 Node Name

Boiler:HotWater,
  Central Boiler,          !- Name
  NaturalGas,              !- Fuel Type
  Autosize,                !- Nominal Capacity {W}
  0.8,                     !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
  Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
  100.0,                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated;  !- Boiler Flow Mode

SetpointManager:Scheduled,
  Central Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW Loop Temp Schedule,   !- Schedule Name
  Central Boiler Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Quadratic,
  BoilerEfficiency,        !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Chiller:Electric,
  Chiller 1,               !- Name
  WaterCooled,             !- Condenser Type
  Autosize,                !- Nominal Capacity {W}
  3.2,                     !- Nominal COP {W/W}
  Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
  Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
  Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  0.65,                    !- Optimum Part Load Ratio
  29.44,                   !- Design Condenser Inlet Temperature {C}
  2.682759,                !- Temperature Rise Coefficient
  6.667,                   !- Design Chilled Water Outlet Temperature {C}
  Autosize,                !- Design Chilled Water Flow Rate {m3/s}
  Autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
  0.944836,                !- Coefficient 1 of Capacity Ratio Curve
  -0.0570088,              !- Coefficient 2 of Capacity Ratio Curve
  -0.00185486,             !- Coefficient 3 of Capacity Ratio Curve
  1.907846,                !- Coefficient 1 of Power Ratio Curve
  -1.204987,               !- Coefficient 2 of Power Ratio Curve
  0.2634623,               !- Coefficient 3 of Power Ratio Curve
  0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
  0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
  0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
  5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
  LeavingSetpointModulated;  !- Chiller Flow Mode

SetpointManager:Scheduled,
  Chiller 1 Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Temp Schedule,        !- Schedule Name
  Central Chiller Outlet Node;  !- Setpoint Node or NodeList Name

CoolingTower:SingleSpeed,
  Big Tower,               !- Name
  Condenser Tower Inlet Node,  !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Fan Power {W}
  Autosize,                !- Design U-Factor Times Area Value {W/K}
  0.0,                     !- Free Convection Regime Air Flow Rate {m3/s}
  ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
  0.0,                     !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                        !- Performance Input Method
  ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                        !- Nominal Capacity {W}
  ,                        !- Free Convection Capacity {W}
  ,                        !- Free Convection Nominal Capacity Sizing Factor
  ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                        !- Design Approach Temperature {deltaC}
  ,                        !- Design Range Temperature {deltaC}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ;                        !- Blowdown Concentration Ratio

Pump:VariableSpeed,
  Cond Circ Pump,          !- Name
  Condenser Supply Inlet Node,  !- Inlet Node Name
  Condenser Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  CoolingAvailSched;       !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  HW Circ Pump,            !- Name
  HW Supply Inlet Node,    !- Inlet Node Name
  HW Pump Outlet Node,     !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  HeatingAvailSched;       !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  CW Circ Pump,            !- Name
  CW Supply Inlet Node,    !- Inlet Node Name
  CW Pump Outlet Node,     !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  CoolingAvailSched;       !- Pump Flow Rate Schedule Name

Coil:Cooling:Water,
  Simple Cooling Coil,     !- Name
  CoolingAvailSched,       !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
  Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
  Mixed Air Node 1,        !- Air Inlet Node Name
  Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
  Reheat Coil Zone 1,      !- Name
  HeatingAvailSched,       !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Zone 1 Reheat Water Inlet Node,  !- Water Inlet Node Name
  Zone 1 Reheat Water Outlet Node,  !- Water Outlet Node Name
  Zone 1 Reheat Air Inlet Node,  !- Air Inlet Node Name
  ZONE1 Inlet Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Fan:VariableVolume,
  Supply Fan 1,            !- Name
  AirSysAvailSched,        !- Availability Schedule Name
  0.68,                    !- Fan Total Efficiency
  747.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0440346,               !- Fan Power Coefficient 1
  0.1075185,               !- Fan Power Coefficient 2
  -0.0912888,              !- Fan Power Coefficient 3
  0.939911,                !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
  Air loop outlet Node 1;  !- Air Outlet Node Name

Fan:VariableVolume,
  Return Fan 1,            !- Name
  AirSysAvailSched,        !- Availability Schedule Name
  0.68,                    !- Fan Total Efficiency
  249.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0278279,               !- Fan Power Coefficient 1
  0.0265832,               !- Fan Power Coefficient 2
  -0.0870687,              !- Fan Power Coefficient 3
  1.03092,                 !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  Air Loop Inlet Node 1,   !- Air Inlet Node Name
  Return Fan 1 Outlet Node;  !- Air Outlet Node Name

Output:Variable,*,Zone Mean Air Temperature,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Mixed Subzone Temperature,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Occupied Subzone Temperature,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Floor Subzone Temperature,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Transition Height,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Recommended Minimum Flow Fraction,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Is Mixed Status,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Average Temperature Gradient,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Maximum Temperature Gradient,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Thermal Comfort Effective Air Temperature,Timestep,ReportSch1;

Output:Variable,*,Room Air Zone Thermostat Temperature,Timestep,ReportSch1;

Output:Variable,*,Surface Inside Face Temperature,Timestep,ReportSch1;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep,ReportSch1;

Output:Variable,ZONE1 Inlet Node,System Node Mass Flow Rate,Timestep,ReportSch1;

Output:Variable,ZONE1 Inlet Node,System Node Temperature,Timestep,ReportSch1;

Output:Meter,Cooling:Electricity,Monthly;

Output:Meter,Heating:NaturalGas,Monthly;

Output:Meter,Fans:Electricity,Monthly;

Output:Meter,HeatingCoils:EnergyTransfer,Monthly;

Output:Meter,CoolingCoils:EnergyTransfer,Monthly;

Output:Meter,InteriorLights:Electricity,Monthly;

Output:Meter,Cooling:Electricity,RunPeriod;

Output:Meter,Heating:NaturalGas,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Meter,HeatingCoils:EnergyTransfer,RunPeriod;

Output:Meter,CoolingCoils:EnergyTransfer,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,Pumps:Electricity,Monthly;

Output:Meter,Pumps:Electricity,RunPeriod;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
