! EMSTestMathAndKill.idf
!
! Highlights:   Demonstrates using Energy Management System and EnergyPlus Runtime Language to prematurely halt a simulation.
!               Also demonstrates and tests various math capabilities of EnergyPlus Runtime Language.
!               Dervied from Small Office Benchmark but modified to test and show EMS.
!
!
! Description:  Derived from DOE Commercial Building Benchmark, Small Office, new construction, Benchmark V 1.1_3.1
!               Single story, five zone office building.
! Form:         Area = 511 m2 (5,500 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 19%, equal distribution of punched windows
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               No economizers, per ASHRAE 90.1-2004
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 28 total; 5.38/100 m2 (5.0/1000 ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Griffith, B.; Long, N.; Benne, K.; Torcellini, P; Halverson, M.;
! Winiarski,  D.; Liu, B.; Crawley, D. (2008). DOE Commercial Building Resarch
! Benchmarks for Commercial Buildings. Washington, DC: U.S. Department of Energy,
! Energy Efficiency and Renewable Energy, Office of Building Technologies.
! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
! RoofConstruction=Attic and Other
! ExtWallConstruction=Mass

  Version,27.1;

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

  Building,
    Benchmark Small Office New V1.1_3.1,  !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

! US National Holidays

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September,  !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,  !- Start Date
    1.0,                     !- Duration {days}
    Holiday;                 !- Special Day Type

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.0;                   !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.2,20.17,20.12;

! Daily Avg, -4.6, -2.2, 1.6, 8.4, 15.3, 21.1, 23.5, 21.8, 18.1, 11.7, 4.2, -2.6

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.0,                 !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60.0,                   !- Lower Limit Value
    200.0,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10.0,                    !- Lower Limit Value
    90.0,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.05,       !- Field 25
    Until: 08:00,0.1,        !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,0.05;       !- Field 39

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.30,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 24:00,0.30,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,0.30;       !- Field 33

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 20:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.0,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.0,        !- Field 47
    Until: 24:00,0.0;        !- Field 49

! Schedule Elevator

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.35,       !- Field 5
    Until: 09:00,0.69,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 11:00,0.37,       !- Field 11
    Until: 12:00,0.43,       !- Field 13
    Until: 13:00,0.58,       !- Field 15
    Until: 14:00,0.48,       !- Field 17
    Until: 15:00,0.37,       !- Field 19
    Until: 16:00,0.37,       !- Field 21
    Until: 17:00,0.46,       !- Field 23
    Until: 18:00,0.62,       !- Field 25
    Until: 19:00,0.12,       !- Field 27
    Until: 20:00,0.04,       !- Field 29
    Until: 21:00,0.04,       !- Field 31
    Until: 24:00,0.00,       !- Field 33
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 07:00,0.0,        !- Field 36
    Until: 08:00,0.16,       !- Field 38
    Until: 09:00,0.14,       !- Field 40
    Until: 10:00,0.21,       !- Field 42
    Until: 11:00,0.18,       !- Field 44
    Until: 12:00,0.25,       !- Field 46
    Until: 13:00,0.21,       !- Field 48
    Until: 14:00,0.13,       !- Field 50
    Until: 15:00,0.08,       !- Field 52
    Until: 16:00,0.04,       !- Field 54
    Until: 17:00,0.05,       !- Field 56
    Until: 18:00,0.06,       !- Field 58
    Until: 24:00,0.00,       !- Field 60
    For: Sunday Holidays AllOtherDays,  !- Field 62
    Until: 24:00,0.0;        !- Field 63

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,1.0;        !- Field 17

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15.6,       !- Field 13
    Until: 17:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,15.6;       !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,30.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,30.0,       !- Field 17
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,30.0;       !- Field 20

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,50,         !- Field 6
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  WindowMaterial:Glazing,
    Theoretical Glass [66],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.3832,                  !- Solar Transmittance at Normal Incidence
    0.5668,                  !- Front Side Solar Reflectance at Normal Incidence
    0.5668,                  !- Back Side Solar Reflectance at Normal Incidence
    0.495,                   !- Visible Transmittance at Normal Incidence
    0.455,                   !- Front Side Visible Reflectance at Normal Incidence
    0.455,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0199,                  !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [67],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.4826,                  !- Solar Transmittance at Normal Incidence
    0.4674,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4674,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6216,                  !- Visible Transmittance at Normal Incidence
    0.3284,                  !- Front Side Visible Reflectance at Normal Incidence
    0.3284,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0199,                  !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Theoretical Glass [81],  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.4818,                  !- Solar Transmittance at Normal Incidence
    0.4682,                  !- Front Side Solar Reflectance at Normal Incidence
    0.4682,                  !- Back Side Solar Reflectance at Normal Incidence
    0.6216,                  !- Visible Transmittance at Normal Incidence
    0.3284,                  !- Front Side Visible Reflectance at Normal Incidence
    0.3284,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0303,                  !- Conductivity {W/m-K}
    1.0,                     !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  Material,
    Wood Shingles,           !- Name
    VeryRough,               !- Roughness
    0.0178,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513.0,                   !- Density {kg/m3}
    1255.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    1IN Wood Decking,        !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.1211,                  !- Conductivity {W/m-K}
    593.0,                   !- Density {kg/m3}
    2510.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Roof Insulation [2],     !- Name
    MediumRough,             !- Roughness
    0.2216,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0,                   !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.0,                   !- Density {kg/m3}
    1090.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    Wall Insulation [5],     !- Name
    MediumRough,             !- Roughness
    0.0453,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91.0,                    !- Density {kg/m3}
    837.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Floor Insulation [2],    !- Name
    MediumRough,             !- Roughness
    0.0636,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265.0,                   !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum Top,        !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    AtticFloor Insulation,   !- Name
    MediumRough,             !- Roughness
    0.2379,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0,                   !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    1/2IN Gypsum Bottom,     !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680.0,                  !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_1,  !- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    AIR,                     !- Name
    Smooth,                  !- Roughness
    0.2515,                  !- Thermal Resistance {m2-K/W}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    METAL Door Medium 18Ga_2,  !- Name
    Smooth,                  !- Roughness
    0.0013,                  !- Thickness {m}
    45.3149,                 !- Conductivity {W/m-K}
    7833.03,                 !- Density {kg/m3}
    502.08,                  !- Specific Heat {J/kg-K}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:NoMass,
    AIR [1],                 !- Name
    Smooth,                  !- Roughness
    0.1214,                  !- Thermal Resistance {m2-K/W}
    0.8,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0,                   !- Density {kg/m3}
    1210.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std 1.5  MW CONCRETE,    !- Name
    Rough,                   !- Roughness
    0.038,                   !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968.0,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288.0,                   !- Density {kg/m3}
    1339.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material:NoMass,
    Std CP02 CARPET PAD,     !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Std MAT-CC05 4  MW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.858,                   !- Conductivity {W/m-K}
    1968.0,                  !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Std Very High Reflectivity Surface,  !- Name
    Smooth,                  !- Roughness
    0.0005,                  !- Thickness {m}
    237.0,                   !- Conductivity {W/m-K}
    2702.0,                  !- Density {kg/m3}
    903.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.9,                     !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.9,                     !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Material,
    Std PW05,                !- Name
    MediumSmooth,            !- Roughness
    0.019099999,             !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545.0,                   !- Density {kg/m3}
    1213.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Std Steel_Brown_Regular,  !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9696,                 !- Conductivity {W/m-K}
    7689.0,                  !- Density {kg/m3}
    418.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

  Material,
    Std Steel_Brown_Cool,    !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9696,                 !- Conductivity {W/m-K}
    7689.0,                  !- Density {kg/m3}
    418.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    PW05_Plywood3/4_in,      !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545.0,                   !- Density {kg/m3}
    1213.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material:NoMass,
    Std Opaque Door panel_con,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.12327,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Std Overhead Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.255345,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  ComponentCost:LineItem,
    Interior Furnishings,    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    InteriorFurnishings,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0,                     !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
    Std CP02 CARPET PAD;     !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    Std CP02 CARPET PAD,     !- Outside Layer
    Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

  ComponentCost:LineItem,
    Interior Floor,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    INT-FLOOR-UNDERSIDE,     !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    15.0,                    !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

  Construction,
    window_south,            !- Name
    Theoretical Glass [66];  !- Outside Layer

  ComponentCost:LineItem,
    south:window_south,      !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    window_south,            !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.97,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    window_east,             !- Name
    Theoretical Glass [66];  !- Outside Layer

  ComponentCost:LineItem,
    east:window_east,        !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    window_east,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.97,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    window_north,            !- Name
    Theoretical Glass [67];  !- Outside Layer

  ComponentCost:LineItem,
    north:window_north,      !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    window_north,            !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    209.729,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    window_west,             !- Name
    Theoretical Glass [66];  !- Outside Layer

  ComponentCost:LineItem,
    west:window_west,        !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    window_west,             !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    215.97,                  !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    roofs,                   !- Name
    Wood Shingles,           !- Outside Layer
    1IN Wood Decking,        !- Layer 2
    Roof Insulation [2],     !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  ComponentCost:LineItem,
    roofs:roofs,             !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    roofs,                   !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    14.9259,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    int-walls,               !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

  ComponentCost:LineItem,
    int-walls:int-walls,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    int-walls,               !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    1.0,                     !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    ext-walls,               !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [5],     !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  ComponentCost:LineItem,
    ext-walls:ext-walls,     !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ext-walls,               !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    42.9231,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    ext-slab,                !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  ComponentCost:LineItem,
    ext-slab:ext-slab,       !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    ext-slab,                !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    24.86,                   !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Construction,
    exposed-floor,           !- Name
    Floor Insulation [2],    !- Outside Layer
    MAT-CC05 8 HW CONCRETE,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

  ComponentCost:LineItem,
    exposed-floor:exposed-floor,  !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    exposed-floor,           !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    34.6727,                 !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  Zone,
    Core_ZN,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    456.4551,                !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Core_ZN_floor,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_south,      !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_east,       !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_north,      !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_ceiling,         !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_core,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_ZN_wall_west,       !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Core_ZN,                 !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Core_ZN_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_ZN,                 !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    299.3148;                !- Surface Area {m2}

  People,
    Core_ZN,                 !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    8.0516,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Core_ZN,          !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Core_ZN,                 !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    8.0516;                  !- Quantity {dimensionless}

  Lights,
    Core_ZN_Lights,          !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1610.3136,               !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Core_ZN,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Core_ZN,                 !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0,                     !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Core_ZN_MiscPlug_Equip,  !- Name
    Core_ZN,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1207.7352,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Core_ZN:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Core_ZN,                 !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    1.2077;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Core_ZN *****

  Sizing:Zone,
    Core_ZN,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_ZN,         !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0805;                  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Core_ZN Thermostat,      !- Name
    Core_ZN,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_ZN DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched,     !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Core_ZN,                 !- Zone Name
    Core_ZN Equipment,       !- Zone Conditioning Equipment List Name
    Core_ZN Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_ZN Air Node,        !- Zone Air Node Name
    Core_ZN Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Core_ZN Inlet Nodes,     !- Name
    Core_ZN Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Core_ZN Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_ZN Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Core_ZN Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Core_ZN Direct Air Inlet Node Name,  !- Air Outlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Core_ZN Direct Air ADU,  !- Name
    Core_ZN Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Core_ZN Direct Air,      !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_ZN,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Core_ZN,                 !- Control Zone Name
    Core_ZN Air Node,        !- Zone Node Name
    Core_ZN Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Process Loads For Zone: Core_ZN *****

  WaterUse:Connections,
    Core_ZN Water Equipment,  !- Name
    Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_ZN Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Core_ZN Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    3.15444444444444e-06,    !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_ZN Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_ZN,                 !- Zone Name
    Core_ZN Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_ZN Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  Schedule:Compact,
    Core_ZN Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,48.8;       !- Field 3

  Schedule:Compact,
    Core_ZN Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Zone,
    Perimeter_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    346.0225,                !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,  !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.39,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    1.39,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.22,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.22,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.01,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    6.01,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    7.84,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    7.84,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.62,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    10.62,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    12.45,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.45,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.24,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    17.07,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    17.07,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.85,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    19.85,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    21.68,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    21.68,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,  !- Name
    Window,                  !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.47,0.0,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    24.47,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    26.3,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    26.3,0.0,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,  !- Name
    GlassDoor,               !- Surface Type
    window_south,            !- Construction Name
    Perimeter_ZN_1_wall_south,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.93,0.0,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    12.93,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    14.76,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    14.76,0.0,2.134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0596,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Perimeter_ZN_1,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_1,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0596;                  !- Quantity {dimensionless}

  People,
    Perimeter_ZN_1,          !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.1036,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Perimeter_ZN_1,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_1,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.1036;                  !- Quantity {dimensionless}

  Lights,
    Perimeter_ZN_1_Lights,   !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1220.722,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Perimeter_ZN_1,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Perimeter_ZN_1,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0,                     !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    915.5415,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Perimeter_ZN_1:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_1,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.9155;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_1 *****

  Sizing:Zone,
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_1,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.061;                   !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_ZN_1 Thermostat,  !- Name
    Perimeter_ZN_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,          !- Zone Name
    Perimeter_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_ZN_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_1 Inlet Nodes,  !- Name
    Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_1 Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 Direct Air ADU,  !- Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_1,          !- Control Zone Name
    Perimeter_ZN_1 Air Node,  !- Zone Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    Perimeter_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    205.265,                 !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,  !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,  !- Name
    Window,                  !- Surface Type
    window_east,             !- Construction Name
    Perimeter_ZN_2_wall_east,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.69,15.24,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,15.24,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,17.07,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,17.07,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,  !- Name
    Window,                  !- Surface Type
    window_east,             !- Construction Name
    Perimeter_ZN_2_wall_east,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.69,10.62,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,10.62,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,12.45,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,12.45,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,  !- Name
    Window,                  !- Surface Type
    window_east,             !- Construction Name
    Perimeter_ZN_2_wall_east,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.69,6.01,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,6.01,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,7.84,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,7.84,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,  !- Name
    Window,                  !- Surface Type
    window_east,             !- Construction Name
    Perimeter_ZN_2_wall_east,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.69,1.39,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,1.39,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,3.22,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,3.22,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_east,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_east,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0376,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Perimeter_ZN_2,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_2,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0376;                  !- Quantity {dimensionless}

  People,
    Perimeter_ZN_2,          !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.6207,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Perimeter_ZN_2,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_2,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.6207;                  !- Quantity {dimensionless}

  Lights,
    Perimeter_ZN_2_Lights,   !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    724.148,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Perimeter_ZN_2,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Perimeter_ZN_2,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0,                     !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    543.111,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Perimeter_ZN_2:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_2,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5431;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_2 *****

  Sizing:Zone,
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_2,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0362;                  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_ZN_2 Thermostat,  !- Name
    Perimeter_ZN_2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,          !- Zone Name
    Perimeter_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_ZN_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_2 Inlet Nodes,  !- Name
    Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_2 Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 Direct Air ADU,  !- Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_2 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_2,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_2,          !- Control Zone Name
    Perimeter_ZN_2 Air Node,  !- Zone Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    Perimeter_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    346.0225,                !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    22.69,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,  !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.3,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    26.3,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    24.47,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    24.47,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.68,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    21.68,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    19.85,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    19.85,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.07,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    17.07,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.45,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    12.45,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    10.62,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    10.62,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.84,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    7.84,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    6.01,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    6.01,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,  !- Name
    Window,                  !- Surface Type
    window_north,            !- Construction Name
    Perimeter_ZN_3_wall_north,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.22,18.46,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    3.22,18.46,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    1.39,18.46,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.39,18.46,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    226.9;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0596,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Perimeter_ZN_3,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_3,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0596;                  !- Quantity {dimensionless}

  People,
    Perimeter_ZN_3,          !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.1036,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Perimeter_ZN_3,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_3,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    6.1036;                  !- Quantity {dimensionless}

  Lights,
    Perimeter_ZN_3_Lights,   !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1220.722,                !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Perimeter_ZN_3,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Perimeter_ZN_3,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0,                     !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    915.5415,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Perimeter_ZN_3:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_3,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.9155;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_3 *****

  Sizing:Zone,
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_3,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.061;                   !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_ZN_3 Thermostat,  !- Name
    Perimeter_ZN_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_3 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,          !- Zone Name
    Perimeter_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_ZN_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_3 Inlet Nodes,  !- Name
    Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_3 Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 Direct Air ADU,  !- Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_3 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_3,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_3,          !- Control Zone Name
    Perimeter_ZN_3 Air Node,  !- Zone Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    Perimeter_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    205.265,                 !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,13.46,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_wall_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Attic_floor_perimeter_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_wall_west,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_wall_west,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    5.0,13.46,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,  !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    Perimeter_ZN_4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,18.46,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,  !- Name
    Window,                  !- Surface Type
    window_west,             !- Construction Name
    Perimeter_ZN_4_wall_west,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,3.22,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,3.22,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,1.39,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,1.39,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,  !- Name
    Window,                  !- Surface Type
    window_west,             !- Construction Name
    Perimeter_ZN_4_wall_west,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,7.84,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,7.84,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,6.01,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,6.01,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,  !- Name
    Window,                  !- Surface Type
    window_west,             !- Construction Name
    Perimeter_ZN_4_wall_west,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,12.45,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,12.45,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,10.62,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,10.62,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,  !- Name
    Window,                  !- Surface Type
    window_west,             !- Construction Name
    Perimeter_ZN_4_wall_west,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,17.07,2.424,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,17.07,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.24,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.24,2.424;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    134.6;                   !- Surface Area {m2}

  ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0376,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Perimeter_ZN_4,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_4,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.0376;                  !- Quantity {dimensionless}

  People,
    Perimeter_ZN_4,          !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3.6207,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  ComponentCost:LineItem,
    People:Perimeter_ZN_4,   !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_4,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    3.6207;                  !- Quantity {dimensionless}

  Lights,
    Perimeter_ZN_4_Lights,   !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    724.148,                 !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ComponentCost:LineItem,
    LIGHTING EQUIP:Perimeter_ZN_4,  !- Name
    ,                        !- Type
    Lights,                  !- Line Item Type
    Perimeter_ZN_4,          !- Item Name
    ,                        !- Object End-Use Key
    ,                        !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    1.0,                     !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    ;                        !- Quantity {dimensionless}

  ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    543.111,                 !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ComponentCost:LineItem,
    ElectricEquipment:Perimeter_ZN_4:MiscPlug,  !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Perimeter_ZN_4,          !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.5431;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Perimeter_ZN_4 *****

  Sizing:Zone,
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_ZN_4,  !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0362;                  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Perimeter_ZN_4 Thermostat,  !- Name
    Perimeter_ZN_4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_ZN_4 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,          !- Zone Name
    Perimeter_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_ZN_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Perimeter_ZN_4 Inlet Nodes,  !- Name
    Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_ZN_4 Direct Air ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 Direct Air ADU,  !- Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Perimeter_ZN_4 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_4,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Perimeter_ZN_4,          !- Control Zone Name
    Perimeter_ZN_4 Air Node,  !- Zone Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Zone,
    Attic,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0,                 !- Ceiling Height {m}
    720.1877,                !- Volume {m3}
    Autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Attic_soffit_west,       !- Name
    Floor,                   !- Surface Type
    exposed-floor,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_south,      !- Name
    Floor,                   !- Surface Type
    exposed-floor,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6,-0.6,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_east,       !- Name
    Floor,                   !- Surface Type
    exposed-floor,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_south,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_1_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_west,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_4_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    5.0,5.0,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_east,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_2_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    27.69,0.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_core,        !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_ZN_ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.0,13.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,5.0,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,5.0,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_floor_perimeter_north,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_ZN_3_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,18.46,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    22.69,13.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    5.0,13.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_soffit_north,      !- Name
    Floor,                   !- Surface Type
    exposed-floor,           !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    27.69,18.46,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,18.46,3.05;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_north,        !- Name
    Roof,                    !- Surface Type
    roofs,                   !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    9.23,9.23,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    18.46,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Attic_roof_west,         !- Name
    Roof,                    !- Surface Type
    roofs,                   !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -0.6,19.06,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    9.23,9.23,6.33;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_roof_east,         !- Name
    Roof,                    !- Surface Type
    roofs,                   !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,19.06,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    18.46,9.23,6.33;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    Attic_roof_south,        !- Name
    Roof,                    !- Surface Type
    roofs,                   !- Construction Name
    Attic,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    Autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6,-0.6,3.05,  !- X,Y,Z ==> Vertex 1 {m}
    28.29,-0.6,3.05,  !- X,Y,Z ==> Vertex 2 {m}
    18.46,9.23,6.33,  !- X,Y,Z ==> Vertex 3 {m}
    9.23,9.23,6.33;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,      !- Name
    Attic,                   !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2001,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ComponentCost:LineItem,
    Infiltration:Attic,      !- Name
    ,                        !- Type
    General,                 !- Line Item Type
    Attic,                   !- Item Name
    ,                        !- Object End-Use Key
    1.0,                     !- Cost per Each {$}
    ,                        !- Cost per Area {$/m2}
    ,                        !- Cost per Unit of Output Capacity {$/kW}
    ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
    ,                        !- Cost per Volume {$/m3}
    ,                        !- Cost per Volume Rate {$/(m3/s)}
    ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
    0.2001;                  !- Quantity {dimensionless}

!***** Air Loop: PSZ-AC:1 *****

  AirLoopHVAC,
    PSZ-AC:1,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:1 Air Loop Branches,  !- Name
    PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:1_OA,             !- Component 1 Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:1_CoolC,          !- Component 2 Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:1_HeatC,          !- Component 3 Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:1_Fan,            !- Component 4 Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,             !- Name
    PSZ-AC:1_OA_Controllers,  !- Controller List Name
    PSZ-AC:1_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;    !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:1_OANode List,    !- Name
    PSZ-AC:1_OAInlet Node;   !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,   !- Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,  !- Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:1_CoolC DXCoil;   !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.56651,                 !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:1_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    PSZ-AC:1_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    PSZ-AC:1_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:1_CoolCStandard10Ton_EIRFFF,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:1_CoolCStandard10Ton_PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:1_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    Autosize,                !- Nominal Capacity {W}
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:1_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.174028,                !- Fan Total Efficiency
    330.0,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    PSZ-AC:1,                !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,  !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_ZN Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,  !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,  !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Core_ZN Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:2 *****

  AirLoopHVAC,
    PSZ-AC:2,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:2 Air Loop Branches,  !- Name
    PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:2_OA,             !- Component 1 Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:2_CoolC,          !- Component 2 Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:2_HeatC,          !- Component 3 Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:2_Fan,            !- Component 4 Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,             !- Name
    PSZ-AC:2_OA_Controllers,  !- Controller List Name
    PSZ-AC:2_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;    !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:2_OANode List,    !- Name
    PSZ-AC:2_OAInlet Node;   !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,   !- Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,  !- Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:2_CoolC DXCoil;   !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.56651,                 !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:2_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    PSZ-AC:2_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    PSZ-AC:2_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:2_CoolCStandard10Ton_EIRFFF,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:2_CoolCStandard10Ton_PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:2_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    Autosize,                !- Nominal Capacity {W}
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:2_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.174028,                !- Fan Total Efficiency
    330.0,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    PSZ-AC:2,                !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,  !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,  !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,  !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:3 *****

  AirLoopHVAC,
    PSZ-AC:3,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:3 Air Loop Branches,  !- Name
    PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:3_OA,             !- Component 1 Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:3_CoolC,          !- Component 2 Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:3_HeatC,          !- Component 3 Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:3_Fan,            !- Component 4 Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:3_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,             !- Name
    PSZ-AC:3_OA_Controllers,  !- Controller List Name
    PSZ-AC:3_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;    !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:3_OANode List,    !- Name
    PSZ-AC:3_OAInlet Node;   !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,   !- Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,  !- Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:3_CoolC DXCoil;   !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.56651,                 !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:3_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:3_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:3_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:3_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:3_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:3_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    PSZ-AC:3_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    PSZ-AC:3_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:3_CoolCStandard10Ton_EIRFFF,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:3_CoolCStandard10Ton_PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:3_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    Autosize,                !- Nominal Capacity {W}
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:3_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.174028,                !- Fan Total Efficiency
    330.0,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    PSZ-AC:3,                !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,  !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,  !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,  !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:4 *****

  AirLoopHVAC,
    PSZ-AC:4,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:4,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:4 Air Loop Branches,  !- Name
    PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:4_OA,             !- Component 1 Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:4_CoolC,          !- Component 2 Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:4_HeatC,          !- Component 3 Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:4_Fan,            !- Component 4 Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:4_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,             !- Name
    PSZ-AC:4_OA_Controllers,  !- Controller List Name
    PSZ-AC:4_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;    !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:4_OANode List,    !- Name
    PSZ-AC:4_OAInlet Node;   !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,   !- Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,  !- Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:4_CoolC DXCoil;   !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.56651,                 !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:4_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:4_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:4_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:4_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:4_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:4_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    PSZ-AC:4_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    PSZ-AC:4_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:4_CoolCStandard10Ton_EIRFFF,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:4_CoolCStandard10Ton_PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:4_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    Autosize,                !- Nominal Capacity {W}
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:4_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.174028,                !- Fan Total Efficiency
    330.0,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    PSZ-AC:4,                !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,  !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,  !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,  !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC:5 *****

  AirLoopHVAC,
    PSZ-AC:5,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
    Autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  SetpointManager:MixedAir,
    PSZ-AC:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:5,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800.0;                  !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:5 Air Loop Branches,  !- Name
    PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:5_OA,             !- Component 1 Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:5_CoolC,          !- Component 2 Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-AC:5_HeatC,          !- Component 3 Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:5_Fan,            !- Component 4 Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:5_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:5_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,             !- Name
    PSZ-AC:5_OA_Controllers,  !- Controller List Name
    PSZ-AC:5_OA_Equipment;   !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;    !- Node or NodeList Name 1

  NodeList,
    PSZ-AC:5_OANode List,    !- Name
    PSZ-AC:5_OAInlet Node;   !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,   !- Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,  !- Name
    PSZ-AC:5_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,   !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

  CoilSystem:Cooling:DX,
    PSZ-AC:5_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:5_CoolC DXCoil;   !- Cooling Coil Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    4.56651,                 !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
    PSZ-AC:5_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC:5_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC:5_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC:5_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC:5_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

  Curve:Biquadratic,
    PSZ-AC:5_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    PSZ-AC:5_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.0,                    !- Minimum Value of x
    22.0,                    !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    PSZ-AC:5_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:5_CoolCStandard10Ton_EIRFFF,  !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC:5_CoolCStandard10Ton_PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;  !- Name

  Coil:Heating:Fuel,
    PSZ-AC:5_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    Autosize,                !- Nominal Capacity {W}
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Temperature Setpoint Node Name

  Fan:ConstantVolume,
    PSZ-AC:5_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.174028,                !- Fan Total Efficiency
    330.0,                   !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    PSZ-AC:5,                !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
    PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,  !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,  !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,  !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Perimeter_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name

!***** Plant Loop: SHWSys1 *****

  PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches,  !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches,  !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0,                    !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000.0,      !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SHWSys1 Supply Branches,  !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Supply Splitter,  !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    1.0,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    0.1514,                  !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000.0,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20.0,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SHWSys1 Demand Branches,  !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 3 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter,  !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_ZN Water Equipment,  !- Component 1 Name
    Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_ZN Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Exterior:Lights,
    Exterior Facade Lighting,  !- Name
    ALWAYS_ON,               !- Schedule Name
    1514.0892,               !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;  !- End-Use Subcategory

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    341.7,                   !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.1186,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.7472,                  !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.6222,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.008028,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872,                   !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.01739,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.01019,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639e-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778e-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

  UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.108222,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.087021,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.078420,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.058320;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    190,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    110,                     !- Block Size 2 Value or Variable Name
    0.051773,                !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.046965;                !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000370;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000031;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000216;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000833;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand75kw,           !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

  UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    9.40,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    300,                     !- Block Size 1 Value or Variable Name
    0.082409,                !- Block 1 Cost per Unit Value or Variable Name
    700,                     !- Block Size 2 Value or Variable Name
    0.072873,                !- Block 2 Cost per Unit Value or Variable Name
    1500,                    !- Block Size 3 Value or Variable Name
    0.061696,                !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.041179;                !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002028;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000536;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001127;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000021;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000034;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    -0.000203;               !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000807;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand75kw,           !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    75,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofeightPercent,       !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,    !- Name
    NaturalGas:Facility,     !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    IN_MonthlyGasRates,      !- Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.22,                    !- January Value
    7.51,                    !- February Value
    8.97,                    !- March Value
    9.01,                    !- April Value
    9.16,                    !- May Value
    10.44,                   !- June Value
    10.32,                   !- July Value
    10.13,                   !- August Value
    9.2,                     !- September Value
    8.18,                    !- October Value
    7.83,                    !- November Value
    7.63;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPercent,       !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.08;                    !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    52.1,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0399,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.00106,                 !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0473,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00106,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.000268,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00359,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00261,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11e-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13e-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.0,                     !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

!

  FuelFactors,
    FuelOilNo1,              !- Existing Fuel Resource Name
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    70.6,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0168,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.000719,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0667,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00037,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.106,                   !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00582,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00114,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.0,                     !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    62.7,                    !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    0.0103,                  !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    0.00103,                 !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    0.0741,                  !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    0.00461,                 !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    0.00231,                 !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    0.00179,                 !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.0,                     !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name

  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    People Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    People Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Water Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Current Density Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:NaturalGas,      !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Cooling,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Building Loads - Heating,  !- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electricity Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    NaturalGas:Building,     !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    NaturalGas:Building,     !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,  !- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

  Output:Variable,*,Zone Mean Air Temperature,Timestep;

  EnergyManagementSystem:Sensor,
    T1,                      !- Name
    Perimeter_ZN_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T2,                      !- Name
    Perimeter_ZN_2,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T3,                      !- Name
    Perimeter_ZN_3,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T4,                      !- Name
    Perimeter_ZN_4,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T5,                      !- Name
    Core_ZN,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Zn1vol;                  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zn2vol;                  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zn3vol;                  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zn4vol;                  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Zn5vol;                  !- Erl Variable 1 Name

  EnergyManagementSystem:ProgramCallingManager,
    Initialize EMS for Run,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    InitializeMyEMS;         !- Program Name 1

  EnergyManagementSystem:Program,
    InitializeMyEMS,         !- Name
    SET Zn1vol = 346.0225,   !- Program Line 1
    SET Zn2vol = 205.2650,   !- Program Line 2
    SET Zn3vol = 346.0225,   !- Program Line 3
    SET Zn4vol = 205.2650,   !- Program Line 4
    SET Zn5vol = 456.4551;   !- Program Line 5

  EnergyManagementSystem:GlobalVariable,
    AverageBuildingTemp;     !- Erl Variable 1 Name

  EnergyManagementSystem:OutputVariable,
    Weighted Average Building Zone Air Temperature,  !- Name
    AverageBuildingTemp,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    C;                       !- Units

  EnergyManagementSystem:Program,
    AverageZoneTemps,        !- Name
    SET SumNumerator = T1 * Zn1vol + T2 * Zn2vol + T3 * Zn3vol + T4 * Zn4vol + T5 * Zn5vol,  !- Program Line 1
    SET SumDenominator = Zn1vol + Zn2vol + Zn3vol + Zn4vol + Zn5vol,  !- Program Line 2
    SET AverageBuildingTemp = SumNumerator / SumDenominator;  !- Program Line 3

  Output:Variable,*,Weighted Average Building Zone Air Temperature,Timestep;

  Output:Variable,Core_ZN,Zone Thermal Comfort Fanger Model PMV,Timestep;

  EnergyManagementSystem:TrendVariable,
    AvgTemptrendLog1,        !- Name
    AverageBuildingTemp,     !- EMS Variable Name
    300;                     !- Number of Timesteps to be Logged

  EnergyManagementSystem:ProgramCallingManager,
    Average Building Temperature,  !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    AverageZoneTemps,        !- Program Name 1
    updateMy_averagePMV;     !- Program Name 2

  EnergyManagementSystem:Sensor,
    PMV5,                    !- Name
    Core_ZN,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PMV;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:TrendVariable,
    PMVtrendLog1,            !- Name
    PMV5,                    !- EMS Variable Name
    300;                     !- Number of Timesteps to be Logged

  EnergyManagementSystem:GlobalVariable,
    PMVrunningAvg;           !- Erl Variable 1 Name

  EnergyManagementSystem:OutputVariable,
    Running Two Hour Average PMV,  !- Name
    PMVrunningAvg,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    PMVunits;                !- Units

  EnergyManagementSystem:Program,
    UpdateMy_averagePMV,     !- Name
    RUN DoTrendTests,        !- Program Line 1
    Run DoVariousMathTests,  !- Program Line 2
    Run DoRandomNumberTests,  !- Program Line 3
    Run DoCurveandTableTests,  !- Program Line 4
    Run DoPsychrometricTests,  !- Program Line 5
    Set PMVrunningAvg = @TrendAverage PMVtrendLog1 12,  !- Program Line 6
    RUN Kill_Run_if_Uncomfortable;  !- Program Line 7

  EnergyManagementSystem:CurveOrTableIndexVariable,
    DX10Ton_CapFT_ptr,       !- Name
    PSZ-AC:3_CoolCStandard10Ton_CapFT;  !- Curve or Table Object Name

  Curve:Quadratic,
    HPACCOOLPLFFPLR_curve,   !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  EnergyManagementSystem:CurveOrTableIndexVariable,
    Curve_Quadratic_Ptr,     !- Name
    HPACCOOLPLFFPLR_curve;   !- Curve or Table Object Name

  Table:IndependentVariable,
    HPACCOOLPLFFPLR_IndependentVariable1,  !- Name
    Linear,                  !- Interpolation Method
    Constant,                !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.0,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0,                     !- Value 1
    1.0;                     !- Value 2

  Table:IndependentVariableList,
    HPACCOOLPLFFPLR_IndependentVariableList,  !- Name
    HPACCOOLPLFFPLR_IndependentVariable1;  !- Independent Variable 1 Name

  Table:Lookup,
    HPACCOOLPLFFPLR_table,   !- Name
    HPACCOOLPLFFPLR_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    0.75,                    !- Minimum Output
    1.0,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Output Value 1
    1.0;                     !- Output Value 2

  EnergyManagementSystem:CurveOrTableIndexVariable,
    Table_Quadratic_Ptr,     !- Name
    HPACCOOLPLFFPLR_table;   !- Curve or Table Object Name

  EnergyManagementSystem:Subroutine,
    DoCurveandTableTests,    !- Name
    Set dum1 = 0.0,          !- Program Line 1
    Set dum2 = 0.0,          !- Program Line 2
    Set dum3 = 0.0,          !- Program Line 3
    Set dum4 = 0.0,          !- Program Line 4
    Set dummy = DX10Ton_CapFT_ptr,  !- Program Line 5
    Set CapFT_result = @CurveValue DX10Ton_CapFT_ptr 18.0 30.0 dum1 dum2 dum3,  !- Program Line 6
    Set CapFT_result = @CurveValue DX10Ton_CapFT_ptr 17.0 46.0 dum1 dum2 dum3,  !- Program Line 7
    Set CapFT_result_limit = @CurveValue DX10Ton_CapFT_ptr 15.0 50.0 dum1 dum2 dum3,  !- Program Line 8
    Set dummy = Curve_Quadratic_Ptr,  !- Program Line 9
    Set dummy = Table_Quadratic_Ptr,  !- Program Line 10
    Set QuadCurve_result = @CurveValue Curve_Quadratic_Ptr 0.75 dum1 dum2 dum3 dum4,  !- Program Line 11
    Set QuadTable_result = @CurveValue Table_Quadratic_Ptr 0.75 dum1 dum2 dum3 dum4,  !- Program Line 12
    Set QuadCurve_result = @CurveValue Curve_Quadratic_Ptr 0.35 dum1 dum2 dum3 dum4,  !- Program Line 13
    Set QuadTable_result = @CurveValue Table_Quadratic_Ptr 0.35 dum1 dum2 dum3 dum4;  !- Program Line 14

  EnergyManagementSystem:Subroutine,
    Kill_Run_if_Uncomfortable,  !- Name
    IF PMVrunningAvg > 2.5,  !- Program Line 1
    SET tmpError = @FatalHaltEp 1002.50,  !- Program Line 2
    ENDIF,                   !- Program Line 3
    IF PMVrunningAvg < 0.0 - 1.3,  !- Program Line 4
    SET tmpError = @FatalHaltEp 9001.30,  !- Program Line 5
    ENDIF;                   !- Program Line 6

  Output:Variable,*,Running Two Hour Average PMV,Timestep;

  EnergyManagementSystem:Subroutine,
    DoPsychrometricTests,    !- Name
    Set Pressure = 101300.0,  !- Program Line 1
    Set Temp = 20.0,         !- Program Line 2
    Set Humrat = 0.009,      !- Program Line 3
    Set rhoAir = @RhoAirFnPbTdbW Pressure Temp humrat,  !- Program Line 4
    Set cpAir = @CpAirFnW Humrat,  !- Program Line 5
    Set hfgAir = @HfgAirFnWTdb Humrat Temp,  !- Program Line 6
    set hgAir = @HgAirFnWTdb humrat Temp,  !- Program Line 7
    set wetbulb = @TwbFnTdbWPb temp humrat pressure,  !- Program Line 8
    set dewpoint = @TdpFnTdbTwbPb Temp wetbulb pressure,  !- Program Line 9
    set dewpoint = @TdpFnWPb humrat pressure,  !- Program Line 10
    Set relHum   = @RhFnTdbWPb temp humrat pressure,  !- Program Line 11
    set enthalpy = @HFnTdbRhPb temp relhum pressure,  !- Program Line 12
    set enthalpy = @HFnTdbW temp humrat,  !- Program Line 13
    SEt Temp2  =  @TdbFnHW enthalpy humrat,  !- Program Line 14
    Set vaporRho = @RhovFnTdbRh temp relhum,  !- Program Line 15
    set vaporRho2 = @RhovFnTdbRhLBnd0C temp relhum,  !- Program Line 16
    SEt vaporRho3 = @RhovFnTdbWPb temp humrat pressure,  !- Program Line 17
    Set relHum2 = @RhFnTdbRhov temp vaporRho3,  !- Program Line 18
    Set relHum3 = @RhFnTdbRhovLBnd0C temp vaporRho3,  !- Program Line 19
    Set specifVol = @VFnTdbWPb temp humrat pressure,  !- Program Line 20
    set humrat2 = @WFnTdpPb dewpoint pressure,  !- Program Line 21
    Set humrat3 = @WFnTdbH temp enthalpy,  !- Program Line 22
    Set humrat4 = @WFnTdbTwbPb temp wetbulb pressure,  !- Program Line 23
    Set humrat5 = @WFnTdbRhPb temp relhum pressure,  !- Program Line 24
    Set saturatPressure = @PsatFnTemp temp,  !- Program Line 25
    Set saturatTemp = @TsatFnHPb enthalpy pressure,  !- Program Line 26
    Set cp = @CpCW temp,     !- Program Line 27
    Set cp2 = @cpHW temp,    !- Program Line 28
    Set rhoH20 = @RhoH2O temp;  !- Program Line 29

  EnergyManagementSystem:Subroutine,
    DoTrendTests,            !- Name
    Set p1 = @TrendValue PMVtrendLog1 1,  !- Program Line 1
    Set p2 = @TrendValue PMVtrendLog1 2,  !- Program Line 2
    Set p3 = @TrendValue PMVtrendLog1 3,  !- Program Line 3
    Set p4 = @TrendValue PMVtrendLog1 4,  !- Program Line 4
    Set p5 = @TrendValue PMVtrendLog1 5,  !- Program Line 5
    Set Avg1to5 = @TrendAverage PMVtrendLog1 5,  !- Program Line 6
    Set Avg1to20 = @TrendAverage PMVtrendLog1 20,  !- Program Line 7
    Set Max1to5 = @TrendMax PMVTrendLog1 5,  !- Program Line 8
    Set Min1to5 = @TrendMin PMVTrendLog1 5,  !- Program Line 9
    Set slope1to5 = @TrendDirection PMVTrendLog1 5,  !- Program Line 10
    Set slope1to20 = @TrendDirection PMVTrendLog1 20,  !- Program Line 11
    Set slopeAll = @TrendDirection PMVTrendLog1 300,  !- Program Line 12
    Set Sum1to5 = @TrendSum PMVTrendLog1 5,  !- Program Line 13
    Set Sum1to20 = @TrendSum PMVTrendLog1 20;  !- Program Line 14

  EnergyManagementSystem:Subroutine,
    DoVariousMathTests,      !- Name
    Set A = 1.0,             !- Program Line 1
    Set B = 0.0,             !- Program Line 2
    Set C = A + B,           !- Program Line 3
    IF A,                    !- Program Line 4
    Set D = 6,               !- Program Line 5
    ELSE,                    !- Program Line 6
    Set D = 23,              !- Program Line 7
    ENDIF,                   !- Program Line 8
    If A || B,               !- Program Line 9
    Set D = 7,               !- Program Line 10
    ENDIF,                   !- Program Line 11
    IF A && B,               !- Program Line 12
    SET D = 54,              !- Program Line 13
    ELSE,                    !- Program Line 14
    SET D = 43,              !- Program Line 15
    ENDIF,                   !- Program Line 16
    IF (A == 2),             !- Program Line 17
    Set D = 8,               !- Program Line 18
    ENDIF,                   !- Program Line 19
    IF A <> 2,               !- Program Line 20
    SET E = 9,               !- Program Line 21
    ENDIF,                   !- Program Line 22
    IF ((A <> 1) && (B == 0.0)) || (E == 9),  !- Program Line 23
    SET E = 11,              !- Program Line 24
    ELSEIF (A == 1),         !- Program Line 25
    Set E = 12,              !- Program Line 26
    ELSE,                    !- Program Line 27
    Set E = 14,              !- Program Line 28
    ENDIF,                   !- Program Line 29
    IF A > B,                !- Program Line 30
    Set B = A,               !- Program Line 31
    ENDIF,                   !- Program Line 32
    IF A >= B,               !- Program Line 33
    Set B = A + 1,           !- Program Line 34
    ENDIF,                   !- Program Line 35
    IF A < B,                !- Program Line 36
    SET B = A,               !- Program Line 37
    ENDIF,                   !- Program Line 38
    IF A <= B,               !- Program Line 39
    Set B = 0.0000,          !- Program Line 40
    ENDIF,                   !- Program Line 41
    Set Y = 14,              !- Program Line 42
    IF A,                    !- Program Line 43
    IF B < A,                !- Program Line 44
    IF (Y < A),              !- Program Line 45
    SET Z = 19,              !- Program Line 46
    ELSEIF ( Y == A),        !- Program Line 47
    SET Z = 17,              !- Program Line 48
    ELSE,                    !- Program Line 49
    SET Z = 16,              !- Program Line 50
    ENDIF,                   !- Program Line 51
    ELSE,                    !- Program Line 52
    SET Z = 21,              !- Program Line 53
    ENDIF,                   !- Program Line 54
    ELSE,                    !- Program Line 55
    SET Z = 23,              !- Program Line 56
    ENDIF,                   !- Program Line 57
    Set Z = Z,               !- Program Line 58
    Set G = 13,              !- Program Line 59
    Set H = 4,               !- Program Line 60
    Set I = @mod G H,        !- Program Line 61
    Set o = 34.5678,         !- Program Line 62
    set p = @Round o,        !- Program Line 63
    Set o = 34.4678,         !- Program Line 64
    set p = @Round o,        !- Program Line 65
    Set E = @max A C,        !- Program Line 66
    Set F = @min A C,        !- Program Line 67
    Set m = 2.0,             !- Program Line 68
    set expm = @EXP m,       !- Program Line 69
    set lnm = @LN expm,      !- Program Line 70
    Set n = 0,               !- Program Line 71
    SEt m = 10,              !- Program Line 72
    Set n = m / n,           !- Program Line 73
    Set n = 0.0 - 10.0,      !- Program Line 74
    Set m = @LN n,           !- Program Line 75
    Set n = @ABS n,          !- Program Line 76
    Set m = @LN n,           !- Program Line 77
    Set n = 6.0^2.0,         !- Program Line 78
    Set n = n^0.5,           !- Program Line 79
    Set phi = 45,            !- Program Line 80
    Set phiRad = @DegToRad phi,  !- Program Line 81
    Set CosPhi = @COS phiRad,  !- Program Line 82
    Set phiRad2= @ARCCOS CosPhi,  !- Program Line 83
    Set phi2 = @RadToDeg phiRad2,  !- Program Line 84
    Set phi = 30,            !- Program Line 85
    Set phiRad = @DegToRad phi,  !- Program Line 86
    Set SinPhi = @Sin phiRad,  !- Program Line 87
    Set phiRad2= @ARCsin SinPhi,  !- Program Line 88
    Set phi2 = @RadToDeg phiRad2,  !- Program Line 89
    Set A = (2 + 2) * 3,     !- Program Line 90
    Set B = (2 + 2) * (1+2),  !- Program Line 91
    Set C = (2 + 2) / (3 + 1),  !- Program Line 92
    Set D = myuninitvar,     !- Program Line 93
    Set D = myuninitvar2 + myuninitvar3;  !- Program Line 94

  EnergyManagementSystem:Subroutine,
    DoRandomNumberTests,     !- Name
    Set a = @RandomUniform 0 1,  !- Program Line 1
    Set b = @RandomUniform 0 1,  !- Program Line 2
    Set c = @RandomNormal 0.5 0.1 0 1,  !- Program Line 3
    Set d = @RandomNormal 0.5 0.1 0 1;  !- Program Line 4

  EnergyManagementSystem:ProgramCallingManager,
    Initialize Random Number Generator,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    InitRandomSeed;          !- Program Name 1

  EnergyManagementSystem:Program,
    InitRandomSeed,          !- Name
    Set seed = ActualDateAndTime,  !- Program Line 1
    Set dummy = @SeedRandom seed;  !- Program Line 2

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level
