!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! 5-zone GSHP-Slinky.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              Water to water ground source heat pump (parameter estimation model) with slinky ground loop heat exchanger
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 1 run period,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): full year, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone sizing with weather file run control
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Standard VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with air cooled condenser.
!                                 All equipment is autosized.
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water, Coil:Heating:Water
! Pumps:                          PUMP:CONSTANT SPEED
! water to water heat pump:       HeatPump:WaterToWater:ParameterEstimation:Heating,  HeatPump:WaterToWater:ParameterEstimation:Cooling
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Building,
  Building,                !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,Simple;

SurfaceConvectionAlgorithm:Outside,SimpleCombined;

HeatBalanceAlgorithm,ConductionTransferFunction;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Site:GroundTemperature:Deep,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1;

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  MAT-SB-U,                !- Name
  Rough,                   !- Roughness
  0.117406666,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-FLOOR-1,             !- Name
  Rough,                   !- Roughness
  3.522199631,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01;                    !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03;                    !- Outside Layer

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.20,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 20:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.2;        !- Field 20

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,12.8,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,21.1,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,12.8,        !- Field 9
  Until: 18:00,21.1,       !- Field 11
  Until: 24:00,12.8,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,12.8,        !- Field 16
  Until: 13:00,21.1,       !- Field 18
  Until: 24:00,12.8,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,12.8,        !- Field 23
  Until: 18:00,21.1,       !- Field 25
  Until: 24:00,12.8;       !- Field 27

Schedule:Compact,
  PlenumHtg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,23.9,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,40.0,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,40.0,        !- Field 9
  Until: 18:00,23.9,       !- Field 11
  Until: 24:00,40.0,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,40.0,        !- Field 16
  Until: 13:00,23.9,       !- Field 18
  Until: 24:00,32.2,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,40.0,        !- Field 23
  Until: 18:00,23.9,       !- Field 25
  Until: 24:00,40.0;       !- Field 27

Schedule:Compact,
  PlenumClg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40.0;       !- Field 3

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,2,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,1,          !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,4;          !- Field 9

Schedule:Compact,
  Min OA Sched,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,0.02,        !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,0.02,       !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,0.02;       !- Field 10

Schedule:Compact,
  FanAvailSched,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  CW Loop Temp Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,7.22;       !- Field 3

Schedule:Compact,
  HW Loop Temp Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,82;         !- Field 3

Schedule:Compact,
  Seasonal Reset Supply Air Temp Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,13.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,16.0;       !- Field 11

Schedule:Compact,
  On,                      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Summer On,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,1.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.0;        !- Field 11

Schedule:Compact,
  Winter On,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 4/30,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1976.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

Sizing:Parameters,
  1.3,                     !- Heating Sizing Factor
  1.3,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

Sizing:Zone,
  SPACE1-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:System,
  VAV Sys 1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  16.7,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node 1;  !- Node 1 Name

BranchList,
  VAV Sys 1 Branches,      !- Name
  VAV Sys 1 Main Branch;   !- Branch 1 Name

Branch,
  VAV Sys 1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
  Mixed Air Node 1,        !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  Main Cooling Coil 1,     !- Component 2 Name
  Mixed Air Node 1,        !- Component 2 Inlet Node Name
  Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  Main Heating Coil 1,     !- Component 3 Name
  Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
  Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  Supply Fan 1,            !- Component 4 Name
  Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
  VAV Sys 1 Outlet Node;   !- Component 4 Outlet Node Name

Branch,
  SPACE1-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE1-1 Zone Coil,      !- Component 1 Name
  SPACE1-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE1-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE2-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE2-1 Zone Coil,      !- Component 1 Name
  SPACE2-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE2-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE3-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE3-1 Zone Coil,      !- Component 1 Name
  SPACE3-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE3-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE4-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE4-1 Zone Coil,      !- Component 1 Name
  SPACE4-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE4-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE5-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE5-1 Zone Coil,      !- Component 1 Name
  SPACE5-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE5-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

AirLoopHVAC,
  VAV Sys 1,               !- Name
  VAV Sys 1 Controllers,   !- Controller List Name
  VAV Sys 1 Avail List,    !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV Sys 1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
  PLENUM-1 Out Node,       !- Demand Side Outlet Node Name
  Zone Eq In Node,         !- Demand Side Inlet Node Names
  VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  VAV Sys 1 Controllers,   !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  Central Cooling Coil Contoller 1,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  Central Heating Coil Contoller 1;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name

AvailabilityManagerAssignmentList,
  VAV Sys 1 Avail List,    !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  VAV Sys 1 Avail;         !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,         !- Name
  FanAvailSched;           !- Schedule Name

SetpointManager:Scheduled,
  Supply Air Temp Manager 1,  !- Name
  Temperature,             !- Control Variable
  Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
  VAV Sys 1 Outlet Node;   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Mixed Air Temp Manager 1,  !- Name
  Temperature,             !- Control Variable
  VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
  Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
  VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
  Main Branch SetPoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Main Branch SetPoint Node List,  !- Name
  Mixed Air Node 1,        !- Node 1 Name
  Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
  Main Heating Coil 1 Outlet Node;  !- Node 3 Name

Controller:WaterCoil,
  Central Cooling Coil Contoller 1,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
  Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
  0.002,                   !- Controller Convergence Tolerance {deltaC}
  0.0033,                  !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  Central Heating Coil Contoller 1,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
  Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
  0.002,                   !- Controller Convergence Tolerance {deltaC}
  0.0043,                  !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node 1,  !- Relief Air Outlet Node Name
  VAV Sys 1 Inlet Node,    !- Return Air Node Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  Min OA Sched;            !- Minimum Outdoor Air Schedule Name

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                !- Zone Name
  SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE1-1 In Node,        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Node,           !- Zone Air Node Name
  SPACE1-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                !- Zone Name
  SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE2-1 In Node,        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Node,           !- Zone Air Node Name
  SPACE2-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                !- Zone Name
  SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE3-1 In Node,        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Node,           !- Zone Air Node Name
  SPACE3-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                !- Zone Name
  SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE4-1 In Node,        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Node,           !- Zone Air Node Name
  SPACE4-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                !- Zone Name
  SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE5-1 In Node,        !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Node,           !- Zone Air Node Name
  SPACE5-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE1-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE2-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE3-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE4-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE5-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,            !- Name
  SPACE1-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE1-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,            !- Name
  SPACE2-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE2-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,            !- Name
  SPACE3-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE3-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,            !- Name
  SPACE4-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE4-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,            !- Name
  SPACE5-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE5-1 VAV Reheat;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE1-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE1-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE1-1 Zone Coil,      !- Reheat Coil Name
  0.002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE1-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE2-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE2-1 Zone Coil,      !- Reheat Coil Name
  0.002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE2-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE3-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE3-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE3-1 Zone Coil,      !- Reheat Coil Name
  0.002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE3-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE4-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE4-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE4-1 Zone Coil,      !- Reheat Coil Name
  0.002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE4-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE5-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE5-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE5-1 Zone Coil,      !- Reheat Coil Name
  0.002,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE5-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

ZoneControl:Thermostat,
  SPACE1-1 Control,        !- Name
  SPACE1-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE2-1 Control,        !- Name
  SPACE2-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE3-1 Control,        !- Name
  SPACE3-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE4-1 Control,        !- Name
  SPACE4-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE5-1 Control,        !- Name
  SPACE5-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,         !- Name
  Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
  PlenumHeatingSetpoint,   !- Name
  PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  CoolingSetpoint,         !- Name
  Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  PlenumCoolingSetpoint,   !- Name
  PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path 1,  !- Name
  Zone Eq In Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  ReturnAirPath1,          !- Name
  PLENUM-1 Out Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  Return-Plenum-1;         !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
  Return-Plenum-1,         !- Name
  PLENUM-1,                !- Zone Name
  PLENUM-1 Node,           !- Zone Node Name
  PLENUM-1 Out Node,       !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  SPACE1-1 Out Node,       !- Inlet 1 Node Name
  SPACE2-1 Out Node,       !- Inlet 2 Node Name
  SPACE3-1 Out Node,       !- Inlet 3 Node Name
  SPACE4-1 Out Node,       !- Inlet 4 Node Name
  SPACE5-1 Out Node;       !- Inlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter 1,  !- Name
  Zone Eq In Node,         !- Inlet Node Name
  SPACE1-1 ATU In Node,    !- Outlet 1 Node Name
  SPACE2-1 ATU In Node,    !- Outlet 2 Node Name
  SPACE3-1 ATU In Node,    !- Outlet 3 Node Name
  SPACE4-1 ATU In Node,    !- Outlet 4 Node Name
  SPACE5-1 ATU In Node;    !- Outlet 5 Node Name

Coil:Cooling:Water,
  Main Cooling Coil 1,     !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  0.0033,                  !- Design Water Flow Rate {m3/s}
  2.284,                   !- Design Air Flow Rate {m3/s}
  7.222,                   !- Design Inlet Water Temperature {C}
  26.667,                  !- Design Inlet Air Temperature {C}
  14.389,                  !- Design Outlet Air Temperature {C}
  0.0167,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0099,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
  Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
  Mixed Air Node 1,        !- Air Inlet Node Name
  Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
  SPACE1-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.002,                   !- Maximum Water Flow Rate {m3/s}
  SPACE1-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE1-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE1-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE1-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE2-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.002,                   !- Maximum Water Flow Rate {m3/s}
  SPACE2-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE2-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE2-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE2-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE3-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.002,                   !- Maximum Water Flow Rate {m3/s}
  SPACE3-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE3-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE3-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE3-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE4-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.002,                   !- Maximum Water Flow Rate {m3/s}
  SPACE4-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE4-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE4-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE4-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE5-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.002,                   !- Maximum Water Flow Rate {m3/s}
  SPACE5-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE5-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE5-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE5-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

BranchList,
  Heating Demand Side Branches,  !- Name
  Reheat Inlet Branch,     !- Branch 1 Name
  SPACE1-1 Reheat Branch,  !- Branch 2 Name
  SPACE2-1 Reheat Branch,  !- Branch 3 Name
  SPACE3-1 Reheat Branch,  !- Branch 4 Name
  SPACE4-1 Reheat Branch,  !- Branch 5 Name
  SPACE5-1 Reheat Branch,  !- Branch 6 Name
  Main Heating Coil 1 Branch,  !- Branch 7 Name
  Reheat Bypass Branch,    !- Branch 8 Name
  Reheat Outlet Branch;    !- Branch 9 Name

Branch,
  Main Heating Coil 1 Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Main Heating Coil 1,     !- Component 1 Name
  Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
  Main Heating Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Coil:Heating:Water,
  Main Heating Coil 1,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  5000.0,                  !- U-Factor Times Area Value {W/K}
  0.0043,                  !- Maximum Water Flow Rate {m3/s}
  Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
  Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
  Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
  Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Branch,
  Cooling Coil Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  Main Cooling Coil 1,     !- Component 1 Name
  Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
  Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Fan:VariableVolume,
  Supply Fan 1,            !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  600.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.35071223,              !- Fan Power Coefficient 1
  0.30850535,              !- Fan Power Coefficient 2
  -0.54137364,             !- Fan Power Coefficient 3
  0.87198823,              !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
  VAV Sys 1 Outlet Node;   !- Air Outlet Node Name

PlantLoop,
  Chilled Water Loop,      !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CW Loop Operation,       !- Plant Equipment Operation Scheme Name
  CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  0.0033,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  5.0,                     !- Plant Loop Volume {m3}
  CW Supply Inlet Node,    !- Plant Side Inlet Node Name
  CW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Cooling Supply Side Branches,  !- Plant Side Branch List Name
  Cooling Supply Side Connectors,  !- Plant Side Connector List Name
  CW Demand Inlet Node,    !- Demand Side Inlet Node Name
  CW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Cooling Demand Side Branches,  !- Demand Side Branch List Name
  Cooling Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Chilled Water Loop Setpoint Node List,  !- Name
  CW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Cooling Supply Side Branches,  !- Name
  CW Pump Branch,          !- Branch 1 Name
  GshpCLG Chiller Branch,  !- Branch 2 Name
  Purchased Cooling Branch,  !- Branch 3 Name
  Supply Bypass Branch,    !- Branch 4 Name
  Cooling Supply Outlet;   !- Branch 5 Name

BranchList,
  Cooling Demand Side Branches,  !- Name
  Cooling Demand Inlet,    !- Branch 1 Name
  Cooling Coil Branch,     !- Branch 2 Name
  Demand Bypass Branch,    !- Branch 3 Name
  Cooling Demand Outlet;   !- Branch 4 Name

ConnectorList,
  Cooling Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Loop Splitter,        !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Loop Mixer;           !- Connector 2 Name

ConnectorList,
  Cooling Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Demand Splitter,      !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Demand Mixer;         !- Connector 2 Name

Branch,
  Cooling Demand Inlet,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Inlet Pipe,  !- Component 1 Name
  CW Demand Inlet Node,    !- Component 1 Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Demand Side Inlet Pipe,  !- Name
  CW Demand Inlet Node,    !- Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Demand Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Demand Side Bypass,      !- Component 1 Name
  CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Demand Side Bypass,      !- Name
  CW Demand Bypass Inlet Node,  !- Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Cooling Demand Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CW Demand Side Outlet Pipe,  !- Component 1 Name
  CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,  !- Name
  CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Cooling Supply Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Outlet Pipe,  !- Component 1 Name
  Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Outlet Pipe,  !- Name
  Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Supply Outlet Node;   !- Outlet Node Name

Branch,
  CW Pump Branch,          !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Circ Pump,               !- Component 1 Name
  CW Supply Inlet Node,    !- Component 1 Inlet Node Name
  CW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  GshpCLG Chiller Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
  GshpCLG,                 !- Component 1 Name
  GshpCLG LoadSide Inlet Node,  !- Component 1 Inlet Node Name
  GshpCLG LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Purchased Cooling Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictCooling,         !- Component 1 Object Type
  Purchased Cooling,       !- Component 1 Name
  Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Supply Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Bypass,      !- Component 1 Name
  CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Bypass,      !- Name
  CW Supply Bypass Inlet Node,  !- Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  CW Loop Splitter,        !- Name
  CW Pump Branch,          !- Inlet Branch Name
  GshpCLG Chiller Branch,  !- Outlet Branch 1 Name
  Purchased Cooling Branch,  !- Outlet Branch 2 Name
  Supply Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
  CW Loop Mixer,           !- Name
  Cooling Supply Outlet,   !- Outlet Branch Name
  GshpCLG Chiller Branch,  !- Inlet Branch 1 Name
  Purchased Cooling Branch,  !- Inlet Branch 2 Name
  Supply Bypass Branch;    !- Inlet Branch 3 Name

Connector:Splitter,
  CW Demand Splitter,      !- Name
  Cooling Demand Inlet,    !- Inlet Branch Name
  Demand Bypass Branch,    !- Outlet Branch 1 Name
  Cooling Coil Branch;     !- Outlet Branch 2 Name

Connector:Mixer,
  CW Demand Mixer,         !- Name
  Cooling Demand Outlet,   !- Outlet Branch Name
  Cooling Coil Branch,     !- Inlet Branch 1 Name
  Demand Bypass Branch;    !- Inlet Branch 2 Name

PlantEquipmentOperationSchemes,
  CW Loop Operation,       !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Summer Cooling Operation,  !- Control Scheme 1 Name
  Summer On,               !- Control Scheme 1 Schedule Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
  Winter Cooling Operation,  !- Control Scheme 2 Name
  Winter On;               !- Control Scheme 2 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Summer Cooling Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  500000.0,                !- Load Range 1 Upper Limit {W}
  GSHP and Purchased Cooling;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Winter Cooling Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  900000.0,                !- Load Range 1 Upper Limit {W}
  Purchased Cooling Only;  !- Range 1 Equipment List Name

PlantEquipmentList,
  GSHP and Purchased Cooling,  !- Name
  HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Equipment 1 Object Type
  GshpCLG,                 !- Equipment 1 Name
  DistrictCooling,         !- Equipment 2 Object Type
  Purchased Cooling;       !- Equipment 2 Name

PlantEquipmentList,
  Purchased Cooling Only,  !- Name
  DistrictCooling,         !- Equipment 1 Object Type
  Purchased Cooling;       !- Equipment 1 Name

DistrictCooling,
  Purchased Cooling,       !- Name
  Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
  Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
  680000.0;                !- Nominal Capacity {W}

HeatPump:WaterToWater:ParameterEstimation:Cooling,
  GshpCLG,                 !- Name
  GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node Name
  GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node Name
  GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node Name
  GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node Name
  3.5,                     !- Nominal COP {W/W}
  45000.0,                 !- Nominal Capacity {W}
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.003,                   !- Load Side Flow Rate {m3/s}
  0.003,                   !- Source Side Flow Rate {m3/s}
  7761.0,                  !- Load Side Heat Transfer Coefficient {W/K}
  3998.0,                  !- Source Side Heat Transfer Coefficient {W/K}
  0.012544,                !- Piston Displacement {m3/s}
  0.05469,                 !- Compressor Clearance Factor
  92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
  4.8907,                  !- Superheating {C}
  2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
  0.699,                   !- Loss Factor
  0.0,                     !- High Pressure Cut Off {Pa}
  0.0;                     !- Low Pressure Cut Off {Pa}

Pump:ConstantSpeed,
  Circ Pump,               !- Name
  CW Supply Inlet Node,    !- Inlet Node Name
  CW Pump Outlet Node,     !- Outlet Node Name
  0.0033,                  !- Design Flow Rate {m3/s}
  5000.0,                  !- Design Pump Head {Pa}
  25.0,                    !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Continuous;              !- Pump Control Type

PlantLoop,
  Hot Water Loop,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
  HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  0.0043,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  5.0,                     !- Plant Loop Volume {m3}
  HW Supply Inlet Node,    !- Plant Side Inlet Node Name
  HW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Heating Supply Side Branches,  !- Plant Side Branch List Name
  Heating Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand Inlet Node,    !- Demand Side Inlet Node Name
  HW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Heating Demand Side Branches,  !- Demand Side Branch List Name
  Heating Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW Loop Temp Schedule,   !- Schedule Name
  Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Hot Water Loop Setpoint Node List,  !- Name
  HW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Heating Supply Side Branches,  !- Name
  Heating Supply Inlet Branch,  !- Branch 1 Name
  Heating Gshp Branch,     !- Branch 2 Name
  Purchased Heating Branch,  !- Branch 3 Name
  Heating Supply Bypass Branch,  !- Branch 4 Name
  Heating Supply Outlet Branch;  !- Branch 5 Name

ConnectorList,
  Heating Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Supply Mixer;    !- Connector 2 Name

Branch,
  Heating Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  HW Circ Pump,            !- Component 1 Name
  HW Supply Inlet Node,    !- Component 1 Inlet Node Name
  HW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Heating Gshp Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
  GshpHeating,             !- Component 1 Name
  GshpHeating LoadSide Inlet Node,  !- Component 1 Inlet Node Name
  GshpHeating LoadSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Purchased Heating Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictHeating:Water,   !- Component 1 Object Type
  Steam,                   !- Component 1 Name
  Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Side Bypass,  !- Component 1 Name
  Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Side Bypass,  !- Name
  Heating Supply Bypass Inlet Node,  !- Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Heating Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Outlet,   !- Component 1 Name
  Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Outlet,   !- Name
  Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Supply Outlet Node;   !- Outlet Node Name

ConnectorList,
  Heating Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Reheat Splitter,         !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Reheat Mixer;            !- Connector 2 Name

Branch,
  Reheat Inlet Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Inlet Pipe,       !- Component 1 Name
  HW Demand Inlet Node,    !- Component 1 Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Inlet Pipe,       !- Name
  HW Demand Inlet Node,    !- Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Reheat Outlet Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Outlet Pipe,      !- Component 1 Name
  HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Outlet Pipe,      !- Name
  HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Reheat Bypass Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Reheat Bypass,           !- Component 1 Name
  Reheat Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Reheat Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Reheat Bypass,           !- Name
  Reheat Bypass Inlet Node,  !- Inlet Node Name
  Reheat Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Reheat Splitter,         !- Name
  Reheat Inlet Branch,     !- Inlet Branch Name
  SPACE1-1 Reheat Branch,  !- Outlet Branch 1 Name
  SPACE2-1 Reheat Branch,  !- Outlet Branch 2 Name
  SPACE3-1 Reheat Branch,  !- Outlet Branch 3 Name
  SPACE4-1 Reheat Branch,  !- Outlet Branch 4 Name
  SPACE5-1 Reheat Branch,  !- Outlet Branch 5 Name
  Main Heating Coil 1 Branch,  !- Outlet Branch 6 Name
  Reheat Bypass Branch;    !- Outlet Branch 7 Name

Connector:Mixer,
  Reheat Mixer,            !- Name
  Reheat Outlet Branch,    !- Outlet Branch Name
  SPACE1-1 Reheat Branch,  !- Inlet Branch 1 Name
  SPACE2-1 Reheat Branch,  !- Inlet Branch 2 Name
  SPACE3-1 Reheat Branch,  !- Inlet Branch 3 Name
  SPACE4-1 Reheat Branch,  !- Inlet Branch 4 Name
  SPACE5-1 Reheat Branch,  !- Inlet Branch 5 Name
  Main Heating Coil 1 Branch,  !- Inlet Branch 6 Name
  Reheat Bypass Branch;    !- Inlet Branch 7 Name

Connector:Splitter,
  Heating Supply Splitter,  !- Name
  Heating Supply Inlet Branch,  !- Inlet Branch Name
  Heating Gshp Branch,     !- Outlet Branch 1 Name
  Purchased Heating Branch,  !- Outlet Branch 2 Name
  Heating Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Mixer,
  Heating Supply Mixer,    !- Name
  Heating Supply Outlet Branch,  !- Outlet Branch Name
  Heating Gshp Branch,     !- Inlet Branch 1 Name
  Purchased Heating Branch,  !- Inlet Branch 2 Name
  Heating Supply Bypass Branch;  !- Inlet Branch 3 Name

DistrictHeating:Water,
  Steam,                   !- Name
  Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
  Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
  1000000.0;               !- Nominal Capacity {W}

PlantEquipmentOperationSchemes,
  Hot Loop Operation,      !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Winter Heating Operation,  !- Control Scheme 1 Name
  winter on,               !- Control Scheme 1 Schedule Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
  Summer Heating Operation,  !- Control Scheme 2 Name
  summer on;               !- Control Scheme 2 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Summer Heating Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  9999999.0,               !- Load Range 1 Upper Limit {W}
  Purchased Heating Plant;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  Winter Heating Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  45000.0,                 !- Load Range 1 Upper Limit {W}
  GSHP plant,              !- Range 1 Equipment List Name
  45000.0,                 !- Load Range 2 Lower Limit {W}
  9999999.0,               !- Load Range 2 Upper Limit {W}
  Purchased Heating Plant;  !- Range 2 Equipment List Name

PlantEquipmentList,
  Purchased Heating Plant,  !- Name
  DistrictHeating:Water,   !- Equipment 1 Object Type
  Steam;                   !- Equipment 1 Name

PlantEquipmentList,
  GSHP plant,              !- Name
  HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Equipment 1 Object Type
  GshpHeating,             !- Equipment 1 Name
  DistrictHeating:Water,   !- Equipment 2 Object Type
  Steam;                   !- Equipment 2 Name

Pump:ConstantSpeed,
  HW Circ Pump,            !- Name
  HW Supply Inlet Node,    !- Inlet Node Name
  HW Pump Outlet Node,     !- Outlet Node Name
  0.0043,                  !- Design Flow Rate {m3/s}
  5000.0,                  !- Design Pump Head {Pa}
  35.0,                    !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Continuous;              !- Pump Control Type

HeatPump:WaterToWater:ParameterEstimation:Heating,
  GshpHeating,             !- Name
  GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node Name
  GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node Name
  GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node Name
  GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node Name
  3.5,                     !- Nominal COP {W/W}
  50000.0,                 !- Nominal Capacity {W}
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.003,                   !- Load Side Flow Rate {m3/s}
  0.003,                   !- Source Side Flow Rate {m3/s}
  7761.0,                  !- Load Side Heat Transfer Coefficient {W/K}
  3998.0,                  !- Source Side Heat Transfer Coefficient {W/K}
  0.012544,                !- Piston Displacement {m3/s}
  0.05469,                 !- Compressor Clearance Factor
  92156.2,                 !- Compressor Suction and Discharge Pressure Drop {Pa}
  4.8907,                  !- Superheating {C}
  2803.9,                  !- Constant Part of Electromechanical Power Losses {W}
  0.699,                   !- Loss Factor
  0.0,                     !- High Pressure Cut Off {Pa}
  0.0;                     !- Low Pressure Cut Off {Pa}

CondenserLoop,
  Chilled Water Condenser Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
  Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  0.0033,                  !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  5.0,                     !- Condenser Loop Volume {m3}
  Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
  Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
  Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowGroundTemperature,
  MyCondenserControl,      !- Name
  Temperature,             !- Control Variable
  Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
  0.0,                     !- Offset Temperature Difference {deltaC}
  80.0,                    !- Maximum Setpoint Temperature {C}
  10.0,                    !- Minimum Setpoint Temperature {C}
  Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Condenser Supply Side Branches,  !- Name
  Condenser Supply Inlet Branch,  !- Branch 1 Name
  Condenser Supply GHE Branch,  !- Branch 2 Name
  Condenser Supply Bypass Branch,  !- Branch 3 Name
  Condenser Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Supply Mixer;  !- Connector 2 Name

Branch,
  Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Cond Circ Pump,          !- Component 1 Name
  Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply GHE Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  GroundHeatExchanger:Slinky,  !- Component 1 Object Type
  Slinky GHX,              !- Component 1 Name
  GHE Inlet Node,          !- Component 1 Inlet Node Name
  GHE Outlet Node;         !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Side Bypass,  !- Component 1 Name
  Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Side Bypass,  !- Name
  Cond Supply Bypass Inlet Node,  !- Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Outlet,  !- Component 1 Name
  Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Outlet,  !- Name
  Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Supply Outlet Node;  !- Outlet Node Name

BranchList,
  Condenser Demand Side Branches,  !- Name
  Condenser Demand Inlet Branch,  !- Branch 1 Name
  GshpCLG Condenser Branch,  !- Branch 2 Name
  Gshp Heating Condenser Branch,  !- Branch 3 Name
  Condenser Demand Bypass Branch,  !- Branch 4 Name
  Condenser Demand Outlet Branch;  !- Branch 5 Name

ConnectorList,
  Condenser Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Demand Mixer;  !- Connector 2 Name

Branch,
  Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Inlet Pipe,  !- Component 1 Name
  Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,  !- Name
  Condenser Demand Inlet Node,  !- Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  GshpCLG Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatPump:WaterToWater:ParameterEstimation:Cooling,  !- Component 1 Object Type
  GshpCLG,                 !- Component 1 Name
  GshpCLG SourceSide Inlet Node,  !- Component 1 Inlet Node Name
  GshpCLG SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Gshp Heating Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  HeatPump:WaterToWater:ParameterEstimation:Heating,  !- Component 1 Object Type
  GshpHeating,             !- Component 1 Name
  GshpHeating SourceSide Inlet Node,  !- Component 1 Inlet Node Name
  GshpHeating SourceSide Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Outlet Pipe,  !- Component 1 Name
  Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,  !- Name
  Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Demand Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Condenser Demand Splitter,  !- Name
  Condenser Demand Inlet Branch,  !- Inlet Branch Name
  GshpCLG Condenser Branch,  !- Outlet Branch 1 Name
  Gshp Heating Condenser Branch,  !- Outlet Branch 2 Name
  Condenser Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Mixer,
  Condenser Demand Mixer,  !- Name
  Condenser Demand Outlet Branch,  !- Outlet Branch Name
  GshpCLG Condenser Branch,  !- Inlet Branch 1 Name
  Gshp Heating Condenser Branch,  !- Inlet Branch 2 Name
  Condenser Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Splitter,
  Condenser Supply Splitter,  !- Name
  Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Condenser Supply Mixer,  !- Name
  Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

CondenserEquipmentOperationSchemes,
  Tower Loop Operation,    !- Name
  PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
  Year Round Tower Operation,  !- Control Scheme 1 Name
  ON;                      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
  Year Round Tower Operation,  !- Name
  All Towers;              !- Equipment List Name

CondenserEquipmentList,
  All Towers,              !- Name
  GroundHeatExchanger:Slinky,  !- Equipment 1 Object Type
  Slinky GHX;              !- Equipment 1 Name

GroundHeatExchanger:Slinky,
  Slinky GHX,              !- Name
  GHE Inlet Node,          !- Inlet Node Name
  GHE Outlet Node,         !- Outlet Node Name
  0.0033,                  !- Design Flow Rate {m3/s}
  1.2,                     !- Soil Thermal Conductivity {W/m-K}
  3200.0,                  !- Soil Density {kg/m3}
  850.0,                   !- Soil Specific Heat {J/kg-K}
  1.8,                     !- Pipe Thermal Conductivity {W/m-K}
  920.0,                   !- Pipe Density {kg/m3}
  2200.0,                  !- Pipe Specific Heat {J/kg-K}
  0.02667,                 !- Pipe Outer Diameter {m}
  0.002413,                !- Pipe Thickness {m}
  Vertical,                !- Heat Exchanger Configuration
  1.0,                     !- Coil Diameter {m}
  0.2,                     !- Coil Pitch {m}
  2.5,                     !- Trench Depth {m}
  40.0,                    !- Trench Length {m}
  15,                      !- Number of Trenches
  2.0,                     !- Horizontal Spacing Between Pipes {m}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  KATemps,                 !- Undisturbed Ground Temperature Model Name
  10.0;                    !- Maximum Length of Simulation {years}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  KATemps,                 !- Name
  1.8,                     !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2200.0,                  !- Soil Specific Heat {J/kg-K}
  15.5,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

Pump:ConstantSpeed,
  Cond Circ Pump,          !- Name
  Condenser Supply Inlet Node,  !- Inlet Node Name
  Condenser Pump Outlet Node,  !- Outlet Node Name
  0.0033,                  !- Design Flow Rate {m3/s}
  5000.0,                  !- Design Pump Head {Pa}
  25.0,                    !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Continuous;              !- Pump Control Type

Output:VariableDictionary,regular;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,*,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,*,Pump Mass Flow Rate,Timestep;

Output:Variable,*,Pump Outlet Temperature,Timestep;

Output:Variable,*,Pump Fluid Heat Gain Rate,Timestep;

Output:Variable,Main Cooling Coil 1 Water Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,CW Demand Bypass Inlet Node,System Node Mass Flow Rate,Timestep;

Output:Variable,*,HVAC System Solver Iteration Count,Timestep;

Output:Variable,*,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,*,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,*,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,*,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,*,Heat Pump Load Side Heat Transfer Rate,Timestep;

Output:Variable,*,Heat Pump Source Side Heat Transfer Rate,Timestep;

Output:Variable,*,Heat Pump Load Side Inlet Temperature,Timestep;

Output:Variable,*,Heat Pump Load Side Outlet Temperature,Timestep;

Output:Variable,*,Heat Pump Source Side Inlet Temperature,Timestep;

Output:Variable,*,Heat Pump Source Side Outlet Temperature,Timestep;

Output:Variable,*,Heat Pump Load Side Mass Flow Rate,Timestep;

Output:Variable,*,Heat Pump Source Side Mass Flow Rate,Timestep;

Output:Variable,*,Ground Heat Exchanger Average Borehole Temperature,Timestep;

Output:Variable,*,Ground Heat Exchanger Inlet Temperature,Timestep;

Output:Variable,*,Ground Heat Exchanger Heat Transfer Rate,Timestep;

Output:Variable,*,Ground Heat Exchanger Outlet Temperature,Timestep;

Output:Variable,*,Ground Heat Exchanger Mass Flow Rate,Timestep;

Output:Variable,*,Ground Heat Exchanger Average Fluid Temperature,Timestep;

Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,Chilled Water Loop,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,Chilled Water Loop,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,Chilled Water Loop,Plant Supply Side Inlet Mass Flow Rate,Timestep;

Output:Variable,Chilled Water Loop,Plant Supply Side Inlet Temperature,Timestep;

Output:Variable,Chilled Water Loop,Plant Supply Side Outlet Temperature,Timestep;

Output:Variable,Chilled Water Condenser Loop,Plant Supply Side Cooling Demand Rate,Timestep;

Output:Variable,Chilled Water Condenser Loop,Plant Supply Side Heating Demand Rate,Timestep;

Output:Variable,Chilled Water Condenser Loop,Plant Supply Side Inlet Temperature,Timestep;

Output:Variable,Chilled Water Condenser Loop,Plant Supply Side Outlet Temperature,Timestep;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

FluidProperties:Name,
  R22,                     !- Fluid Name
  Refrigerant;             !- Fluid Type

FluidProperties:Temperatures,
  R22SaturatedTemperatures,  !- Name
  -157.42,-156.0,-154.0,-152.0,-150.0,-148.0,-146.0,
  -144.0,-142.0,-140.0,-138.0,-136.0,-134.0,-132.0,
  -130.0,-128.0,-126.0,-124.0,-122.0,-120.0,-118.0,
  -116.0,-114.0,-112.0,-110.0,-108.0,-106.0,-104.0,
  -102.0,-100.0,-98.0,-96.0,-94.0,-92.0,-90.0,
  -88.0,-86.0,-84.0,-82.0,-80.0,-78.0,-76.0,
  -74.0,-72.0,-70.0,-68.0,-66.0,-64.0,-62.0,
  -60.0,-58.0,-56.0,-54.0,-52.0,-50.0,-48.0,
  -46.0,-44.0,-42.0,-40.0,-38.0,-36.0,-34.0,
  -32.0,-30.0,-28.0,-26.0,-24.0,-22.0,-20.0,
  -18.0,-16.0,-14.0,-12.0,-10.0,-8.0,-6.0,
  -4.0,-2.0,0.0,2.0,4.0,6.0,8.0,
  10.0,12.0,14.0,16.0,18.0,20.0,22.0,
  24.0,26.0,28.0,30.0,32.0,34.0,36.0,
  38.0,40.0,42.0,44.0,46.0,48.0,50.0,
  52.0,54.0,56.0,58.0,60.0,62.0,64.0,
  66.0,68.0,70.0,72.0,74.0,76.0,78.0,
  80.0,82.0,84.0,86.0,88.0,96.145;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  0.3795,0.5276,0.827,1.275,1.934,2.89,4.258,
  6.188,8.878,12.58,17.62,24.4,33.44,45.35,
  60.91,81.06,106.9,139.8,181.3,233.3,297.9,
  377.8,475.7,595.1,739.6,913.6,1122.0,1370.0,
  1664.0,2010.0,2416.0,2890.0,3441.0,4079.0,4813.0,
  5656.0,6620.0,7717.0,8963.0,10370.0,11960.0,13750.0,
  15750.0,17980.0,20470.0,23230.0,26290.0,29680.0,33410.0,
  37500.0,42000.0,46920.0,52300.0,58160.0,64530.0,71450.0,
  78940.0,87050.0,95800.0,105200.0,115400.0,126300.0,138000.0,
  150500.0,163900.0,178200.0,193400.0,209700.0,227000.0,245300.0,
  264800.0,285400.0,307300.0,330400.0,354800.0,380500.0,407700.0,
  436300.0,466400.0,498000.0,531200.0,566100.0,602600.0,640900.0,
  680900.0,722900.0,766700.0,812400.0,860200.0,910000.0,961900.0,
  1016000.0,1072000.0,1131000.0,1192000.0,1255000.0,1321000.0,1389000.0,
  1460000.0,1534000.0,1610000.0,1689000.0,1770000.0,1855000.0,1943000.0,
  2033000.0,2127000.0,2224000.0,2324000.0,2427000.0,2534000.0,2645000.0,
  2759000.0,2876000.0,2997000.0,3123000.0,3252000.0,3385000.0,3522000.0,
  3664000.0,3810000.0,3961000.0,4116000.0,4277000.0,4990000.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  29600.0,31130.0,33270.0,35420.0,37560.0,39700.0,41830.0,
  43960.0,46090.0,48220.0,50350.0,52480.0,54600.0,56730.0,
  58850.0,60980.0,63100.0,65230.0,67350.0,69470.0,71600.0,
  73720.0,75840.0,77970.0,80090.0,82210.0,84340.0,86460.0,
  88580.0,90710.0,92830.0,94950.0,97070.0,99200.0,101300.0,
  103400.0,105600.0,107700.0,109800.0,111900.0,114100.0,116200.0,
  118300.0,120400.0,122600.0,124700.0,126800.0,129000.0,131100.0,
  133300.0,135400.0,137600.0,139700.0,141900.0,144000.0,146200.0,
  148400.0,150500.0,152700.0,154900.0,157100.0,159300.0,161500.0,
  163700.0,165900.0,168100.0,170300.0,172600.0,174800.0,177000.0,
  179300.0,181600.0,183800.0,186100.0,188400.0,190700.0,193000.0,
  195300.0,197700.0,200000.0,202400.0,204700.0,207100.0,209500.0,
  211900.0,214300.0,216700.0,219100.0,221600.0,224100.0,226500.0,
  229000.0,231500.0,234100.0,236600.0,239200.0,241800.0,244400.0,
  247000.0,249600.0,252300.0,255000.0,257700.0,260500.0,263200.0,
  266000.0,268900.0,271800.0,274700.0,277600.0,280600.0,283600.0,
  286700.0,289900.0,293100.0,296400.0,299700.0,303200.0,306800.0,
  310400.0,314300.0,318300.0,322500.0,327100.0,366900.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  332700.0,333300.0,334200.0,335000.0,335900.0,336800.0,337600.0,
  338500.0,339400.0,340300.0,341200.0,342100.0,343000.0,343900.0,
  344800.0,345700.0,346600.0,347600.0,348500.0,349400.0,350400.0,
  351300.0,352200.0,353200.0,354100.0,355100.0,356100.0,357000.0,
  358000.0,359000.0,359900.0,360900.0,361900.0,362900.0,363900.0,
  364800.0,365800.0,366800.0,367800.0,368800.0,369800.0,370700.0,
  371700.0,372700.0,373700.0,374700.0,375700.0,376600.0,377600.0,
  378600.0,379600.0,380500.0,381500.0,382500.0,383400.0,384400.0,
  385300.0,386300.0,387200.0,388100.0,389100.0,390000.0,390900.0,
  391800.0,392700.0,393600.0,394500.0,395300.0,396200.0,397100.0,
  397900.0,398700.0,399600.0,400400.0,401200.0,402000.0,402800.0,
  403500.0,404300.0,405000.0,405800.0,406500.0,407200.0,407900.0,
  408600.0,409200.0,409900.0,410500.0,411100.0,411700.0,412200.0,
  412800.0,413300.0,413800.0,414300.0,414700.0,415100.0,415500.0,
  415900.0,416200.0,416600.0,416800.0,417100.0,417300.0,417400.0,
  417600.0,417600.0,417700.0,417600.0,417500.0,417400.0,417200.0,
  416900.0,416500.0,416100.0,415500.0,414900.0,414100.0,413100.0,
  412000.0,410700.0,409100.0,407200.0,404800.0,366900.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1721.0,1718.0,1712.0,1707.0,1702.0,1697.0,1691.0,
  1686.0,1681.0,1676.0,1671.0,1665.0,1660.0,1655.0,
  1650.0,1645.0,1639.0,1634.0,1629.0,1624.0,1618.0,
  1613.0,1608.0,1603.0,1598.0,1592.0,1587.0,1582.0,
  1577.0,1571.0,1566.0,1561.0,1555.0,1550.0,1545.0,
  1540.0,1534.0,1529.0,1524.0,1518.0,1513.0,1507.0,
  1502.0,1497.0,1491.0,1486.0,1480.0,1475.0,1469.0,
  1464.0,1458.0,1453.0,1447.0,1441.0,1436.0,1430.0,
  1424.0,1418.0,1413.0,1407.0,1401.0,1395.0,1389.0,
  1383.0,1377.0,1371.0,1365.0,1359.0,1353.0,1347.0,
  1340.0,1334.0,1328.0,1321.0,1315.0,1308.0,1302.0,
  1295.0,1288.0,1282.0,1275.0,1268.0,1261.0,1254.0,
  1247.0,1239.0,1232.0,1225.0,1217.0,1210.0,1202.0,
  1195.0,1187.0,1179.0,1171.0,1163.0,1154.0,1146.0,
  1137.0,1129.0,1120.0,1111.0,1101.0,1092.0,1082.0,
  1072.0,1062.0,1052.0,1041.0,1030.0,1019.0,1007.0,
  995.3,982.8,969.7,956.1,941.8,926.7,910.8,
  893.7,875.4,855.5,833.5,808.8,523.8;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  3.41e-05,4.684e-05,7.218e-05,0.0001094,0.0001633,0.0002401,0.0003482,
  0.0004983,0.000704,0.0009826,0.001356,0.001851,0.002499,0.003342,
  0.004426,0.005808,0.007556,0.009749,0.01248,0.01585,0.01998,
  0.02501,0.03111,0.03843,0.04719,0.0576,0.0699,0.08436,
  0.1013,0.121,0.1438,0.1701,0.2004,0.235,0.2744,
  0.3191,0.3697,0.4267,0.4907,0.5624,0.6424,0.7314,
  0.8301,0.9394,1.06,1.193,1.338,1.498,1.673,
  1.863,2.07,2.295,2.539,2.803,3.088,3.395,
  3.726,4.082,4.464,4.873,5.311,5.779,6.279,
  6.811,7.379,7.982,8.623,9.304,10.03,10.79,
  11.6,12.45,13.36,14.31,15.32,16.38,17.5,
  18.68,19.92,21.23,22.6,24.04,25.56,27.15,
  28.82,30.57,32.41,34.34,36.36,38.48,40.7,
  43.03,45.47,48.02,50.7,53.52,56.46,59.55,
  62.79,66.19,69.76,73.51,77.45,81.59,85.95,
  90.54,95.38,100.5,105.9,111.6,117.6,124.1,
  130.9,138.2,146.0,154.4,163.4,173.1,183.8,
  195.4,208.3,222.7,239.0,257.9,523.8;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1075.0,1074.0,1073.0,1071.0,1070.0,1068.0,1067.0,
  1066.0,1065.0,1064.0,1063.0,1063.0,1063.0,1062.0,
  1062.0,1062.0,1062.0,1062.0,1062.0,1062.0,1062.0,
  1062.0,1062.0,1062.0,1062.0,1062.0,1061.0,1061.0,
  1061.0,1061.0,1061.0,1061.0,1061.0,1061.0,1061.0,
  1061.0,1061.0,1062.0,1062.0,1062.0,1063.0,1063.0,
  1064.0,1065.0,1065.0,1066.0,1067.0,1068.0,1070.0,
  1071.0,1072.0,1074.0,1076.0,1077.0,1079.0,1081.0,
  1083.0,1086.0,1088.0,1091.0,1093.0,1096.0,1099.0,
  1102.0,1105.0,1108.0,1112.0,1115.0,1119.0,1123.0,
  1127.0,1131.0,1135.0,1139.0,1144.0,1149.0,1154.0,
  1159.0,1164.0,1169.0,1175.0,1181.0,1187.0,1193.0,
  1199.0,1206.0,1213.0,1220.0,1228.0,1236.0,1244.0,
  1252.0,1261.0,1271.0,1281.0,1291.0,1302.0,1314.0,
  1326.0,1339.0,1353.0,1368.0,1384.0,1401.0,1419.0,
  1439.0,1461.0,1485.0,1511.0,1539.0,1571.0,1607.0,
  1646.0,1692.0,1743.0,1803.0,1873.0,1956.0,2057.0,
  2181.0,2340.0,2550.0,2840.0,3272.0,0.0;

FluidProperties:Saturated,
  R22,                     !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  425.3,426.9,429.1,431.4,433.6,435.9,438.3,
  440.6,443.0,445.4,447.8,450.2,452.7,455.1,
  457.6,460.1,462.6,465.2,467.7,470.3,472.9,
  475.5,478.1,480.8,483.4,486.1,488.9,491.6,
  494.4,497.2,500.1,502.9,505.9,508.8,511.8,
  514.9,518.0,521.1,524.3,527.6,530.9,534.2,
  537.7,541.2,544.7,548.4,552.1,555.8,559.7,
  563.7,567.7,571.8,576.0,580.3,584.7,589.2,
  593.8,598.5,603.4,608.3,613.4,618.6,623.9,
  629.3,634.9,640.6,646.5,652.5,658.7,665.0,
  671.5,678.2,685.1,692.1,699.4,706.8,714.5,
  722.4,730.6,739.0,747.6,756.6,765.8,775.3,
  785.2,795.4,806.1,817.1,828.5,840.4,852.8,
  865.7,879.2,893.3,908.1,923.7,940.0,957.3,
  975.5,994.8,1015.0,1037.0,1061.0,1086.0,1113.0,
  1142.0,1173.0,1208.0,1246.0,1287.0,1333.0,1385.0,
  1443.0,1508.0,1584.0,1671.0,1774.0,1896.0,2045.0,
  2231.0,2468.0,2784.0,3224.0,3882.0,0.0;

FluidProperties:Temperatures,
  R22SuperHeatTemperatures,  !- Name
  -157.15,-144.435,-131.72,-119.005,-106.29,-93.575,-80.86,
  -68.145,-55.43,-42.715,-30.0,-26.0,-22.0,-18.0,
  -14.0,-10.0,-8.0,-6.0,-4.0,-2.0,0.0,
  2.0,4.0,6.0,8.0,10.0,12.0,14.0,
  16.0,18.0,20.0,22.0,24.0,26.0,28.0,
  30.0,32.0,34.0,36.0,38.0,40.0,42.0,
  44.0,46.0,48.0,50.0,52.143,54.285,56.428,
  58.57,60.713,62.855,64.998,67.14,69.283,71.425,
  73.568,75.71,77.853,79.995,82.138,84.28,86.423,
  88.565,90.708,112.85,132.85,152.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                  !- Pressure {Pa}
  332800.0,338300.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                  !- Pressure {Pa}
  3.625e-05,3.267e-05,2.973e-05,2.728e-05,2.52e-05,2.341e-05,2.187e-05,
  2.051e-05,1.931e-05,1.825e-05,1.729e-05,1.701e-05,1.674e-05,1.648e-05,
  1.622e-05,1.598e-05,1.586e-05,1.574e-05,1.562e-05,1.551e-05,1.539e-05,
  1.528e-05,1.517e-05,1.506e-05,1.495e-05,1.485e-05,1.475e-05,1.464e-05,
  1.454e-05,1.444e-05,1.434e-05,1.425e-05,1.415e-05,1.406e-05,1.396e-05,
  1.387e-05,1.378e-05,1.369e-05,1.36e-05,1.351e-05,1.343e-05,1.334e-05,
  1.326e-05,1.317e-05,1.309e-05,1.301e-05,1.293e-05,1.284e-05,1.276e-05,
  1.268e-05,1.259e-05,1.251e-05,1.243e-05,1.236e-05,1.228e-05,1.22e-05,
  1.213e-05,1.205e-05,1.198e-05,1.191e-05,1.183e-05,1.176e-05,1.169e-05,
  1.162e-05,1.156e-05,1.089e-05,1.036e-05,9.87e-06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                   !- Pressure {Pa}
  0.0,338300.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                   !- Pressure {Pa}
  0.0,0.0004614,0.0004199,0.0003853,0.0003559,0.0003307,0.0003089,
  0.0002897,0.0002728,0.0002577,0.0002443,0.0002403,0.0002365,0.0002328,
  0.0002292,0.0002257,0.000224,0.0002223,0.0002207,0.000219,0.0002174,
  0.0002159,0.0002143,0.0002128,0.0002112,0.0002098,0.0002083,0.0002068,
  0.0002054,0.000204,0.0002026,0.0002012,0.0001999,0.0001985,0.0001972,
  0.0001959,0.0001946,0.0001934,0.0001921,0.0001909,0.0001897,0.0001885,
  0.0001873,0.0001861,0.0001849,0.0001838,0.0001826,0.0001814,0.0001802,
  0.000179,0.0001779,0.0001768,0.0001756,0.0001745,0.0001734,0.0001724,
  0.0001713,0.0001702,0.0001692,0.0001682,0.0001672,0.0001662,0.0001652,
  0.0001642,0.0001632,0.0001539,0.0001463,0.0001394;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                   !- Pressure {Pa}
  0.0,0.0,344000.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408800.0,410000.0,411200.0,412400.0,413700.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436700.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                   !- Pressure {Pa}
  0.0,0.0,0.003478,0.003191,0.002948,0.002739,0.002558,
  0.002399,0.002259,0.002134,0.002023,0.00199,0.001958,0.001928,
  0.001898,0.001869,0.001855,0.001841,0.001827,0.001814,0.001801,
  0.001787,0.001775,0.001762,0.001749,0.001737,0.001725,0.001713,
  0.001701,0.001689,0.001678,0.001666,0.001655,0.001644,0.001633,
  0.001622,0.001612,0.001601,0.001591,0.001581,0.001571,0.001561,
  0.001551,0.001541,0.001531,0.001522,0.001512,0.001502,0.001492,
  0.001483,0.001473,0.001464,0.001454,0.001445,0.001436,0.001427,
  0.001419,0.00141,0.001401,0.001393,0.001384,0.001376,0.001368,
  0.00136,0.001352,0.001274,0.001211,0.001155;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                   !- Pressure {Pa}
  0.0,0.0,0.0,349900.0,356000.0,362300.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408700.0,410000.0,411200.0,412400.0,413600.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  425000.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444700.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469800.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507400.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                   !- Pressure {Pa}
  0.0,0.0,0.0,0.0178,0.01644,0.01528,0.01427,
  0.01338,0.0126,0.0119,0.01128,0.0111,0.01092,0.01075,
  0.01058,0.01042,0.01034,0.01027,0.01019,0.01012,0.01004,
  0.009968,0.009896,0.009825,0.009755,0.009686,0.009618,0.009551,
  0.009485,0.00942,0.009356,0.009292,0.00923,0.009168,0.009107,
  0.009047,0.008988,0.008929,0.008872,0.008815,0.008758,0.008703,
  0.008648,0.008594,0.00854,0.008487,0.008431,0.008376,0.008322,
  0.008268,0.008215,0.008162,0.008111,0.00806,0.008009,0.007959,
  0.00791,0.007862,0.007814,0.007766,0.007719,0.007673,0.007627,
  0.007582,0.007538,0.007105,0.006755,0.006438;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,355900.0,362200.0,368800.0,
  375500.0,382400.0,389500.0,396800.0,399200.0,401500.0,403900.0,
  406300.0,408700.0,409900.0,411200.0,412400.0,413600.0,414900.0,
  416100.0,417400.0,418600.0,419900.0,421100.0,422400.0,423700.0,
  424900.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,438000.0,439300.0,440600.0,442000.0,
  443300.0,444600.0,446000.0,447400.0,448800.0,450300.0,451700.0,
  453200.0,454700.0,456200.0,457700.0,459200.0,460700.0,462200.0,
  463700.0,465200.0,466700.0,468200.0,469700.0,471300.0,472800.0,
  474400.0,475900.0,492200.0,507300.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.06799,0.06315,0.05896,
  0.0553,0.05206,0.04919,0.04661,0.04586,0.04513,0.04442,
  0.04373,0.04307,0.04274,0.04242,0.0421,0.04179,0.04149,
  0.04119,0.04089,0.0406,0.04031,0.04002,0.03974,0.03946,
  0.03919,0.03892,0.03866,0.03839,0.03813,0.03788,0.03763,
  0.03738,0.03713,0.03689,0.03665,0.03642,0.03619,0.03596,
  0.03573,0.0355,0.03528,0.03507,0.03483,0.03461,0.03438,
  0.03416,0.03394,0.03372,0.03351,0.0333,0.03309,0.03288,
  0.03268,0.03248,0.03228,0.03209,0.03189,0.0317,0.03151,
  0.03133,0.03114,0.02935,0.02791,0.0266;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,362100.0,368600.0,
  375400.0,382300.0,389400.0,396800.0,399100.0,401500.0,403900.0,
  406300.0,408700.0,409900.0,411100.0,412400.0,413600.0,414800.0,
  416100.0,417300.0,418600.0,419800.0,421100.0,422400.0,423600.0,
  424900.0,426200.0,427500.0,428800.0,430100.0,431400.0,432700.0,
  434000.0,435300.0,436600.0,437900.0,439300.0,440600.0,441900.0,
  443300.0,444600.0,446000.0,447300.0,448800.0,450200.0,451700.0,
  453200.0,454700.0,456100.0,457600.0,459100.0,460600.0,462100.0,
  463600.0,465200.0,466700.0,468200.0,469700.0,471300.0,472800.0,
  474300.0,475900.0,492200.0,507300.0,522900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.2073,0.1935,
  0.1814,0.1707,0.1613,0.1528,0.1503,0.1479,0.1456,
  0.1433,0.1412,0.1401,0.139,0.138,0.137,0.136,
  0.135,0.134,0.133,0.1321,0.1312,0.1302,0.1293,
  0.1284,0.1276,0.1267,0.1258,0.125,0.1241,0.1233,
  0.1225,0.1217,0.1209,0.1201,0.1193,0.1186,0.1178,
  0.1171,0.1163,0.1156,0.1149,0.1141,0.1134,0.1127,
  0.1119,0.1112,0.1105,0.1098,0.1091,0.1084,0.1078,
  0.1071,0.1064,0.1058,0.1051,0.1045,0.1039,0.1033,
  0.1026,0.102,0.09618,0.09144,0.08714;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,368300.0,
  375100.0,382100.0,389300.0,396600.0,399000.0,401300.0,403700.0,
  406100.0,408600.0,409800.0,411000.0,412200.0,413500.0,414700.0,
  416000.0,417200.0,418500.0,419700.0,421000.0,422300.0,423500.0,
  424800.0,426100.0,427400.0,428700.0,430000.0,431300.0,432600.0,
  433900.0,435200.0,436500.0,437800.0,439200.0,440500.0,441900.0,
  443200.0,444500.0,445900.0,447300.0,448700.0,450200.0,451600.0,
  453100.0,454600.0,456100.0,457600.0,459100.0,460600.0,462100.0,
  463600.0,465100.0,466600.0,468100.0,469700.0,471200.0,472700.0,
  474300.0,475800.0,492100.0,507300.0,522800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745.0,                  !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.5306,
  0.497,0.4675,0.4413,0.418,0.4112,0.4046,0.3982,
  0.392,0.386,0.383,0.3801,0.3773,0.3745,0.3717,
  0.369,0.3663,0.3637,0.3611,0.3585,0.356,0.3535,
  0.3511,0.3486,0.3462,0.3439,0.3416,0.3393,0.337,
  0.3348,0.3326,0.3304,0.3282,0.3261,0.324,0.322,
  0.3199,0.3179,0.3159,0.314,0.3119,0.3098,0.3078,
  0.3058,0.3039,0.3019,0.3,0.2981,0.2962,0.2944,
  0.2926,0.2908,0.289,0.2872,0.2855,0.2838,0.2821,
  0.2804,0.2787,0.2627,0.2497,0.238;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  374600.0,381700.0,388900.0,396300.0,398700.0,401000.0,403400.0,
  405900.0,408300.0,409500.0,410800.0,412000.0,413200.0,414500.0,
  415700.0,417000.0,418200.0,419500.0,420800.0,422100.0,423300.0,
  424600.0,425900.0,427200.0,428500.0,429800.0,431100.0,432400.0,
  433700.0,435000.0,436400.0,437700.0,439000.0,440300.0,441700.0,
  443000.0,444400.0,445700.0,447100.0,448600.0,450000.0,451500.0,
  453000.0,454500.0,455900.0,457400.0,458900.0,460400.0,461900.0,
  463400.0,465000.0,466500.0,468000.0,469500.0,471100.0,472600.0,
  474200.0,475700.0,492000.0,507200.0,522800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  1.183,1.111,1.048,0.9913,0.9749,0.9591,0.9437,
  0.9289,0.9145,0.9075,0.9006,0.8938,0.8871,0.8805,
  0.874,0.8676,0.8613,0.855,0.8489,0.8429,0.8369,
  0.8311,0.8253,0.8196,0.814,0.8084,0.803,0.7976,
  0.7923,0.787,0.7818,0.7767,0.7717,0.7667,0.7618,
  0.757,0.7522,0.7474,0.7428,0.7378,0.733,0.7282,
  0.7234,0.7188,0.7141,0.7096,0.7051,0.7006,0.6962,
  0.6919,0.6876,0.6834,0.6792,0.6751,0.671,0.667,
  0.6631,0.6591,0.6211,0.5904,0.5626;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,380800.0,388200.0,395700.0,398100.0,400500.0,402900.0,
  405300.0,407800.0,409000.0,410300.0,411500.0,412800.0,414000.0,
  415300.0,416600.0,417800.0,419100.0,420400.0,421600.0,422900.0,
  424200.0,425500.0,426800.0,428100.0,429400.0,430700.0,432000.0,
  433400.0,434700.0,436000.0,437400.0,438700.0,440000.0,441400.0,
  442700.0,444100.0,445400.0,446800.0,448300.0,449700.0,451200.0,
  452700.0,454200.0,455700.0,457200.0,458700.0,460200.0,461700.0,
  463200.0,464700.0,466200.0,467800.0,469300.0,470900.0,472400.0,
  473900.0,475500.0,491800.0,507000.0,522600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,2.363,2.223,2.1,2.065,2.03,1.997,
  1.965,1.934,1.919,1.904,1.889,1.875,1.861,
  1.847,1.833,1.819,1.806,1.793,1.78,1.767,
  1.755,1.742,1.73,1.718,1.706,1.695,1.683,
  1.672,1.66,1.649,1.638,1.628,1.617,1.607,
  1.596,1.586,1.576,1.566,1.556,1.545,1.535,
  1.525,1.515,1.505,1.496,1.486,1.477,1.467,
  1.458,1.449,1.44,1.431,1.422,1.414,1.405,
  1.397,1.388,1.308,1.243,1.184;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,386900.0,394600.0,397000.0,399500.0,401900.0,
  404400.0,406900.0,408200.0,409400.0,410700.0,412000.0,413200.0,
  414500.0,415800.0,417100.0,418400.0,419600.0,420900.0,422200.0,
  423500.0,424800.0,426200.0,427500.0,428800.0,430100.0,431400.0,
  432800.0,434100.0,435400.0,436800.0,438100.0,439500.0,440800.0,
  442200.0,443600.0,444900.0,446300.0,447800.0,449200.0,450700.0,
  452200.0,453700.0,455200.0,456700.0,458200.0,459700.0,461200.0,
  462800.0,464300.0,465800.0,467400.0,468900.0,470400.0,472000.0,
  473600.0,475100.0,491500.0,506700.0,522300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,4.324,4.073,4.0,3.93,3.863,
  3.799,3.737,3.706,3.677,3.647,3.619,3.591,
  3.563,3.535,3.509,3.482,3.456,3.431,3.405,
  3.381,3.356,3.332,3.308,3.285,3.262,3.239,
  3.217,3.195,3.173,3.152,3.131,3.11,3.09,
  3.069,3.049,3.03,3.01,2.99,2.97,2.95,
  2.93,2.911,2.891,2.873,2.854,2.836,2.818,
  2.8,2.782,2.765,2.747,2.73,2.714,2.697,
  2.681,2.664,2.508,2.383,2.269;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,392700.0,395200.0,397800.0,400300.0,
  402900.0,405500.0,406700.0,408000.0,409300.0,410600.0,411900.0,
  413200.0,414500.0,415800.0,417100.0,418500.0,419800.0,421100.0,
  422400.0,423700.0,425100.0,426400.0,427700.0,429100.0,430400.0,
  431800.0,433100.0,434500.0,435800.0,437200.0,438600.0,439900.0,
  441300.0,442700.0,444100.0,445500.0,446900.0,448400.0,449900.0,
  451400.0,452900.0,454400.0,456000.0,457500.0,459000.0,460500.0,
  462100.0,463600.0,465100.0,466700.0,468200.0,469800.0,471400.0,
  472900.0,474500.0,491000.0,506200.0,521900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,7.379,7.236,7.101,6.971,
  6.847,6.728,6.67,6.613,6.558,6.503,6.45,
  6.397,6.346,6.295,6.246,6.197,6.149,6.102,
  6.055,6.01,5.965,5.921,5.878,5.835,5.793,
  5.752,5.711,5.671,5.632,5.593,5.554,5.517,
  5.479,5.443,5.407,5.371,5.334,5.296,5.26,
  5.224,5.189,5.154,5.119,5.085,5.052,5.019,
  4.986,4.954,4.922,4.891,4.86,4.83,4.8,
  4.77,4.741,4.459,4.233,4.029;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,394500.0,397100.0,399600.0,
  402200.0,404800.0,406100.0,407400.0,408700.0,410100.0,411400.0,
  412700.0,414000.0,415300.0,416600.0,418000.0,419300.0,420600.0,
  421900.0,423300.0,424600.0,426000.0,427300.0,428700.0,430000.0,
  431400.0,432700.0,434100.0,435400.0,436800.0,438200.0,439600.0,
  440900.0,442300.0,443700.0,445100.0,446600.0,448100.0,449600.0,
  451100.0,452600.0,454100.0,455700.0,457200.0,458700.0,460200.0,
  461800.0,463300.0,464900.0,466400.0,468000.0,469500.0,471100.0,
  472700.0,474200.0,490700.0,506000.0,521700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,8.623,8.456,8.297,
  8.145,7.999,7.929,7.86,7.792,7.726,7.661,
  7.597,7.535,7.474,7.414,7.355,7.297,7.24,
  7.184,7.129,7.075,7.022,6.969,6.918,6.868,
  6.818,6.769,6.721,6.673,6.627,6.581,6.536,
  6.491,6.447,6.404,6.361,6.316,6.272,6.228,
  6.185,6.143,6.101,6.06,6.019,5.979,5.94,
  5.901,5.862,5.825,5.787,5.751,5.714,5.678,
  5.643,5.608,5.272,5.003,4.761;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,396200.0,398800.0,
  401500.0,404100.0,405400.0,406700.0,408100.0,409400.0,410700.0,
  412000.0,413400.0,414700.0,416000.0,417400.0,418700.0,420100.0,
  421400.0,422700.0,424100.0,425400.0,426800.0,428200.0,429500.0,
  430900.0,432300.0,433600.0,435000.0,436400.0,437800.0,439100.0,
  440500.0,441900.0,443300.0,444700.0,446200.0,447700.0,449200.0,
  450700.0,452200.0,453800.0,455300.0,456800.0,458400.0,459900.0,
  461400.0,463000.0,464500.0,466100.0,467600.0,469200.0,470800.0,
  472400.0,473900.0,490500.0,505800.0,521500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,10.03,9.83,
  9.643,9.466,9.38,9.296,9.214,9.133,9.055,
  8.978,8.902,8.828,8.755,8.684,8.614,8.545,
  8.478,8.412,8.347,8.283,8.22,8.159,8.098,
  8.039,7.98,7.922,7.866,7.81,7.755,7.701,
  7.647,7.595,7.543,7.492,7.439,7.386,7.334,
  7.282,7.232,7.182,7.133,7.085,7.037,6.99,
  6.944,6.899,6.854,6.809,6.766,6.722,6.68,
  6.638,6.597,6.199,5.88,5.594;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,397900.0,
  400600.0,403300.0,404600.0,406000.0,407300.0,408600.0,410000.0,
  411300.0,412700.0,414000.0,415400.0,416700.0,418100.0,419400.0,
  420800.0,422100.0,423500.0,424900.0,426200.0,427600.0,429000.0,
  430300.0,431700.0,433100.0,434500.0,435900.0,437300.0,438700.0,
  440000.0,441400.0,442800.0,444200.0,445800.0,447300.0,448800.0,
  450300.0,451800.0,453400.0,454900.0,456400.0,458000.0,459500.0,
  461100.0,462600.0,464200.0,465700.0,467300.0,468900.0,470400.0,
  472000.0,473600.0,490200.0,505500.0,521300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,11.6,
  11.37,11.15,11.05,10.95,10.85,10.75,10.65,
  10.56,10.47,10.38,10.29,10.21,10.12,10.04,
  9.958,9.879,9.801,9.724,9.649,9.575,9.502,
  9.431,9.361,9.292,9.224,9.158,9.092,9.028,
  8.964,8.902,8.84,8.78,8.716,8.653,8.591,
  8.53,8.47,8.411,8.353,8.296,8.24,8.184,
  8.129,8.075,8.022,7.97,7.918,7.867,7.817,
  7.767,7.718,7.249,6.873,6.537;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  399600.0,402300.0,403700.0,405000.0,406400.0,407800.0,409100.0,
  410500.0,411900.0,413200.0,414600.0,416000.0,417300.0,418700.0,
  420100.0,421400.0,422800.0,424200.0,425600.0,427000.0,428300.0,
  429700.0,431100.0,432500.0,433900.0,435300.0,436700.0,438100.0,
  439500.0,440900.0,442300.0,443700.0,445300.0,446800.0,448300.0,
  449800.0,451400.0,452900.0,454400.0,456000.0,457500.0,459100.0,
  460600.0,462200.0,463700.0,465300.0,466900.0,468500.0,470000.0,
  471600.0,473200.0,489800.0,505200.0,521000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  13.36,13.09,12.97,12.84,12.72,12.6,12.48,
  12.37,12.26,12.15,12.05,11.94,11.84,11.74,
  11.65,11.55,11.46,11.36,11.27,11.19,11.1,
  11.01,10.93,10.85,10.77,10.69,10.61,10.53,
  10.46,10.38,10.31,10.24,10.16,10.09,10.02,
  9.944,9.873,9.803,9.735,9.667,9.6,9.535,
  9.47,9.406,9.344,9.282,9.221,9.161,9.102,
  9.043,8.986,8.434,7.994,7.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,401200.0,402600.0,404000.0,405400.0,406800.0,408200.0,
  409500.0,410900.0,412300.0,413700.0,415100.0,416500.0,417900.0,
  419300.0,420700.0,422000.0,423400.0,424800.0,426200.0,427600.0,
  429000.0,430400.0,431800.0,433200.0,434600.0,436100.0,437500.0,
  438900.0,440300.0,441700.0,443100.0,444700.0,446200.0,447700.0,
  449300.0,450800.0,452400.0,453900.0,455500.0,457000.0,458600.0,
  460100.0,461700.0,463300.0,464900.0,466400.0,468000.0,469600.0,
  471200.0,472800.0,489500.0,504900.0,520700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,15.32,15.17,15.01,14.86,14.72,14.58,
  14.44,14.31,14.18,14.05,13.92,13.8,13.68,
  13.57,13.45,13.34,13.23,13.12,13.02,12.91,
  12.81,12.71,12.61,12.52,12.42,12.33,12.24,
  12.15,12.06,11.98,11.89,11.8,11.71,11.63,
  11.54,11.46,11.37,11.29,11.21,11.14,11.06,
  10.98,10.91,10.83,10.76,10.69,10.62,10.55,
  10.48,10.41,9.766,9.252,8.793;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,402000.0,403400.0,404800.0,406200.0,407600.0,
  409000.0,410400.0,411800.0,413200.0,414600.0,416000.0,417400.0,
  418800.0,420200.0,421600.0,423000.0,424400.0,425800.0,427200.0,
  428600.0,430100.0,431500.0,432900.0,434300.0,435700.0,437100.0,
  438600.0,440000.0,441400.0,442800.0,444400.0,445900.0,447400.0,
  449000.0,450500.0,452100.0,453600.0,455200.0,456700.0,458300.0,
  459900.0,461400.0,463000.0,464600.0,466200.0,467800.0,469400.0,
  470900.0,472500.0,489300.0,504700.0,520500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,16.38,16.22,16.05,15.89,15.74,
  15.58,15.44,15.29,15.15,15.02,14.88,14.75,
  14.62,14.5,14.37,14.25,14.14,14.02,13.91,
  13.8,13.69,13.58,13.48,13.37,13.27,13.17,
  13.08,12.98,12.89,12.79,12.7,12.6,12.51,
  12.41,12.32,12.23,12.15,12.06,11.97,11.89,
  11.81,11.73,11.65,11.57,11.49,11.41,11.34,
  11.26,11.19,10.49,9.937,9.441;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,402800.0,404200.0,405600.0,407000.0,
  408500.0,409900.0,411300.0,412700.0,414100.0,415500.0,416900.0,
  418300.0,419800.0,421200.0,422600.0,424000.0,425400.0,426800.0,
  428200.0,429700.0,431100.0,432500.0,433900.0,435300.0,436800.0,
  438200.0,439600.0,441100.0,442500.0,444000.0,445600.0,447100.0,
  448700.0,450200.0,451800.0,453300.0,454900.0,456500.0,458000.0,
  459600.0,461200.0,462800.0,464300.0,465900.0,467500.0,469100.0,
  470700.0,472300.0,489100.0,504500.0,520400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,17.5,17.32,17.15,16.97,
  16.81,16.64,16.48,16.33,16.18,16.03,15.89,
  15.75,15.61,15.48,15.34,15.21,15.09,14.97,
  14.84,14.73,14.61,14.49,14.38,14.27,14.16,
  14.06,13.95,13.85,13.75,13.65,13.54,13.44,
  13.34,13.24,13.14,13.05,12.95,12.86,12.77,
  12.68,12.59,12.51,12.42,12.34,12.26,12.17,
  12.09,12.02,11.26,10.66,10.13;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,403500.0,405000.0,406400.0,
  407900.0,409300.0,410700.0,412100.0,413600.0,415000.0,416400.0,
  417800.0,419300.0,420700.0,422100.0,423500.0,425000.0,426400.0,
  427800.0,429200.0,430700.0,432100.0,433500.0,434900.0,436400.0,
  437800.0,439300.0,440700.0,442100.0,443700.0,445200.0,446800.0,
  448300.0,449900.0,451500.0,453000.0,454600.0,456200.0,457700.0,
  459300.0,460900.0,462500.0,464100.0,465600.0,467200.0,468800.0,
  470400.0,472000.0,488800.0,504300.0,520200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,18.68,18.49,18.3,
  18.11,17.93,17.76,17.59,17.42,17.26,17.1,
  16.95,16.8,16.65,16.5,16.36,16.23,16.09,
  15.96,15.83,15.7,15.58,15.45,15.34,15.22,
  15.1,14.99,14.88,14.77,14.65,14.54,14.43,
  14.32,14.21,14.11,14.0,13.9,13.8,13.7,
  13.61,13.51,13.42,13.33,13.24,13.15,13.06,
  12.97,12.89,12.07,11.43,10.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,404300.0,405800.0,
  407200.0,408700.0,410100.0,411600.0,413000.0,414400.0,415900.0,
  417300.0,418700.0,420200.0,421600.0,423000.0,424500.0,425900.0,
  427300.0,428800.0,430200.0,431700.0,433100.0,434500.0,436000.0,
  437400.0,438900.0,440300.0,441800.0,443300.0,444900.0,446400.0,
  448000.0,449500.0,451100.0,452700.0,454300.0,455800.0,457400.0,
  459000.0,460600.0,462200.0,463800.0,465300.0,466900.0,468500.0,
  470200.0,471800.0,488600.0,504100.0,520000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,19.92,19.71,
  19.51,19.31,19.12,18.93,18.75,18.57,18.39,
  18.22,18.06,17.9,17.74,17.58,17.43,17.29,
  17.14,17.0,16.86,16.73,16.59,16.46,16.33,
  16.21,16.09,15.96,15.85,15.72,15.6,15.48,
  15.36,15.24,15.13,15.02,14.91,14.8,14.69,
  14.59,14.48,14.38,14.28,14.19,14.09,13.99,
  13.9,13.81,12.93,12.23,11.61;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,405000.0,
  406500.0,408000.0,409500.0,410900.0,412400.0,413800.0,415300.0,
  416700.0,418200.0,419600.0,421100.0,422500.0,424000.0,425400.0,
  426900.0,428300.0,429700.0,431200.0,432600.0,434100.0,435500.0,
  437000.0,438400.0,439900.0,441400.0,442900.0,444500.0,446000.0,
  447600.0,449200.0,450800.0,452300.0,453900.0,455500.0,457100.0,
  458700.0,460200.0,461800.0,463400.0,465000.0,466600.0,468200.0,
  469900.0,471500.0,488300.0,503900.0,519800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,21.23,
  21.0,20.78,20.57,20.36,20.16,19.96,19.77,
  19.58,19.4,19.23,19.05,18.88,18.72,18.56,
  18.4,18.25,18.09,17.95,17.8,17.66,17.52,
  17.38,17.25,17.12,16.99,16.85,16.72,16.59,
  16.46,16.33,16.21,16.09,15.97,15.85,15.74,
  15.62,15.51,15.4,15.3,15.19,15.08,14.98,
  14.88,14.78,13.83,13.08,12.42;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  405800.0,407300.0,408800.0,410200.0,411700.0,413200.0,414700.0,
  416100.0,417600.0,419000.0,420500.0,422000.0,423400.0,424900.0,
  426300.0,427800.0,429200.0,430700.0,432200.0,433600.0,435100.0,
  436500.0,438000.0,439500.0,440900.0,442500.0,444100.0,445600.0,
  447200.0,448800.0,450400.0,452000.0,453500.0,455100.0,456700.0,
  458300.0,459900.0,461500.0,463100.0,464700.0,466300.0,467900.0,
  469500.0,471200.0,488100.0,503700.0,519600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  22.6,22.36,22.12,21.89,21.67,21.45,21.24,
  21.04,20.84,20.64,20.45,20.27,20.09,19.91,
  19.74,19.57,19.4,19.24,19.08,18.93,18.78,
  18.63,18.48,18.34,18.2,18.05,17.91,17.76,
  17.62,17.49,17.35,17.22,17.09,16.97,16.84,
  16.72,16.6,16.48,16.36,16.25,16.14,16.03,
  15.92,15.81,14.79,13.98,13.27;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,406500.0,408000.0,409500.0,411000.0,412500.0,414000.0,
  415500.0,416900.0,418400.0,419900.0,421400.0,422800.0,424300.0,
  425800.0,427300.0,428700.0,430200.0,431700.0,433100.0,434600.0,
  436100.0,437500.0,439000.0,440500.0,442100.0,443600.0,445200.0,
  446800.0,448400.0,450000.0,451600.0,453200.0,454700.0,456300.0,
  457900.0,459500.0,461100.0,462800.0,464400.0,466000.0,467600.0,
  469200.0,470800.0,487800.0,503400.0,519400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,24.04,23.78,23.53,23.28,23.04,22.81,
  22.58,22.36,22.15,21.94,21.74,21.54,21.34,
  21.16,20.97,20.79,20.61,20.44,20.27,20.11,
  19.95,19.79,19.63,19.48,19.32,19.16,19.01,
  18.86,18.71,18.56,18.42,18.28,18.14,18.01,
  17.88,17.75,17.62,17.49,17.37,17.25,17.13,
  17.01,16.89,15.79,14.93,14.16;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,407200.0,408700.0,410200.0,411800.0,413300.0,
  414800.0,416300.0,417800.0,419300.0,420700.0,422200.0,423700.0,
  425200.0,426700.0,428200.0,429600.0,431100.0,432600.0,434100.0,
  435600.0,437000.0,438500.0,440000.0,441600.0,443200.0,444800.0,
  446400.0,447900.0,449500.0,451100.0,452700.0,454300.0,455900.0,
  457600.0,459200.0,460800.0,462400.0,464000.0,465600.0,467200.0,
  468900.0,470500.0,487500.0,503200.0,519100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,25.56,25.28,25.0,24.74,24.48,
  24.23,23.99,23.75,23.52,23.3,23.08,22.87,
  22.66,22.46,22.27,22.07,21.88,21.7,21.52,
  21.34,21.17,21.0,20.84,20.66,20.49,20.32,
  20.16,20.0,19.84,19.69,19.54,19.39,19.24,
  19.1,18.96,18.82,18.68,18.55,18.42,18.29,
  18.16,18.04,16.85,15.92,15.1;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,407900.0,409400.0,411000.0,412500.0,
  414000.0,415500.0,417100.0,418600.0,420100.0,421600.0,423100.0,
  424600.0,426100.0,427600.0,429100.0,430500.0,432000.0,433500.0,
  435000.0,436500.0,438000.0,439500.0,441100.0,442700.0,444300.0,
  445900.0,447500.0,449100.0,450700.0,452300.0,453900.0,455500.0,
  457100.0,458800.0,460400.0,462000.0,463600.0,465200.0,466900.0,
  468500.0,470100.0,487200.0,502900.0,518900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,27.15,26.85,26.55,26.27,
  25.99,25.72,25.46,25.21,24.97,24.73,24.49,
  24.27,24.05,23.83,23.62,23.41,23.21,23.02,
  22.82,22.64,22.45,22.27,22.08,21.9,21.72,
  21.54,21.36,21.19,21.03,20.86,20.7,20.54,
  20.39,20.24,20.09,19.94,19.8,19.65,19.51,
  19.38,19.24,17.97,16.97,16.08;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,408600.0,410100.0,411700.0,
  413200.0,414800.0,416300.0,417800.0,419400.0,420900.0,422400.0,
  423900.0,425400.0,426900.0,428400.0,429900.0,431400.0,432900.0,
  434500.0,436000.0,437500.0,439000.0,440600.0,442200.0,443800.0,
  445400.0,447000.0,448600.0,450200.0,451900.0,453500.0,455100.0,
  456700.0,458300.0,460000.0,461600.0,463200.0,464800.0,466500.0,
  468100.0,469800.0,486900.0,502600.0,518600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,28.82,28.49,28.18,
  27.87,27.57,27.29,27.01,26.74,26.48,26.22,
  25.97,25.73,25.49,25.26,25.04,24.82,24.6,
  24.39,24.19,23.99,23.79,23.59,23.38,23.19,
  23.0,22.81,22.62,22.44,22.26,22.09,21.92,
  21.75,21.59,21.42,21.27,21.11,20.96,20.81,
  20.66,20.51,19.14,18.07,17.12;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,409200.0,410800.0,
  412400.0,413900.0,415500.0,417100.0,418600.0,420100.0,421700.0,
  423200.0,424700.0,426300.0,427800.0,429300.0,430800.0,432300.0,
  433900.0,435400.0,436900.0,438400.0,440000.0,441600.0,443300.0,
  444900.0,446500.0,448100.0,449700.0,451400.0,453000.0,454600.0,
  456300.0,457900.0,459500.0,461200.0,462800.0,464400.0,466100.0,
  467700.0,469400.0,486500.0,502300.0,518400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,30.57,30.22,
  29.88,29.55,29.23,28.93,28.63,28.34,28.06,
  27.78,27.52,27.26,27.01,26.76,26.52,26.29,
  26.06,25.83,25.61,25.4,25.18,24.96,24.74,
  24.54,24.33,24.13,23.93,23.74,23.55,23.37,
  23.19,23.01,22.83,22.66,22.5,22.33,22.17,
  22.01,21.85,20.37,19.22,18.21;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,409900.0,
  411500.0,413100.0,414600.0,416200.0,417800.0,419300.0,420900.0,
  422500.0,424000.0,425500.0,427100.0,428600.0,430200.0,431700.0,
  433200.0,434700.0,436300.0,437800.0,439400.0,441100.0,442700.0,
  444300.0,446000.0,447600.0,449200.0,450900.0,452500.0,454100.0,
  455800.0,457400.0,459100.0,460700.0,462300.0,464000.0,465600.0,
  467300.0,468900.0,486200.0,502000.0,518100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,32.41,
  32.03,31.67,31.31,30.97,30.64,30.32,30.01,
  29.71,29.42,29.13,28.86,28.59,28.33,28.07,
  27.82,27.58,27.34,27.1,26.86,26.62,26.39,
  26.16,25.94,25.72,25.51,25.3,25.1,24.9,
  24.7,24.51,24.32,24.14,23.96,23.78,23.6,
  23.43,23.26,21.67,20.43,19.35;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  410500.0,412100.0,413700.0,415300.0,416900.0,418500.0,420100.0,
  421700.0,423200.0,424800.0,426300.0,427900.0,429400.0,431000.0,
  432500.0,434100.0,435600.0,437200.0,438800.0,440500.0,442100.0,
  443700.0,445400.0,447000.0,448700.0,450300.0,452000.0,453600.0,
  455300.0,456900.0,458600.0,460200.0,461900.0,463500.0,465200.0,
  466800.0,468500.0,485800.0,501700.0,517800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  34.34,33.93,33.54,33.16,32.79,32.44,32.1,
  31.76,31.44,31.13,30.82,30.53,30.24,29.96,
  29.69,29.42,29.16,28.91,28.64,28.38,28.13,
  27.88,27.64,27.41,27.18,26.95,26.73,26.51,
  26.3,26.09,25.89,25.69,25.49,25.3,25.11,
  24.93,24.74,23.03,21.71,20.55;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,411100.0,412700.0,414400.0,416000.0,417600.0,419200.0,
  420800.0,422400.0,424000.0,425600.0,427100.0,428700.0,430300.0,
  431800.0,433400.0,434900.0,436500.0,438200.0,439800.0,441500.0,
  443100.0,444800.0,446500.0,448100.0,449800.0,451400.0,453100.0,
  454700.0,456400.0,458100.0,459700.0,461400.0,463000.0,464700.0,
  466400.0,468000.0,485400.0,501300.0,517500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,36.36,35.92,35.5,35.09,34.7,34.32,
  33.95,33.6,33.25,32.92,32.59,32.28,31.97,
  31.67,31.38,31.1,30.82,30.53,30.25,29.97,
  29.7,29.44,29.18,28.93,28.69,28.45,28.22,
  27.99,27.76,27.54,27.33,27.11,26.91,26.7,
  26.5,26.31,24.47,23.04,21.8;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,411700.0,413300.0,415000.0,416600.0,418300.0,
  419900.0,421500.0,423100.0,424700.0,426300.0,427900.0,429500.0,
  431100.0,432600.0,434200.0,435800.0,437500.0,439100.0,440800.0,
  442500.0,444200.0,445800.0,447500.0,449200.0,450800.0,452500.0,
  454200.0,455800.0,457500.0,459200.0,460900.0,462500.0,464200.0,
  465900.0,467600.0,485000.0,500900.0,517200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,38.48,38.0,37.55,37.11,36.69,
  36.29,35.89,35.51,35.14,34.79,34.44,34.1,
  33.77,33.45,33.14,32.84,32.53,32.22,31.92,
  31.63,31.34,31.06,30.79,30.53,30.27,30.01,
  29.76,29.52,29.28,29.05,28.82,28.6,28.38,
  28.16,27.95,25.97,24.45,23.12;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,412200.0,413900.0,415600.0,417300.0,
  418900.0,420600.0,422200.0,423800.0,425400.0,427100.0,428700.0,
  430300.0,431900.0,433500.0,435000.0,436700.0,438400.0,440100.0,
  441800.0,443500.0,445200.0,446900.0,448500.0,450200.0,451900.0,
  453600.0,455300.0,456900.0,458600.0,460300.0,462000.0,463700.0,
  465400.0,467000.0,484500.0,500600.0,516800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,40.7,40.19,39.7,39.23,
  38.78,38.34,37.92,37.51,37.12,36.74,36.37,
  36.01,35.66,35.32,34.99,34.64,34.31,33.98,
  33.66,33.35,33.05,32.75,32.46,32.18,31.91,
  31.64,31.37,31.12,30.86,30.62,30.38,30.14,
  29.91,29.68,27.55,25.92,24.49;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1016000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,412800.0,414500.0,416200.0,
  417900.0,419600.0,421200.0,422900.0,424500.0,426200.0,427800.0,
  429400.0,431000.0,432600.0,434200.0,436000.0,437700.0,439400.0,
  441100.0,442800.0,444500.0,446200.0,447900.0,449600.0,451300.0,
  453000.0,454700.0,456300.0,458000.0,459700.0,461400.0,463100.0,
  464800.0,466500.0,484100.0,500200.0,516500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1016000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,43.03,42.48,41.95,
  41.45,40.96,40.5,40.04,39.61,39.19,38.78,
  38.38,38.0,37.62,37.26,36.88,36.52,36.16,
  35.81,35.47,35.14,34.82,34.51,34.2,33.91,
  33.61,33.33,33.05,32.78,32.51,32.25,31.99,
  31.74,31.5,29.21,27.46,25.93;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1072000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,413300.0,415000.0,
  416800.0,418500.0,420200.0,421900.0,423500.0,425200.0,426900.0,
  428500.0,430100.0,431800.0,433400.0,435100.0,436900.0,438600.0,
  440300.0,442000.0,443800.0,445500.0,447200.0,448900.0,450600.0,
  452300.0,454000.0,455700.0,457400.0,459100.0,460800.0,462500.0,
  464200.0,465900.0,483600.0,499700.0,516100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1072000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,45.47,44.88,
  44.31,43.77,43.25,42.74,42.26,41.79,41.34,
  40.91,40.48,40.07,39.67,39.26,38.86,38.47,
  38.09,37.72,37.36,37.01,36.67,36.34,36.02,
  35.7,35.39,35.09,34.79,34.5,34.22,33.94,
  33.67,33.41,30.94,29.07,27.44;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1131000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,413800.0,
  415600.0,417300.0,419100.0,420800.0,422500.0,424200.0,425900.0,
  427500.0,429200.0,430900.0,432500.0,434300.0,436000.0,437800.0,
  439500.0,441300.0,443000.0,444700.0,446500.0,448200.0,449900.0,
  451600.0,453300.0,455100.0,456800.0,458500.0,460200.0,461900.0,
  463600.0,465300.0,483100.0,499300.0,515700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1131000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,48.02,
  47.39,46.78,46.2,45.64,45.1,44.58,44.08,
  43.6,43.13,42.68,42.24,41.78,41.34,40.92,
  40.5,40.1,39.71,39.33,38.96,38.59,38.24,
  37.9,37.56,37.24,36.92,36.6,36.3,36.0,
  35.71,35.42,32.77,30.76,29.02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1192000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  414300.0,416100.0,417800.0,419600.0,421400.0,423100.0,424800.0,
  426500.0,428200.0,429900.0,431600.0,433400.0,435100.0,436900.0,
  438700.0,440400.0,442200.0,443900.0,445700.0,447400.0,449200.0,
  450900.0,452600.0,454400.0,456100.0,457800.0,459500.0,461300.0,
  463000.0,464700.0,482600.0,498900.0,515300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1192000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  50.7,50.02,49.36,48.73,48.13,47.56,47.0,
  46.46,45.95,45.45,44.96,44.46,43.98,43.51,
  43.06,42.62,42.19,41.77,41.37,40.98,40.59,
  40.22,39.86,39.5,39.16,38.82,38.49,38.16,
  37.85,37.54,34.68,32.53,30.67;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1255000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,414700.0,416500.0,418400.0,420100.0,421900.0,423700.0,
  425400.0,427100.0,428900.0,430600.0,432400.0,434200.0,436000.0,
  437800.0,439500.0,441300.0,443100.0,444900.0,446600.0,448400.0,
  450100.0,451900.0,453600.0,455400.0,457100.0,458900.0,460600.0,
  462300.0,464100.0,482100.0,498400.0,514900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1255000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,53.52,52.77,52.07,51.39,50.74,50.12,
  49.53,48.95,48.4,47.87,47.32,46.78,46.27,
  45.77,45.29,44.82,44.36,43.92,43.49,43.08,
  42.67,42.28,41.89,41.52,41.15,40.79,40.44,
  40.1,39.76,36.69,34.38,32.4;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1321000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,415100.0,417000.0,418800.0,420700.0,422500.0,
  424200.0,426000.0,427700.0,429500.0,431300.0,433200.0,435000.0,
  436800.0,438600.0,440400.0,442200.0,444000.0,445800.0,447600.0,
  449300.0,451100.0,452900.0,454600.0,456400.0,458100.0,459900.0,
  461600.0,463400.0,481500.0,497900.0,514400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1321000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,56.46,55.66,54.9,54.17,53.48,
  52.81,52.17,51.56,50.96,50.35,49.76,49.2,
  48.65,48.12,47.61,47.11,46.63,46.16,45.7,
  45.26,44.83,44.41,44.0,43.61,43.22,42.84,
  42.47,42.11,38.8,36.32,34.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1389000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,415500.0,417400.0,419300.0,421200.0,
  423000.0,424800.0,426600.0,428300.0,430200.0,432100.0,433900.0,
  435800.0,437600.0,439500.0,441300.0,443100.0,444900.0,446700.0,
  448500.0,450300.0,452000.0,453800.0,455600.0,457400.0,459100.0,
  460900.0,462700.0,480900.0,497400.0,514000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1389000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,59.55,58.68,57.86,57.08,
  56.33,55.62,54.93,54.27,53.59,52.94,52.31,
  51.71,51.13,50.56,50.02,49.49,48.98,48.48,
  48.0,47.53,47.07,46.63,46.2,45.78,45.37,
  44.97,44.58,41.01,38.35,36.09;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1460000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,415900.0,417800.0,419700.0,
  421600.0,423500.0,425300.0,427100.0,429000.0,430900.0,432800.0,
  434700.0,436600.0,438400.0,440300.0,442100.0,443900.0,445800.0,
  447600.0,449400.0,451200.0,453000.0,454800.0,456600.0,458400.0,
  460100.0,461900.0,480300.0,496800.0,513500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1460000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,62.79,61.85,60.97,
  60.12,59.32,58.55,57.81,57.06,56.33,55.64,
  54.97,54.32,53.7,53.1,52.52,51.96,51.42,
  50.89,50.38,49.89,49.4,48.93,48.48,48.03,
  47.6,47.17,43.32,40.48,38.05;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1534000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,416200.0,418200.0,
  420200.0,422100.0,423900.0,425800.0,427800.0,429700.0,431700.0,
  433600.0,435500.0,437400.0,439200.0,441100.0,442900.0,444800.0,
  446600.0,448500.0,450300.0,452100.0,453900.0,455700.0,457500.0,
  459300.0,461100.0,479600.0,496300.0,513000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1534000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,66.19,65.18,
  64.22,63.31,62.44,61.61,60.77,59.96,59.19,
  58.44,57.73,57.05,56.38,55.75,55.13,54.54,
  53.96,53.4,52.86,52.33,51.82,51.32,50.84,
  50.37,49.91,45.75,42.7,40.11;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1610000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,416600.0,
  418600.0,420500.0,422500.0,424400.0,426400.0,428400.0,430400.0,
  432300.0,434300.0,436200.0,438100.0,440000.0,441900.0,443800.0,
  445600.0,447500.0,449300.0,451200.0,453000.0,454800.0,456700.0,
  458500.0,460300.0,478900.0,495700.0,512500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1610000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,69.76,
  68.66,67.62,66.64,65.7,64.75,63.85,62.98,
  62.16,61.37,60.61,59.88,59.17,58.49,57.84,
  57.21,56.6,56.0,55.43,54.87,54.33,53.8,
  53.29,52.79,48.3,45.03,42.26;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1689000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  416800.0,418900.0,420900.0,422900.0,425000.0,427000.0,429000.0,
  431000.0,433000.0,435000.0,436900.0,438900.0,440800.0,442700.0,
  444600.0,446400.0,448300.0,450200.0,452000.0,453900.0,455700.0,
  457600.0,459400.0,478200.0,495100.0,512000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1689000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  73.51,72.32,71.19,70.13,69.05,68.03,67.06,
  66.14,65.25,64.41,63.6,62.82,62.07,61.35,
  60.65,59.98,59.33,58.71,58.1,57.51,56.93,
  56.37,55.83,50.98,47.46,44.5;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1770000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,417100.0,419200.0,421200.0,423400.0,425500.0,427600.0,
  429600.0,431700.0,433700.0,435700.0,437600.0,439600.0,441500.0,
  443400.0,445400.0,447300.0,449200.0,451000.0,452900.0,454800.0,
  456600.0,458500.0,477400.0,494400.0,511400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1770000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,77.45,76.15,74.93,73.7,72.54,71.45,
  70.41,69.42,68.48,67.57,66.71,65.88,65.08,
  64.32,63.58,62.87,62.18,61.51,60.86,60.24,
  59.63,59.04,53.79,50.01,46.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1855000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,419400.0,421700.0,423900.0,426000.0,
  428100.0,430200.0,432300.0,434300.0,436300.0,438300.0,440300.0,
  442300.0,444200.0,446100.0,448100.0,450000.0,451900.0,453800.0,
  455600.0,457500.0,476700.0,493700.0,510800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1855000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,81.59,80.18,78.76,77.44,76.19,
  75.01,73.9,72.84,71.83,70.87,69.95,69.07,
  68.22,67.4,66.62,65.86,65.13,64.42,63.74,
  63.07,62.43,56.74,52.67,49.3;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1943000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,417400.0,419800.0,422100.0,424300.0,
  426500.0,428700.0,430800.0,432900.0,434900.0,437000.0,439000.0,
  441000.0,443000.0,444900.0,446900.0,448800.0,450800.0,452700.0,
  454600.0,456500.0,475800.0,493000.0,510200.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1943000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,85.95,84.3,82.77,81.34,
  80.0,78.74,77.54,76.41,75.33,74.3,73.32,
  72.38,71.47,70.61,69.77,68.97,68.19,67.44,
  66.72,66.01,59.84,55.47,51.85;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2040000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,417600.0,420000.0,422300.0,
  424600.0,426800.0,429000.0,431200.0,433300.0,435400.0,437500.0,
  439500.0,441600.0,443600.0,445600.0,447600.0,449500.0,451500.0,
  453400.0,455300.0,474900.0,492300.0,509500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2040000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,90.88,89.06,87.39,
  85.83,84.37,83.0,81.7,80.48,79.31,78.21,
  77.15,76.14,75.17,74.24,73.35,72.49,71.66,
  70.86,70.09,63.33,58.6,54.71;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2141000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,417600.0,420100.0,
  422500.0,424900.0,427200.0,429400.0,431600.0,433800.0,435900.0,
  438000.0,440100.0,442100.0,444200.0,446200.0,448200.0,450200.0,
  452200.0,454100.0,473900.0,491400.0,508800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2141000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,96.09,94.09,
  92.25,90.55,88.96,87.47,86.06,84.74,83.48,
  82.29,81.15,80.07,79.03,78.03,77.08,76.16,
  75.27,74.42,67.02,61.9,57.71;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2245000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,417700.0,
  420200.0,422700.0,425100.0,427400.0,429700.0,431900.0,434200.0,
  436300.0,438500.0,440600.0,442700.0,444700.0,446800.0,448800.0,
  450800.0,452800.0,472900.0,490600.0,508100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2245000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,101.6,
  99.41,97.39,95.52,93.78,92.16,90.64,89.2,
  87.85,86.56,85.34,84.17,83.06,81.99,80.96,
  79.98,79.03,70.92,65.36,60.86;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2353000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  417600.0,420300.0,422800.0,425300.0,427600.0,430000.0,432300.0,
  434500.0,436700.0,438900.0,441100.0,443200.0,445300.0,447300.0,
  449400.0,451400.0,471800.0,489700.0,507300.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2353000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  107.5,105.0,102.8,100.8,98.86,97.09,95.44,
  93.88,92.42,91.03,89.71,88.46,87.26,86.11,
  85.02,83.97,75.04,69.01,64.15;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2465000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,417500.0,420200.0,422900.0,425400.0,427800.0,430200.0,
  432600.0,434900.0,437100.0,439300.0,441500.0,443700.0,445800.0,
  447900.0,450000.0,470700.0,488700.0,506500.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2465000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,113.7,111.0,108.5,106.3,104.2,102.3,
  100.5,98.79,97.2,95.7,94.28,92.93,91.65,
  90.42,89.24,79.4,72.84,67.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2581000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,417300.0,420200.0,422900.0,425500.0,428000.0,
  430400.0,432800.0,435200.0,437400.0,439700.0,441900.0,444100.0,
  446300.0,448400.0,469500.0,487700.0,505600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2581000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,120.3,117.3,114.6,112.1,109.8,
  107.7,105.8,103.9,102.2,100.6,99.06,97.61,
  96.23,94.91,84.01,76.87,71.23;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2701000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,417100.0,420000.0,422800.0,425500.0,
  428100.0,430600.0,433000.0,435400.0,437800.0,440100.0,442300.0,
  444500.0,446700.0,468300.0,486700.0,504800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2701000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,127.4,124.0,121.0,118.3,
  115.8,113.4,111.3,109.3,107.5,105.7,104.1,
  102.5,101.0,88.91,81.12,75.02;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2825000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,416700.0,419800.0,422700.0,
  425500.0,428100.0,430700.0,433200.0,435600.0,438000.0,440400.0,
  442700.0,444900.0,466900.0,485600.0,503800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2825000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,135.0,131.2,127.8,
  124.8,122.0,119.5,117.2,115.0,113.0,111.1,
  109.3,107.6,94.11,85.6,79.01;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2953000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,416300.0,419500.0,
  422500.0,425400.0,428100.0,430800.0,433300.0,435800.0,438300.0,
  440700.0,443000.0,465500.0,484500.0,502900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  2953000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,143.1,138.8,
  135.0,131.6,128.6,125.8,123.3,120.9,118.7,
  116.7,114.8,99.65,90.33,83.19;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3086000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,415700.0,
  419100.0,422200.0,425200.0,428000.0,430800.0,433400.0,436000.0,
  438500.0,440900.0,464000.0,483300.0,501900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3086000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,151.9,
  147.0,142.7,139.0,135.6,132.5,129.8,127.2,
  124.8,122.6,105.5,95.32,87.58;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3223000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  415000.0,418600.0,421900.0,425000.0,427900.0,430700.0,433400.0,
  436100.0,438600.0,462500.0,482000.0,500800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3223000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  161.4,155.7,150.9,146.7,143.0,139.6,136.6,
  133.7,131.1,111.9,100.6,92.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3365000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,414200.0,418000.0,421500.0,424700.0,427700.0,430600.0,
  433400.0,436100.0,460800.0,480700.0,499700.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3365000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,171.7,165.1,159.7,154.9,150.8,147.1,
  143.7,140.6,118.6,106.2,97.06;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3512000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,413200.0,417300.0,420900.0,424300.0,427500.0,
  430500.0,433400.0,459000.0,479300.0,498600.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3512000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,182.9,175.3,169.0,163.7,159.1,
  155.0,151.3,125.9,112.1,102.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3663000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,412000.0,416400.0,420300.0,423900.0,
  427200.0,430300.0,457100.0,477800.0,497400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3663000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,195.4,186.3,179.1,173.1,
  167.9,163.3,133.7,118.4,107.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3820000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,410600.0,415400.0,419600.0,
  423300.0,426800.0,455100.0,476300.0,496100.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3820000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,209.2,198.4,190.0,
  183.1,177.3,142.1,125.1,113.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3982000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,408800.0,414200.0,
  418700.0,422700.0,452900.0,474700.0,494800.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3982000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,224.8,211.5,
  201.7,193.9,151.3,132.2,119.2;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4150000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,406700.0,
  412800.0,417700.0,450500.0,472900.0,493400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4150000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,242.8,
  226.1,214.5,161.4,139.9,125.6;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4323000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  404100.0,411200.0,448000.0,471100.0,491900.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4323000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  263.9,242.3,172.4,148.0,132.3;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,400600.0,445200.0,469200.0,490400.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  4502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,289.9,184.7,156.8,139.5;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  8502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,357800.0,408000.0,449000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  8502000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,762.0,509.3,364.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,345900.0,378100.0,413000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  12500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,891.1,767.7,632.4;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  16500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,341400.0,369600.0,399000.0;

FluidProperties:Superheated,
  R22,                     !- Fluid Name
  Density,                 !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  16500000.0,              !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,954.6,864.7,768.3;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
