!-Generator IDFEditor 1.40
!-Option OriginalOrderTop
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HVACTemplate-5ZonePTAC-DOAS.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          illustrates the use of HVACTemplate objects to define zone thermostats and
!                          PTAC (packaged terminal air conditioner) units with electric heat and a dedicated
!                          outdoor air system (DOAS) with gas heat and dehumidification controls.
! Highlights:              HVACTemplate PTACs with DOAS.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           PTAC (packaged terminal air conditioner) systems with electric heating coils
!                                 and dedicated outdoor air system with gas heat and multimode DX cooling coil
!                                 with dehumidification controls.  All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               All
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Building,
  PTAC with DOAS RH Control,  !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01;                    !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03;                    !- Outside Layer

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.40,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 21:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.02;       !- Field 20

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 21:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Weekends Holiday,   !- Field 9
  Until: 24:00,1.0,        !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,1.0;        !- Field 16

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1976.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

! For heating, recover 2 hrs early

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,13.0,        !- Field 3
  Until: 7:00,18.0,        !- Field 5
  Until: 21:00,23.0,       !- Field 7
  Until: 24:00,13.0,       !- Field 9
  For: WeekEnds Holiday,   !- Field 11
  Until: 24:00,13.0,       !- Field 12
  For: SummerDesignDay,    !- Field 14
  Until: 24:00,13.0,       !- Field 15
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,32.0,        !- Field 3
  Until: 21:00,24.0,       !- Field 5
  Until: 24:00,32.0,       !- Field 7
  For: WeekEnds Holiday,   !- Field 9
  Until: 24:00,32.0,       !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,24.0,       !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,32.0;       !- Field 16

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2;                     !- Cooling Sizing Factor

HVACTemplate:Thermostat,
  All Zones,               !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Schedule Name
  ,                        !- Constant Heating Setpoint {C}
  Clg-SetP-Sch,            !- Cooling Setpoint Schedule Name
  ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:PTAC,
  SPACE1-1,                !- Zone Name
  All Zones,               !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
  ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                        !- System Availability Schedule Name
  ,                        !- Supply Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Fan Placement
  0.7,                     !- Supply Fan Total Efficiency
  75.0,                    !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  SingleSpeedDX,           !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  Autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
  Electric,                !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  Autosize,                !- Heating Coil Capacity {W}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  DOAS,                    !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Baseboard Heating Type
  ,                        !- Baseboard Heating Availability Schedule Name
  ,                        !- Baseboard Heating Capacity {W}
  None;                    !- Capacity Control Method

HVACTemplate:Zone:PTAC,
  SPACE2-1,                !- Zone Name
  All Zones,               !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
  ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                        !- System Availability Schedule Name
  ,                        !- Supply Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Fan Placement
  0.7,                     !- Supply Fan Total Efficiency
  75.0,                    !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  SingleSpeedDX,           !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  Autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
  Electric,                !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  Autosize,                !- Heating Coil Capacity {W}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  DOAS,                    !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Baseboard Heating Type
  ,                        !- Baseboard Heating Availability Schedule Name
  ,                        !- Baseboard Heating Capacity {W}
  None;                    !- Capacity Control Method

HVACTemplate:Zone:PTAC,
  SPACE3-1,                !- Zone Name
  All Zones,               !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
  ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                        !- System Availability Schedule Name
  ,                        !- Supply Fan Operating Mode Schedule Name
  BlowThrough,             !- Supply Fan Placement
  0.7,                     !- Supply Fan Total Efficiency
  75.0,                    !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  SingleSpeedDX,           !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  Autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
  Electric,                !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  Autosize,                !- Heating Coil Capacity {W}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  DOAS,                    !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Baseboard Heating Type
  ,                        !- Baseboard Heating Availability Schedule Name
  ,                        !- Baseboard Heating Capacity {W}
  None;                    !- Capacity Control Method

HVACTemplate:Zone:PTAC,
  SPACE4-1,                !- Zone Name
  All Zones,               !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
  ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                        !- System Availability Schedule Name
  ,                        !- Supply Fan Operating Mode Schedule Name
  BlowThrough,             !- Supply Fan Placement
  0.7,                     !- Supply Fan Total Efficiency
  75.0,                    !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  SingleSpeedDX,           !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  Autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
  Electric,                !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  Autosize,                !- Heating Coil Capacity {W}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  DOAS,                    !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Baseboard Heating Type
  ,                        !- Baseboard Heating Availability Schedule Name
  ,                        !- Baseboard Heating Capacity {W}
  None;                    !- Capacity Control Method

HVACTemplate:Zone:PTAC,
  SPACE5-1,                !- Zone Name
  All Zones,               !- Template Thermostat Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
  ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                        !- System Availability Schedule Name
  ,                        !- Supply Fan Operating Mode Schedule Name
  DrawThrough,             !- Supply Fan Placement
  0.7,                     !- Supply Fan Total Efficiency
  75.0,                    !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  SingleSpeedDX,           !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  Autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
  Electric,                !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  Autosize,                !- Heating Coil Capacity {W}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  DOAS,                    !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Baseboard Heating Type
  ,                        !- Baseboard Heating Availability Schedule Name
  ,                        !- Baseboard Heating Capacity {W}
  None;                    !- Capacity Control Method

HVACTemplate:System:DedicatedOutdoorAir,
  DOAS,                    !- Name
  OCCUPY-1,                !- System Availability Schedule Name
  DirectIntoZone,          !- Air Outlet Type
  Autosize,                !- Supply Fan Flow Rate {m3/s}
  0.7,                     !- Supply Fan Total Efficiency
  1000.0,                  !- Supply Fan Delta Pressure {Pa}
  0.9,                     !- Supply Fan Motor Efficiency
  1.0,                     !- Supply Fan Motor in Air Stream Fraction
  BlowThrough,             !- Supply Fan Placement
  TwoStageHumidityControlDX,  !- Cooling Coil Type
  ,                        !- Cooling Coil Availability Schedule Name
  FixedSetpoint,           !- Cooling Coil Setpoint Control Type
  12.8,                    !- Cooling Coil Design Setpoint {C}
  ,                        !- Cooling Coil Setpoint Schedule Name
  15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
  15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
  12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
  23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
  Autosize,                !- DX Cooling Coil Gross Rated Total Capacity {W}
  Autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
  3.0,                     !- DX Cooling Coil Gross Rated COP {W/W}
  Gas,                     !- Heating Coil Type
  ,                        !- Heating Coil Availability Schedule Name
  FixedSetpoint,           !- Heating Coil Setpoint Control Type
  12.2,                    !- Heating Coil Design Setpoint {C}
  ,                        !- Heating Coil Setpoint Schedule Name
  15.0,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
  7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
  12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
  12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
  0.8,                     !- Gas Heating Coil Efficiency
  ,                        !- Gas Heating Coil Parasitic Electric Load {W}
  None,                    !- Heat Recovery Type
  0.7,                     !- Heat Recovery Sensible Effectiveness
  0.65,                    !- Heat Recovery Latent Effectiveness
  Plate,                   !- Heat Recovery Heat Exchanger Type
  None,                    !- Heat Recovery Frost Control Type
  Multimode,               !- Dehumidification Control Type
  0.00924,                 !- Dehumidification Setpoint {kgWater/kgDryAir}
  None,                    !- Humidifier Type
  ,                        !- Humidifier Availability Schedule Name
  1e-06,                   !- Humidifier Rated Capacity {m3/s}
  2690.0,                  !- Humidifier Rated Electric Power {W}
  0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
  ,                        !- Dehumidification Setpoint Schedule Name
  ;                        !- Humidifier Setpoint Schedule Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Zone Mean Radiant Temperature,Hourly;

Output:Variable,*,Zone Operative Temperature,Hourly;

Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Hourly;

Output:Variable,*,Zone Air Humidity Ratio,Hourly;

Output:Variable,*,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,Hourly;

Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Total Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Total Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Latent Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Latent Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Electricity Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Fan Part Load Ratio,Hourly;

Output:Variable,*,Zone Packaged Terminal Air Conditioner Compressor Part Load Ratio,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Heating Coil Electricity Rate,Hourly;

Output:Variable,*,Heating Coil NaturalGas Rate,Hourly;

Output:Variable,*,Heating Coil Runtime Fraction,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Electricity Rate,Hourly;

Output:VariableDictionary,IDF;

Output:Surfaces:Drawing,DXF;

Output:Surfaces:List,Lines;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
