!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! HeatPumpCycFanWithEcono
! Basic file description: heat pump with outside air economizer; economizer locked out by compressor.
! Run:      3 design days to demonstrate heating mode, economizer cooling and lockout, and cooling
!           without the compressor.
!
! Building: Fictional 3 zone building with interzone partitions connecting all zones together.
!           No ground contact (all floors are "partitions").  Roofs exposed to outdoor environment.
!           There is one single pane window.
!
! Internal: People, equipment, and lighting all at approximately "normal" levels and schedules.
!
! System:   Heat pump using a single air loop serving 3 zones.  Heat pump configured with a
!           blow through fan, heat pump defrost is timed using a resistive heating element.
!           Heating set point during winter months is 20 C during occupied hours,
!           15 C set-back otherwise.  Cooling set point at 24 C during occupied hours only.
!           Cooling coil off all winter. This is a cycling (on/off) system.
!
!           System configuration is very basic -- air loop has a fan, heat pump cooling/heating
!           coil and a gas supplemental heating coil.
!
!           Minimum outdoor ventilation air is fixed at 5.5% of the supply design flow. This
!           minimum is scheduled off during unoccupied hours. There are outside air economizer
!           dampers which will operate to provide cooling when the outside temperature is
!           within the economizer settings.
!
! Plant:    none
!
! SolDis=FullInteriorAndExterior, Aniso, Detailed Interior and Exterior Convection
!
! Notes: the first design day simulation illustrates (in the .csv file) all the modes of heating: supplemental
!        gas heating coil, heat pump, defrost.
!        The second design day illustrates all the economizer modes: hours 9 & 10 show cooling with outside
!        air only; hours 11 & 12 show the compressor locking out the economizer (the compressor needs to run
!        and signals the outside air dampers to go to minimum); the afternoon hours show the outside temperature
!        above the econo limit temperature.
!        The third design day is very hot and all cooling is by the DX unit.

Version,27.1;

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

Output:DebuggingData,
  No,                      !- Report Debugging Data
  No;                      !- Report During Warmup

Site:Location,
  Chanute AFB IL,          !- Name
  40.3,                    !- Latitude {deg}
  -88.13,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  229.51;                  !- Elevation {m}

SizingPeriod:DesignDay,
  CHANUTE AFB ILLINOIS WINTER,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  Monday,                  !- Day Type
  7.77778,                 !- Maximum Dry-Bulb Temperature {C}
  15.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  7.77778,                 !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99782.25,                !- Barometric Pressure {Pa}
  5.659628,                !- Wind Speed {m/s}
  326.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  CHANUTE AFB ILLINOIS SPRING,  !- Name
  4,                       !- Month
  21,                      !- Day of Month
  Monday,                  !- Day Type
  23.0,                    !- Maximum Dry-Bulb Temperature {C}
  8.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  17.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99433.54,                !- Barometric Pressure {Pa}
  3.807968,                !- Wind Speed {m/s}
  213.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
  CHANUTE AFB ILLINOIS SUMMER,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  Monday,                  !- Day Type
  32.77778,                !- Maximum Dry-Bulb Temperature {C}
  12.77778,                !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  22.77778,                !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99433.54,                !- Barometric Pressure {Pa}
  3.807968,                !- Wind Speed {m/s}
  213.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.98;                    !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,131.80;     !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00;       !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  Office Occupancy,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.00,       !- Field 19
  For: Weekends Holidays CustomDay1 CustomDay2 SummerDesignDay WinterDesignDay,  !- Field 21
  Until: 24:00,0.00;       !- Field 22

Schedule:Compact,
  Intermittent,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.00,        !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays CustomDay1 CustomDay2 SummerDesignDay WinterDesignDay,  !- Field 9
  Until: 24:00,0.00;       !- Field 10

Schedule:Compact,
  Office Lighting,         !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,5.00E-002,   !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,5.00E-002,  !- Field 11
  For: Weekends Holidays CustomDay1 CustomDay2 SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,5.00E-002;  !- Field 14

Schedule:Compact,
  FANANDCOILAVAILSCHED,    !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00,       !- Field 3
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 7:00,0.00,        !- Field 7
  Until: 17:00,1.00,       !- Field 9
  Until: 24:00,0.00,       !- Field 11
  For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,0.00,       !- Field 14
  Through: 12/31,          !- Field 16
  For: Alldays,            !- Field 17
  Until: 24:00,1.00;       !- Field 18

Schedule:Compact,
  OUTDOORAIRAVAILSCHED,    !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.00,        !- Field 3
  Until: 17:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays SummerDesignDay WinterDesignDay CustomDay1 CustomDay2,  !- Field 9
  Until: 24:00,0.00;       !- Field 10

Schedule:Compact,
  OAFRACTIONSCHED,         !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 7:00,2.00E-002,   !- Field 3
  Until: 17:00,1.00,       !- Field 5
  Until: 24:00,2.00E-002;  !- Field 7

Schedule:Compact,
  HEATING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 7:00,15.00,       !- Field 3
  Until: 17:00,20.00,      !- Field 5
  Until: 24:00,15.00;      !- Field 7

Schedule:Compact,
  COOLING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 7:00,30.00,       !- Field 3
  Until: 17:00,24.00,      !- Field 5
  Until: 24:00,30.00;      !- Field 7

Schedule:Compact,
  ZONE CONTROL TYPE SCHED,  !- Name
  CONTROL TYPE,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  CyclingFanSchedule,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

People,
  WestPeople,              !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EastPeople,              !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NorthPeople,             !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

Curve:Biquadratic,
  HPACCoolCapFT,           !- Name
  0.766956,                !- Coefficient1 Constant
  0.0107756,               !- Coefficient2 x
  -4.14703e-05,            !- Coefficient3 x**2
  0.00134961,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACCOOLEIRFT,           !- Name
  0.297145,                !- Coefficient1 Constant
  0.0430933,               !- Coefficient2 x
  -0.000748766,            !- Coefficient3 x**2
  0.00597727,              !- Coefficient4 y
  0.000482112,             !- Coefficient5 y**2
  -0.000956448,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HPACHeatCapFT,           !- Name
  0.758746,                !- Coefficient1 Constant
  0.027626,                !- Coefficient2 x
  0.000148716,             !- Coefficient3 x**2
  3.4992e-06,              !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Cubic,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  HPACHeatEIRFT,           !- Name
  1.19248,                 !- Coefficient1 Constant
  -0.0300438,              !- Coefficient2 x
  0.00103745,              !- Coefficient3 x**2
  -2.3328e-05,             !- Coefficient4 x**3
  -20.0,                   !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Dimensionless;           !- Output Unit Type

Curve:Quadratic,
  HPACCoolCapFFF,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLEIRFFF,          !- Name
  1.156,                   !- Coefficient1 Constant
  -0.1816,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node;  !- Node 1 Name

NodeList,
  Zone1Inlets,             !- Name
  Zone 1 Inlet Node;       !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  Zone 2 Inlet Node;       !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  Zone 3 Inlet Node;       !- Node 1 Name

NodeList,
  West Zone List,          !- Name
  Zone 1 Node;             !- Node 1 Name

NodeList,
  East Zone List,          !- Name
  Zone 2 Node;             !- Node 1 Name

NodeList,
  North Zone List,         !- Name
  Zone 3 Node;             !- Node 1 Name

BranchList,
  Air Loop Branches,       !- Name
  Air Loop Main Branch;    !- Branch 1 Name

Branch,
  Air Loop Main Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
  Mixed Air Node,          !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:AirToAir,  !- Component 2 Object Type
  DXAC Heat Pump 1,        !- Component 2 Name
  Mixed Air Node,          !- Component 2 Inlet Node Name
  Air Loop Outlet Node;    !- Component 2 Outlet Node Name

AirLoopHVAC,
  Typical Terminal Reheat 1,  !- Name
  ,                        !- Controller List Name
  Heat Pump 1 Avail List,  !- Availability Manager List Name
  1.7,                     !- Design Supply Air Flow Rate {m3/s}
  Air Loop Branches,       !- Branch List Name
  ,                        !- Connector List Name
  Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
  Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  Air Loop Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name

AvailabilityManagerAssignmentList,
  Heat Pump 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Heat Pump 1 Avail;       !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Outdoor Air 1 Avail List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Outdoor Air 1 Avail;     !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  Heat Pump 1 Avail,       !- Name
  FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
  Outdoor Air 1 Avail,     !- Name
  OutdoorAirAvailSched;    !- Schedule Name

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node,  !- Relief Air Outlet Node Name
  Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
  Mixed Air Node,          !- Mixed Air Node Name
  Outside Air Inlet Node,  !- Actuator Node Name
  0.0935,                  !- Minimum Outdoor Air Flow Rate {m3/s}
  1.7,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  21.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,   !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  OAFractionSched;         !- Minimum Outdoor Air Schedule Name

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone1DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone2DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Zone3DirectAir ADU,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirLoopHVAC:UnitaryHeatPump:AirToAir,
  DXAC Heat Pump 1,        !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Mixed Air Node,          !- Air Inlet Node Name
  Air Loop Outlet Node,    !- Air Outlet Node Name
  1.7,                     !- Cooling Supply Air Flow Rate {m3/s}
  1.7,                     !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  East Zone,               !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  Supply Fan 1,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
  Heat Pump DX Heating Coil 1,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Heat Pump ACDXCoil 1,    !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  CyclingFanSchedule;      !- Supply Air Fan Operating Mode Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone1DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 1 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 1 Inlet Node,       !- Air Outlet Node Name
  0.612,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone1DirectAir ADU,      !- Name
  Zone 1 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone1DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone2DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 2 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 2 Inlet Node,       !- Air Outlet Node Name
  0.476,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone2DirectAir ADU,      !- Name
  Zone 2 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone2DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone3DirectAir,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 3 Inlet Node ATInlet,  !- Air Inlet Node Name
  Zone 3 Inlet Node,       !- Air Outlet Node Name
  0.612,                   !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  Zone3DirectAir ADU,      !- Name
  Zone 3 Inlet Node,       !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Zone3DirectAir,          !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ThermostatSetpoint:SingleHeating,
  Heating Setpoint with SB,  !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint with SB,  !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  HeatPumpSupplyPath,      !- Name
  Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  HeatPumpReturnPath,      !- Name
  Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Zone Return Air Mixer;   !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node,  !- Inlet Node Name
  Zone 1 Inlet Node ATInlet,  !- Outlet 1 Node Name
  Zone 2 Inlet Node ATInlet,  !- Outlet 2 Node Name
  Zone 3 Inlet Node ATInlet;  !- Outlet 3 Node Name

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,   !- Name
  Return Air Mixer Outlet,  !- Outlet Node Name
  Zone 1 Outlet Node,      !- Inlet 1 Node Name
  Zone 2 Outlet Node,      !- Inlet 2 Node Name
  Zone 3 Outlet Node;      !- Inlet 3 Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  32000.0,                 !- Nominal Capacity {W}
  SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
  Air Loop Outlet Node;    !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Heat Pump ACDXCoil 1,    !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  32000.0,                 !- Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  1.7,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:DX:SingleSpeed,
  Heat Pump DX Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  35000.0,                 !- Gross Rated Heating Capacity {W}
  2.75,                    !- Gross Rated Heating COP {W/W}
  1.7,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -5.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  ,                        !- Region number for calculating HSPF
  ,                        !- Evaporator Air Inlet Node Name
  ,                        !- Zone Name for Evaporator Placement
  ,                        !- Secondary Coil Air Flow Rate {m3/s}
  ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Fan:OnOff,
  Supply Fan 1,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  300.0,                   !- Pressure Rise {Pa}
  1.7,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Mixed Air Node,          !- Air Inlet Node Name
  DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Unitary System Compressor Part Load Ratio,Hourly;

Output:Variable,*,Unitary System Fan Part Load Ratio,Hourly;

Output:Variable,*,Fan Electricity Rate,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Electricity Rate,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Heating Coil Electricity Rate,Hourly;

Output:Variable,*,Heating Coil Defrost Electricity Rate,Hourly;

Output:Variable,*,Heating Coil NaturalGas Rate,Hourly;

Output:Variable,*,Zone People Occupant Count,Hourly;

Output:Variable,OUTSIDE AIR INLET NODE,System Node Mass Flow Rate,Hourly;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,Mixed Air Node,System Node Mass Flow Rate,Hourly;

Output:Variable,Air Loop Outlet Node,System Node Mass Flow Rate,Hourly;

Output:Variable,OUTSIDE AIR INLET NODE,System Node Temperature,Hourly;

Output:Variable,Outdoor Air Mixer Inlet Node,System Node Temperature,Hourly;

Output:Variable,Mixed Air Node,System Node Temperature,Hourly;

Output:Variable,Air Loop Outlet Node,System Node Temperature,Hourly;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:HVAC,RunPeriod;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

Output:Constructions,Constructions;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name
