  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Lobby,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.12624,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Lobby,   !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.3717436178016;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Lobby Thermostat,  !- Name
  Floor 1 Lobby,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Lobby DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Lobby DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Lobby,           !- Zone Name
  Floor 1 Lobby Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Lobby Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Lobby Air Node,  !- Zone Air Node Name
  Floor 1 Lobby Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Lobby Inlet Nodes,  !- Name
  Floor 1 Lobby VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Lobby Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Lobby VAV Box,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Lobby VAV Box,   !- Name
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Lobby VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Lobby VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Lobby VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Lobby VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Lobby VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Lobby VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Lobby VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.3717,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Lobby VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lobby VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Lobby *****

WaterUse:Connections,
  Floor 1 Lobby Water Equipment,  !- Name
  Floor 1 Lobby Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Lobby Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Lobby Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Lobby Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.49054508342e-05,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Lobby Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Lobby Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Lobby,           !- Zone Name
  Floor 1 Lobby Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Lobby Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Lobby Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Lobby Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Lobby Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Lobby Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Lounge,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  37.1856,                 !- X Origin {m}
  47.244,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  362.4556,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Lounge Slab,     !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -9.7536,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -9.7536,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  92B1AF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  71445C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.7536,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -9.7536,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F84A41,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.7536,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -9.7536,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -9.7536,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -9.7536,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5CB555,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.7536,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -9.7536,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  154DF6,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Lounge,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -9.7536,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -9.7536,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Lounge Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Lounge,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  237.8318;                !- Surface Area {m2}

People,
  Floor 1 Lounge People,   !- Name
  Floor 1 Lounge,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.3977,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Lounge,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Lounge,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.3977;                  !- Quantity {dimensionless}

Lights,
  Floor 1 Lounge_Lights,   !- Name
  Floor 1 Lounge,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1023.8658,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Lounge,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Lounge,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Lounge_ElecPlug_Equip,  !- Name
  Floor 1 Lounge,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  128.4292,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Lounge:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Lounge,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1284;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Lounge *****

Sizing:Zone,
  Floor 1 Lounge,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Lounge,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.1556,                  !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Lounge,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0513678596898816;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Lounge Thermostat,  !- Name
  Floor 1 Lounge,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Lounge DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Lounge DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Lounge,          !- Zone Name
  Floor 1 Lounge Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Lounge Air Node,  !- Zone Air Node Name
  Floor 1 Lounge Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Lounge Inlet Nodes,  !- Name
  Floor 1 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Lounge Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Lounge VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Lounge VAV Box,  !- Name
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Lounge VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Lounge VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Lounge VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Lounge VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Lounge VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Lounge VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Lounge VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0514,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Lounge VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Lounge VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Lounge *****

WaterUse:Connections,
  Floor 1 Lounge Water Equipment,  !- Name
  Floor 1 Lounge Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Lounge Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Lounge Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Lounge Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Lounge Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Lounge Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Lounge,          !- Zone Name
  Floor 1 Lounge Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Lounge Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Lounge Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Lounge Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Lounge Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Lounge Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Mech 1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  74.676,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  2293.6646,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Mech 1 Slab,     !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,13.716,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Mech 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Mech 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,2.3237,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,13.766,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,13.766,2.3237;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Mech 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  Floor 1 Mech 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.382,41.148,2.3237,  !- X,Y,Z ==> Vertex 1 {m}
  27.382,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,41.148,2.3237;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B8C8EE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,13.716,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4773D8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,13.716,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,13.716,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8DC320,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Mech 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,13.716,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,13.716,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Mech 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Mech 1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1505.0292;               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Mech 1_Infiltration,  !- Name
  Floor 1 Mech 1,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Mech 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Mech 1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 1 Mech 1_Lights,   !- Name
  Floor 1 Mech 1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  12153.1112,              !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Mech 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Mech 1,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Mech 1_ElecPlug_Equip,  !- Name
  Floor 1 Mech 1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  812.7158,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Mech 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Mech 1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.8127;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Mech 1 *****

Sizing:Zone,
  Floor 1 Mech 1,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Mech 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.3901,                  !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Mech 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.45903392064;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Mech 1 Thermostat,  !- Name
  Floor 1 Mech 1,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Mech 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Mech 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Mech 1,          !- Zone Name
  Floor 1 Mech 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Mech 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Mech 1 Air Node,  !- Zone Air Node Name
  Floor 1 Mech 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Mech 1 Inlet Nodes,  !- Name
  Floor 1 Mech 1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Mech 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Mech 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Mech 1 VAV Box,  !- Name
  Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Mech 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Mech 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Mech 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Mech 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Mech 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Mech 1 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.459,                   !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Mech 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Mech 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Mech 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Mech 1 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Mech 1 *****

WaterUse:Connections,
  Floor 1 Mech 1 Water Equipment,  !- Name
  Floor 1 Mech 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Mech 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Mech 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Mech 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Mech 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Mech 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Mech 1,          !- Zone Name
  Floor 1 Mech 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Mech 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Mech 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Mech 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Mech 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Mech 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Mech 2,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  70.7136,                 !- X Origin {m}
  129.54,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  3058.2194,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 3,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 3_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Floor 1 Mech 2 Ext Wall 3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,2.1836,2.3223,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,2.1836,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.098,2.3223;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E8F8F5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,-13.716,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,-13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-13.716,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  Floor 1 Mech 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,2.3259,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -18.238,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -18.238,41.148,2.3259;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FE2D7B,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,2.1336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,-13.716,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-13.716,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,-13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,-13.716,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Mech 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Mech 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.288,41.098,2.3214,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.098,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,-13.666,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,-13.666,2.3214;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 2 Slab,     !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,-13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Mech 2 Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-15 ci_Roof,       !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,2.1336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9DC69D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Mech 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-13.716,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,2.1336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,2.1336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Mech 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Mech 2,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2006.7057;               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Mech 2_Infiltration,  !- Name
  Floor 1 Mech 2,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Mech 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Mech 2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 1 Mech 2_Lights,   !- Name
  Floor 1 Mech 2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  16204.1482,              !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Mech 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Mech 2,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Mech 2_ElecPlug_Equip,  !- Name
  Floor 1 Mech 2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1083.6211,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Mech 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Mech 2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0836;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Mech 2 *****

Sizing:Zone,
  Floor 1 Mech 2,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Mech 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.85347,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Mech 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.61204522752;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Mech 2 Thermostat,  !- Name
  Floor 1 Mech 2,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Mech 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Mech 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Mech 2,          !- Zone Name
  Floor 1 Mech 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Mech 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Mech 2 Air Node,  !- Zone Air Node Name
  Floor 1 Mech 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Mech 2 Inlet Nodes,  !- Name
  Floor 1 Mech 2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Mech 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Mech 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Mech 2 VAV Box,  !- Name
  Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Mech 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Mech 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Mech 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Mech 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Mech 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Mech 2 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.612,                   !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Mech 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Mech 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Mech 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Mech 2 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Mech 2 *****

WaterUse:Connections,
  Floor 1 Mech 2 Water Equipment,  !- Name
  Floor 1 Mech 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Mech 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Mech 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Mech 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Mech 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Mech 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Mech 2,          !- Zone Name
  Floor 1 Mech 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Mech 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Mech 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Mech 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Mech 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Mech 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  70.104,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  2089.7833,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Office 1 Slab,   !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,45.72,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  702493,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  Floor 1 Office 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,45.72,2.3241,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,45.72,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9436,45.72,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9436,45.72,2.3241;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3344C2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,45.72,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  16E425,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,18.288,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,18.288,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,18.288,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BEADF3,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,18.288,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,18.288,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1371.2489;               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 1_Infiltration,  !- Name
  Floor 1 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 1 People,  !- Name
  Floor 1 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  36.8866,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  36.8866;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Office 1_Lights,  !- Name
  Floor 1 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  8117.7933,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 1_ElecPlug_Equip,  !- Name
  Floor 1 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3688.6595,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.6887;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 1 *****

Sizing:Zone,
  Floor 1 Office 1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.897129,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.296167816024474;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 1 Thermostat,  !- Name
  Floor 1 Office 1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 1,        !- Zone Name
  Floor 1 Office 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 1 Air Node,  !- Zone Air Node Name
  Floor 1 Office 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 1 Inlet Nodes,  !- Name
  Floor 1 Office 1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 1 VAV Box,  !- Name
  Floor 1 Office 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 1 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.2962,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 1 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 1 *****

WaterUse:Connections,
  Floor 1 Office 1 Water Equipment,  !- Name
  Floor 1 Office 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.893584987008e-07,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 1,        !- Zone Name
  Floor 1 Office 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 2,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  56.9976,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1609.5296,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  A7C1BC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,58.8264,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,58.8264,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -29.8704,58.8264,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -29.8704,58.8264,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9B3C07,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -29.8704,58.8264,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -29.8704,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,58.8264,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  25E6F3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -29.8704,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -29.8704,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,58.8264,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,58.8264,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Floor 1 Office 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,2.3261,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,58.7764,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,58.7764,2.3261;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5AFE4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -29.8704,58.8264,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -29.8704,58.8264,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -29.8704,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -29.8704,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 2 Slab,   !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 2,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,58.8264,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -29.8704,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -29.8704,58.8264,0.0;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 2,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1056.1218;               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 2_Infiltration,  !- Name
  Floor 1 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 2 People,  !- Name
  Floor 1 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  28.4097,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  28.4097;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Office 2_Lights,  !- Name
  Floor 1 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  6252.2408,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 2_ElecPlug_Equip,  !- Name
  Floor 1 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2840.9675,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.841;                   !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 2 *****

Sizing:Zone,
  Floor 1 Office 2,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.69096,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.22810540193538;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 2 Thermostat,  !- Name
  Floor 1 Office 2,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 2,        !- Zone Name
  Floor 1 Office 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 2 Air Node,  !- Zone Air Node Name
  Floor 1 Office 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 2 Inlet Nodes,  !- Name
  Floor 1 Office 2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 2 VAV Box,  !- Name
  Floor 1 Office 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 2 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.2281,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 2 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 2 *****

WaterUse:Connections,
  Floor 1 Office 2 Water Equipment,  !- Name
  Floor 1 Office 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  2.9987990604544e-07,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 2,        !- Zone Name
  Floor 1 Office 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 3,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  175.26,                  !- X Origin {m}
  4.572,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  5605.3198,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Office 3 Slab,   !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,73.7616,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -56.388,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -56.388,73.7616,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B4D25B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,73.7616,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,73.7616,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -56.388,73.7616,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -56.388,73.7616,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9AF4A3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,73.7616,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,73.7616,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2BFA65,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -56.388,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -56.388,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9C1DCC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -56.388,73.7616,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -56.388,73.7616,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -56.388,44.196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -56.388,44.196,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EB2D57,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -56.388,73.7616,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -56.388,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,73.7616,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 3 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 3,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -56.388,44.196,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -56.388,44.196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -56.388,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -56.388,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 3 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Office 3 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -56.388,44.146,2.3606,  !- X,Y,Z ==> Vertex 1 {m}
  -56.388,44.146,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -56.388,41.198,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -56.388,41.198,2.3606;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 3,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  3678.0314;               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 3_Infiltration,  !- Name
  Floor 1 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 3 People,  !- Name
  Floor 1 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  98.939,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  98.939;                  !- Quantity {dimensionless}

Lights,
  Floor 1 Office 3_Lights,  !- Name
  Floor 1 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  21773.9456,              !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 3_ElecPlug_Equip,  !- Name
  Floor 1 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  9893.9043,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  9.8939;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 3 *****

Sizing:Zone,
  Floor 1 Office 3,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  2.40632,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.794395923875942;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 3 Thermostat,  !- Name
  Floor 1 Office 3,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 3 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 3,        !- Zone Name
  Floor 1 Office 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 3 Air Node,  !- Zone Air Node Name
  Floor 1 Office 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 3 Inlet Nodes,  !- Name
  Floor 1 Office 3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 3 VAV Box,  !- Name
  Floor 1 Office 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 3 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.7944,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 3 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 3 *****

WaterUse:Connections,
  Floor 1 Office 3 Water Equipment,  !- Name
  Floor 1 Office 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.0443565693472e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 3,        !- Zone Name
  Floor 1 Office 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 3 Perimeter 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  817.6489,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 1 Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,36.576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,36.576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  42AA8B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,36.576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,36.576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  631343,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,36.576,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,36.576,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,36.576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,36.576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6BB1AD,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,36.576,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,36.576,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 3 Perimeter 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  Floor 1 Office 3 Perimeter 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,2.3212,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -60.91,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -60.91,41.148,2.3212;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2E0D9,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,36.576,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,36.576,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 3 Perimeter 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  536.5151;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 3 Perimeter 1_Infiltration,  !- Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 3 Perimeter 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 3 Perimeter 1 People,  !- Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.4323,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 3 Perimeter 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.4323;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Office 3 Perimeter 1_Lights,  !- Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3176.1691,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 3 Perimeter 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 3 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 3 Perimeter 1_ElecPlug_Equip,  !- Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1443.2255,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 3 Perimeter 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.4432;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 3 Perimeter 1 *****

Sizing:Zone,
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 3 Perimeter 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.351072,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 3 Perimeter 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.115878667855104;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 3 Perimeter 1 Thermostat,  !- Name
  Floor 1 Office 3 Perimeter 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 3 Perimeter 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 3 Perimeter 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  Floor 1 Office 3 Perimeter 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 3 Perimeter 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 3 Perimeter 1 Air Node,  !- Zone Air Node Name
  Floor 1 Office 3 Perimeter 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 3 Perimeter 1 Inlet Nodes,  !- Name
  Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 3 Perimeter 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 3 Perimeter 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 3 Perimeter 1 VAV Box,  !- Name
  Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 3 Perimeter 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 3 Perimeter 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 3 Perimeter 1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 3 Perimeter 1 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1159,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 3 Perimeter 1 *****

WaterUse:Connections,
  Floor 1 Office 3 Perimeter 1 Water Equipment,  !- Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 3 Perimeter 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 3 Perimeter 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.52340469512e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 3 Perimeter 1,  !- Zone Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 3 Perimeter 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 3 Perimeter 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  518.1983,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 2 Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,82.9056,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,78.3336,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  43BB6E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,45.72,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,82.9056,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,82.9056,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 3 Perimeter 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Floor 1 Office 3 Perimeter 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,2.3221,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,82.8556,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,82.8556,2.3221;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2848ED,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,82.9056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,82.9056,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,78.3336,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,78.3336,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  74F584,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,78.3336,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,78.3336,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  248701,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,82.9056,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,78.3336,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,45.72,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 3 Perimeter 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  340.0251;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 3 Perimeter 2_Infiltration,  !- Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 3 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 3 Perimeter 2 People,  !- Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9.1467,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 3 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  9.1467;                  !- Quantity {dimensionless}

Lights,
  Floor 1 Office 3 Perimeter 2_Lights,  !- Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2012.9487,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 3 Perimeter 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 3 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 3 Perimeter 2_ElecPlug_Equip,  !- Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  914.6676,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 3 Perimeter 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9147;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 3 Perimeter 2 *****

Sizing:Zone,
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 3 Perimeter 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.222459,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 3 Perimeter 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0734399869003777;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 3 Perimeter 2 Thermostat,  !- Name
  Floor 1 Office 3 Perimeter 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 3 Perimeter 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 3 Perimeter 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  Floor 1 Office 3 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 3 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 3 Perimeter 2 Air Node,  !- Zone Air Node Name
  Floor 1 Office 3 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 3 Perimeter 2 Inlet Nodes,  !- Name
  Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 3 Perimeter 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 3 Perimeter 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 3 Perimeter 2 VAV Box,  !- Name
  Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 3 Perimeter 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 3 Perimeter 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 3 Perimeter 2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 3 Perimeter 2 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0734,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 3 Perimeter 2 *****

WaterUse:Connections,
  Floor 1 Office 3 Perimeter 2 Water Equipment,  !- Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 3 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 3 Perimeter 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  9.65482456128002e-08,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 3 Perimeter 2,  !- Zone Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 3 Perimeter 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Office 3 Perimeter 3,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  817.6489,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 3 Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  56.388,45.72,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FD29A8,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  56.388,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 3 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 3 Perimeter 3 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Office 3 Perimeter 3 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,45.67,2.3465,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,45.67,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.198,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.198,2.3465;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  654897,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  56.388,45.72,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  56.388,45.72,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Office 3 Perimeter 3 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Office 3 Perimeter 3 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Floor 1 Office 3 Perimeter 3 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,41.148,2.3212,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  60.91,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  60.91,41.148,2.3212;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E11180,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  56.388,45.72,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  56.388,45.72,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Office 3 Perimeter 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  536.5151;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Office 3 Perimeter 3_Infiltration,  !- Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Office 3 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Office 3 Perimeter 3 People,  !- Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.4323,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Office 3 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.4323;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Office 3 Perimeter 3_Lights,  !- Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3176.1691,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Office 3 Perimeter 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Office 3 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Office 3 Perimeter 3_ElecPlug_Equip,  !- Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1443.2255,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Office 3 Perimeter 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Office 3 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.4432;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Office 3 Perimeter 3 *****

Sizing:Zone,
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Office 3 Perimeter 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.351072,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Office 3 Perimeter 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.115878667855104;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Office 3 Perimeter 3 Thermostat,  !- Name
  Floor 1 Office 3 Perimeter 3,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Office 3 Perimeter 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Office 3 Perimeter 3 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  Floor 1 Office 3 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Office 3 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Office 3 Perimeter 3 Air Node,  !- Zone Air Node Name
  Floor 1 Office 3 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Office 3 Perimeter 3 Inlet Nodes,  !- Name
  Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Office 3 Perimeter 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Office 3 Perimeter 3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Office 3 Perimeter 3 VAV Box,  !- Name
  Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Office 3 Perimeter 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Office 3 Perimeter 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Office 3 Perimeter 3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Office 3 Perimeter 3 VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1159,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Office 3 Perimeter 3 *****

WaterUse:Connections,
  Floor 1 Office 3 Perimeter 3 Water Equipment,  !- Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Office 3 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Office 3 Perimeter 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.52340469512e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Office 3 Perimeter 3,  !- Zone Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Office 3 Perimeter 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Office 3 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Patient,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  47.244,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7032,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Patient Slab,    !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Patient Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,35.052,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Patient Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Patient Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,2.3395,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.102,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,35.102,2.3395;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B183D8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AC33F5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  27.432,35.052,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  27.432,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  53963C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,35.052,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,35.052,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C045BE,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Patient,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.052,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  27.432,35.052,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  27.432,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Patient Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Patient,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4509;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Patient_Infiltration,  !- Name
  Floor 1 Patient,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Patient,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Patient,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Patient People,  !- Name
  Floor 1 Patient,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.9967,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Patient,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Patient,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.9967;                  !- Quantity {dimensionless}

Lights,
  Floor 1 Patient_Lights,  !- Name
  Floor 1 Patient,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1259.2078,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Patient,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Patient,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Patient_ElecPlug_Equip,  !- Name
  Floor 1 Patient,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1799.3461,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Patient:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Patient,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.7993;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Patient *****

Sizing:Zone,
  Floor 1 Patient,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Patient,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.858086,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Patient,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.28316846592;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Patient Thermostat,  !- Name
  Floor 1 Patient,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Patient DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Patient DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Patient,         !- Zone Name
  Floor 1 Patient Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Patient Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Patient Air Node,  !- Zone Air Node Name
  Floor 1 Patient Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Patient Inlet Nodes,  !- Name
  Floor 1 Patient VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Patient Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Patient VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Patient VAV Box,  !- Name
  Floor 1 Patient VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Patient VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Patient VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Patient VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Patient VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Patient VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Patient VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Patient VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Patient VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.2832,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Patient VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Patient VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Patient VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Patient VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Patient VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Patient *****

WaterUse:Connections,
  Floor 1 Patient Water Equipment,  !- Name
  Floor 1 Patient Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Patient Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Patient Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Patient Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 1 Patient Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Patient Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Patient,         !- Zone Name
  Floor 1 Patient Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Patient Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Patient Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Patient Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Patient Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 1 Patient Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Pharmacy,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  70.7136,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1699.0108,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Pharmacy Slab,   !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,71.628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,71.628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  34D5A4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,71.628,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,71.628,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,71.628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,71.628,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AB8FAE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  834683,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,71.628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,71.628,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DDD118,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,71.628,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,71.628,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9E5C6A,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Pharmacy,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,71.628,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,71.628,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Pharmacy Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Pharmacy,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1114.8365;               !- Surface Area {m2}

People,
  Floor 1 Pharmacy People,  !- Name
  Floor 1 Pharmacy,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  59.9782,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Pharmacy,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Pharmacy,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  59.9782;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Pharmacy_Lights,  !- Name
  Floor 1 Pharmacy,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  7201.8437,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Pharmacy,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Pharmacy,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Pharmacy_ElecPlug_Equip,  !- Name
  Floor 1 Pharmacy,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  5997.8203,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Pharmacy:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Pharmacy,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  5.9978;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Pharmacy *****

Sizing:Zone,
  Floor 1 Pharmacy,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Pharmacy,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.9736,                  !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Pharmacy,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.65102882955264;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Pharmacy Thermostat,  !- Name
  Floor 1 Pharmacy,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Pharmacy DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Pharmacy DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Pharmacy,        !- Zone Name
  Floor 1 Pharmacy Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Pharmacy Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Pharmacy Air Node,  !- Zone Air Node Name
  Floor 1 Pharmacy Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Pharmacy Inlet Nodes,  !- Name
  Floor 1 Pharmacy VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Pharmacy Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Pharmacy VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Pharmacy VAV Box,  !- Name
  Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Pharmacy VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Pharmacy VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Pharmacy VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Pharmacy VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Pharmacy VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Pharmacy VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.651,                   !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Pharmacy VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Pharmacy VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Pharmacy VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Pharmacy VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Pharmacy *****

WaterUse:Connections,
  Floor 1 Pharmacy Water Equipment,  !- Name
  Floor 1 Pharmacy Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Pharmacy Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Pharmacy Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Pharmacy Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.197897991296e-05,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Pharmacy Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Pharmacy Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Pharmacy,        !- Zone Name
  Floor 1 Pharmacy Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Pharmacy Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Pharmacy Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Pharmacy Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Pharmacy Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Pharmacy Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Physical Therapy,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  34.1376,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1393.1889,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Physical Therapy Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,23.7744,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,23.7744,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,42.0624,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6099F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,23.7744,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,23.7744,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  255FB4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,23.7744,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,23.7744,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,23.7744,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,23.7744,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DECF1C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,42.0624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,23.7744,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,23.7744,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  161737,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -24.9936,42.0624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -24.9936,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D88F3B,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Physical Therapy,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -24.9936,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -24.9936,23.7744,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,23.7744,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Physical Therapy Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Physical Therapy,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  914.1659;                !- Surface Area {m2}

People,
  Floor 1 Physical Therapy People,  !- Name
  Floor 1 Physical Therapy,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  49.1821,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Physical Therapy,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Physical Therapy,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  49.1821;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Physical Therapy_Lights,  !- Name
  Floor 1 Physical Therapy,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  4429.1339,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Physical Therapy,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Physical Therapy,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Physical Therapy_ElecPlug_Equip,  !- Name
  Floor 1 Physical Therapy,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4918.2126,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Physical Therapy:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Physical Therapy,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9182;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Physical Therapy *****

Sizing:Zone,
  Floor 1 Physical Therapy,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Physical Therapy,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  2.32198,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Physical Therapy,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.603640390569707;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Physical Therapy Thermostat,  !- Name
  Floor 1 Physical Therapy,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Physical Therapy DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Physical Therapy DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Physical Therapy,  !- Zone Name
  Floor 1 Physical Therapy Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Physical Therapy Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Physical Therapy Air Node,  !- Zone Air Node Name
  Floor 1 Physical Therapy Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Physical Therapy Inlet Nodes,  !- Name
  Floor 1 Physical Therapy VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Physical Therapy Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Physical Therapy VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Physical Therapy VAV Box,  !- Name
  Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Physical Therapy VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Physical Therapy VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Physical Therapy VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Physical Therapy VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Physical Therapy VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Physical Therapy VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.6036,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Physical Therapy VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Physical Therapy VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Physical Therapy VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Physical Therapy VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Physical Therapy *****

WaterUse:Connections,
  Floor 1 Physical Therapy Water Equipment,  !- Name
  Floor 1 Physical Therapy Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Physical Therapy Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Physical Therapy Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Physical Therapy Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  9.8227635286272e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Physical Therapy Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Physical Therapy Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Physical Therapy,  !- Zone Name
  Floor 1 Physical Therapy Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Physical Therapy Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Physical Therapy Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Physical Therapy Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Physical Therapy Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Physical Therapy Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Receiving,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  90.5256,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  633.1647,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Receiving Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.2232,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -26.2128,33.2232,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -26.2128,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Receiving Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.2232,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.2232,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Receiving Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_east,  !- Construction Name
  Floor 1 Receiving Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,33.2732,2.3348,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.2732,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.098,2.3348;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DEF9E8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -26.2128,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -26.2128,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -26.2128,33.2232,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -26.2128,33.2232,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CAEBE3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -26.2128,33.2232,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -26.2128,33.2232,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.2232,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.2232,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  66A83F,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -26.2128,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -26.2128,33.2232,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.2232,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Receiving Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Receiving,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -26.2128,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -26.2128,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Receiving Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Construction Name
  Floor 1 Receiving Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,2.3239,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -26.1628,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -26.1628,41.148,2.3239;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Receiving Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Receiving,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  415.4624;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Receiving_Infiltration,  !- Name
  Floor 1 Receiving,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Receiving,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Receiving,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 1 Receiving_Lights,  !- Name
  Floor 1 Receiving,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2012.9153,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Receiving,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Receiving,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Receiving_ElecPlug_Equip,  !- Name
  Floor 1 Receiving,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2235.1877,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Receiving:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Receiving,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.2352;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Receiving *****

Sizing:Zone,
  Floor 1 Receiving,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Receiving,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.383736,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Receiving,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1267160304384;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Receiving Thermostat,  !- Name
  Floor 1 Receiving,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Receiving DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Receiving DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Receiving,       !- Zone Name
  Floor 1 Receiving Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Receiving Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Receiving Air Node,  !- Zone Air Node Name
  Floor 1 Receiving Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Receiving Inlet Nodes,  !- Name
  Floor 1 Receiving VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Receiving Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Receiving VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Receiving VAV Box,  !- Name
  Floor 1 Receiving VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Receiving VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Receiving VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Receiving VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Receiving VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Receiving VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Receiving VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Receiving VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Receiving VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1267,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Receiving VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Receiving VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Receiving VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Receiving VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Receiving VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Receiving *****

WaterUse:Connections,
  Floor 1 Receiving Water Equipment,  !- Name
  Floor 1 Receiving Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Receiving Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Receiving Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Receiving Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Receiving Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Receiving Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Receiving,       !- Zone Name
  Floor 1 Receiving Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Receiving Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Receiving Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Receiving Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Receiving Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Receiving Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Reception,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  28.956,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  158.5743,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Reception Slab,  !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D64DE3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 1 Reception Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 1 Reception Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 1 Reception Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,29.006,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,29.006,2.3293;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E39985,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4D7D0F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  946CEB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.2672,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  4.2672,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.2672,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.2672,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Reception Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Reception,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  104.0514;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 1 Reception_Infiltration,  !- Name
  Floor 1 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 1 Reception,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 1 Reception People,  !- Name
  Floor 1 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  16.7991,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Reception,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  16.7991;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Reception_Lights,  !- Name
  Floor 1 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  727.8396,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Reception,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Reception_ElecPlug_Equip,  !- Name
  Floor 1 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  56.1878,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Reception:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0562;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Reception *****

Sizing:Zone,
  Floor 1 Reception,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Reception,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.168185,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Reception,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0555137135917056;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Reception Thermostat,  !- Name
  Floor 1 Reception,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Reception DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Reception DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Reception,       !- Zone Name
  Floor 1 Reception Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Reception Air Node,  !- Zone Air Node Name
  Floor 1 Reception Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Reception Inlet Nodes,  !- Name
  Floor 1 Reception VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Reception Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Reception VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Reception VAV Box,  !- Name
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Reception VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Reception VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Reception VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Reception VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Reception VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Reception VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Reception VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0555,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Reception VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Reception VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Reception *****

WaterUse:Connections,
  Floor 1 Reception Water Equipment,  !- Name
  Floor 1 Reception Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Reception Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Reception Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Reception Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Reception Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Reception Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Reception,       !- Zone Name
  Floor 1 Reception Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Reception Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Reception Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Reception Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Reception Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Reception Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Soil,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.432,                  !- X Origin {m}
  34.1376,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  135.9209,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Soil Slab,       !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.9664,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -7.3152,35.9664,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -7.3152,42.0624,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C7270A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.3152,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -7.3152,42.0624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -7.3152,35.9664,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -7.3152,35.9664,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1E6B1B,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.3152,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -7.3152,35.9664,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.9664,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D83E20,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,42.0624,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -7.3152,42.0624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -7.3152,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  60C051,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,35.9664,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.9664,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,42.0624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,42.0624,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  583FB8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.3152,35.9664,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -7.3152,35.9664,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.9664,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,35.9664,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Soil Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Soil,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  89.1869;                 !- Surface Area {m2}

People,
  Floor 1 Soil People,     !- Name
  Floor 1 Soil,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.3991,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Soil,     !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Soil,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.3991;                  !- Quantity {dimensionless}

Lights,
  Floor 1 Soil_Lights,     !- Name
  Floor 1 Soil,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  527.9866,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Soil,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Soil,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Soil *****

Sizing:Zone,
  Floor 1 Soil,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Soil,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.377558,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Soil,    !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.37755795456;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Soil Thermostat,  !- Name
  Floor 1 Soil,            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Soil DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Soil DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Soil,            !- Zone Name
  Floor 1 Soil Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 1 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Soil Air Node,   !- Zone Air Node Name
  Floor 1 Soil Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Soil Inlet Nodes,  !- Name
  Floor 1 Soil VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Floor 1 Soil Exhaust Nodes,  !- Name
  Floor 1 Soil Exhaust Fan 1 Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Soil Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Soil VAV Box,    !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
  Floor 1 Soil Exhaust Fan 1,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Soil VAV Box,    !- Name
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Soil VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Soil VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Soil VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Soil VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Soil VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Soil VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Soil VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.3776,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Soil VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Soil VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Fan:ZoneExhaust,
  Floor 1 Soil Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.3776,                  !- Maximum Flow Rate {m3/s}
  Floor 1 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 1 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 1 Soil *****

WaterUse:Connections,
  Floor 1 Soil Water Equipment,  !- Name
  Floor 1 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Soil Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Soil Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.9119718147584e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Soil,            !- Zone Name
  Floor 1 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Soil Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Soil Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Soil Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Soil Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Storage,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  70.7136,                 !- X Origin {m}
  47.244,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1529.1097,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Storage Slab,    !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,68.58,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,68.58,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A177F4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,68.58,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,68.58,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,68.58,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,68.58,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1A6662,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  840A78,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,68.58,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,68.58,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  33C67D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,68.58,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,68.58,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  30C9BB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Storage,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,68.58,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,68.58,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Storage Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Storage,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  1003.3528;               !- Surface Area {m2}

Lights,
  Floor 1 Storage_Lights,  !- Name
  Floor 1 Storage,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  4861.2445,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Storage,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Storage,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Storage_ElecPlug_Equip,  !- Name
  Floor 1 Storage,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  5398.0382,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Storage:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Storage,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  5.398;                   !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Storage *****

Sizing:Zone,
  Floor 1 Storage,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Storage,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.926733,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Storage,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.30602261376;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Storage Thermostat,  !- Name
  Floor 1 Storage,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Storage DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Storage DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Storage,         !- Zone Name
  Floor 1 Storage Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Storage Air Node,  !- Zone Air Node Name
  Floor 1 Storage Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Storage Inlet Nodes,  !- Name
  Floor 1 Storage VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Storage Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Storage VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Storage VAV Box,  !- Name
  Floor 1 Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Storage VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Storage VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Storage VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Storage VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Storage VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Storage VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Storage VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.306,                   !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Storage VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Storage VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Storage *****

WaterUse:Connections,
  Floor 1 Storage Water Equipment,  !- Name
  Floor 1 Storage Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Storage Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Storage Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Storage Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 1 Storage Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Storage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Storage,         !- Zone Name
  Floor 1 Storage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Storage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Storage Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Storage Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Storage Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Storage Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 1 Waiting,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.432,                  !- X Origin {m}
  22.86,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  430.4161,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 1 Waiting Slab,    !- Name
  Floor,                   !- Surface Type
  Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -23.1648,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -23.1648,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6C9BD2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.1648,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -23.1648,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -23.1648,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -23.1648,35.052,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1BCB43,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,35.052,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7924FB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -23.1648,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -23.1648,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CE4280,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.1648,35.052,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -23.1648,35.052,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.052,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,35.052,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  491325,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 1 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.1648,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -23.1648,35.052,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,35.052,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 1 Waiting Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 1 Waiting,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  282.4252;                !- Surface Area {m2}

People,
  Floor 1 Waiting People,  !- Name
  Floor 1 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  45.5976,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 1 Waiting,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  45.5976;                 !- Quantity {dimensionless}

Lights,
  Floor 1 Waiting_Lights,  !- Name
  Floor 1 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1975.5646,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 1 Waiting,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 1 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 1 Waiting_ElecPlug_Equip,  !- Name
  Floor 1 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  152.5096,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 1 Waiting:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 1 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1525;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 1 Waiting *****

Sizing:Zone,
  Floor 1 Waiting,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 1 Waiting,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.456502,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 1 Waiting,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.150680079748915;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 1 Waiting Thermostat,  !- Name
  Floor 1 Waiting,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 1 Waiting DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 1 Waiting DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 1 Waiting,         !- Zone Name
  Floor 1 Waiting Equipment,  !- Zone Conditioning Equipment List Name
  Floor 1 Waiting Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 1 Waiting Air Node,  !- Zone Air Node Name
  Floor 1 Waiting Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 1 Waiting Inlet Nodes,  !- Name
  Floor 1 Waiting VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 1 Waiting Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 1 Waiting VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 1 Waiting VAV Box,  !- Name
  Floor 1 Waiting VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 1 Waiting VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 1 Waiting VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 1 Waiting VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 1 Waiting VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 1 Waiting VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 1 Waiting VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 1 Waiting VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 1 Waiting VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1507,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 1 Waiting VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 1 Waiting VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 1 Waiting VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 1 Waiting VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 1 Waiting VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 1 Waiting *****

WaterUse:Connections,
  Floor 1 Waiting Water Equipment,  !- Name
  Floor 1 Waiting Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 1 Waiting Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 1 Waiting Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 1 Waiting Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 1 Waiting Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 1 Waiting Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 1 Waiting,         !- Zone Name
  Floor 1 Waiting Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 1 Waiting Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 1 Waiting Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 1 Waiting Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 1 Waiting Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 1 Waiting Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Chapel,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  577.6637,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  86DF0D,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,50.292,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Chapel Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-15 ci_Roof,       !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  37A085,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BE5B96,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Chapel Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Chapel Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495,  !- Construction Name
  Floor 2 Chapel Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -20.6764,41.148,5.3731,  !- X,Y,Z ==> Vertex 1 {m}
  -20.6764,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3731;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Chapel Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
  Floor 2 Chapel,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Chapel Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_3.237_SHGC_0.39_VT_0.495_west,  !- Construction Name
  Floor 2 Chapel Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -20.7264,50.242,5.3807,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,50.242,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.198,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,41.198,5.3807;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Chapel Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Chapel,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  379.0444;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Chapel_Infiltration,  !- Name
  Floor 2 Chapel,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000302,                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Chapel,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Chapel,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Chapel People,   !- Name
  Floor 2 Chapel,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.1963,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Chapel,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Chapel,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  10.1963;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Chapel_Lights,   !- Name
  Floor 2 Chapel,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2243.9429,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Chapel,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Chapel,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Chapel_ElecPlug_Equip,  !- Name
  Floor 2 Chapel,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1019.6294,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Chapel:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Chapel,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0196;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Chapel *****

Sizing:Zone,
  Floor 2 Chapel,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Chapel,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.247987,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Chapel,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0818675263807488;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Chapel Thermostat,  !- Name
  Floor 2 Chapel,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
