  SWHSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
  SWHSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
  SWHSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
  SWHSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name
  SWHSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name
  SWHSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name
  SWHSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name
  SWHSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name
  SWHSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name
  SWHSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name
  SWHSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name
  SWHSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name
  SWHSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name
  SWHSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name
  SWHSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name
  SWHSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name
  SWHSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name
  SWHSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name
  SWHSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name
  SWHSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name
  SWHSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name
  SWHSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name
  SWHSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name
  SWHSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name
  SWHSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name
  SWHSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name
  SWHSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name
  SWHSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name
  SWHSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name
  SWHSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name
  SWHSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name
  SWHSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name
  SWHSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name
  SWHSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name
  SWHSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name
  SWHSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name
  SWHSys1 Demand Load Branch 101,  !- Outlet Branch 101 Name
  SWHSys1 Demand Load Branch 102,  !- Outlet Branch 102 Name
  SWHSys1 Demand Load Branch 103,  !- Outlet Branch 103 Name
  SWHSys1 Demand Load Branch 104,  !- Outlet Branch 104 Name
  SWHSys1 Demand Load Branch 105,  !- Outlet Branch 105 Name
  SWHSys1 Demand Load Branch 106,  !- Outlet Branch 106 Name
  SWHSys1 Demand Load Branch 107,  !- Outlet Branch 107 Name
  SWHSys1 Demand Load Branch 108,  !- Outlet Branch 108 Name
  SWHSys1 Demand Load Branch 109,  !- Outlet Branch 109 Name
  SWHSys1 Demand Load Branch 110,  !- Outlet Branch 110 Name
  SWHSys1 Demand Load Branch 111,  !- Outlet Branch 111 Name
  SWHSys1 Demand Load Branch 112,  !- Outlet Branch 112 Name
  SWHSys1 Demand Load Branch 113,  !- Outlet Branch 113 Name
  SWHSys1 Demand Load Branch 114,  !- Outlet Branch 114 Name
  SWHSys1 Demand Load Branch 115,  !- Outlet Branch 115 Name
  SWHSys1 Demand Load Branch 116,  !- Outlet Branch 116 Name
  SWHSys1 Demand Load Branch 117,  !- Outlet Branch 117 Name
  SWHSys1 Demand Load Branch 118,  !- Outlet Branch 118 Name
  SWHSys1 Demand Load Branch 119,  !- Outlet Branch 119 Name
  SWHSys1 Demand Load Branch 120,  !- Outlet Branch 120 Name
  SWHSys1 Demand Load Branch 121,  !- Outlet Branch 121 Name
  SWHSys1 Demand Load Branch 122,  !- Outlet Branch 122 Name
  SWHSys1 Demand Load Branch 123,  !- Outlet Branch 123 Name
  SWHSys1 Demand Load Branch 124,  !- Outlet Branch 124 Name
  SWHSys1 Demand Load Branch 125,  !- Outlet Branch 125 Name
  SWHSys1 Demand Load Branch 126,  !- Outlet Branch 126 Name
  SWHSys1 Demand Load Branch 127,  !- Outlet Branch 127 Name
  SWHSys1 Demand Load Branch 128,  !- Outlet Branch 128 Name
  SWHSys1 Demand Load Branch 129,  !- Outlet Branch 129 Name
  SWHSys1 Demand Load Branch 130,  !- Outlet Branch 130 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 131 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,    !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  SWHSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  SWHSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  SWHSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  SWHSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  SWHSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  SWHSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  SWHSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  SWHSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  SWHSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  SWHSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  SWHSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  SWHSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  SWHSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  SWHSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  SWHSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  SWHSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  SWHSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  SWHSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  SWHSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  SWHSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  SWHSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  SWHSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  SWHSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  SWHSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
  SWHSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
  SWHSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
  SWHSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
  SWHSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
  SWHSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
  SWHSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
  SWHSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
  SWHSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
  SWHSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
  SWHSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
  SWHSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
  SWHSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
  SWHSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
  SWHSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
  SWHSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
  SWHSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
  SWHSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
  SWHSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
  SWHSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
  SWHSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name
  SWHSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name
  SWHSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name
  SWHSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name
  SWHSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name
  SWHSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name
  SWHSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name
  SWHSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name
  SWHSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name
  SWHSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name
  SWHSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name
  SWHSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name
  SWHSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name
  SWHSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name
  SWHSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name
  SWHSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name
  SWHSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name
  SWHSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name
  SWHSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name
  SWHSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name
  SWHSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name
  SWHSys1 Demand Load Branch 101,  !- Inlet Branch 101 Name
  SWHSys1 Demand Load Branch 102,  !- Inlet Branch 102 Name
  SWHSys1 Demand Load Branch 103,  !- Inlet Branch 103 Name
  SWHSys1 Demand Load Branch 104,  !- Inlet Branch 104 Name
  SWHSys1 Demand Load Branch 105,  !- Inlet Branch 105 Name
  SWHSys1 Demand Load Branch 106,  !- Inlet Branch 106 Name
  SWHSys1 Demand Load Branch 107,  !- Inlet Branch 107 Name
  SWHSys1 Demand Load Branch 108,  !- Inlet Branch 108 Name
  SWHSys1 Demand Load Branch 109,  !- Inlet Branch 109 Name
  SWHSys1 Demand Load Branch 110,  !- Inlet Branch 110 Name
  SWHSys1 Demand Load Branch 111,  !- Inlet Branch 111 Name
  SWHSys1 Demand Load Branch 112,  !- Inlet Branch 112 Name
  SWHSys1 Demand Load Branch 113,  !- Inlet Branch 113 Name
  SWHSys1 Demand Load Branch 114,  !- Inlet Branch 114 Name
  SWHSys1 Demand Load Branch 115,  !- Inlet Branch 115 Name
  SWHSys1 Demand Load Branch 116,  !- Inlet Branch 116 Name
  SWHSys1 Demand Load Branch 117,  !- Inlet Branch 117 Name
  SWHSys1 Demand Load Branch 118,  !- Inlet Branch 118 Name
  SWHSys1 Demand Load Branch 119,  !- Inlet Branch 119 Name
  SWHSys1 Demand Load Branch 120,  !- Inlet Branch 120 Name
  SWHSys1 Demand Load Branch 121,  !- Inlet Branch 121 Name
  SWHSys1 Demand Load Branch 122,  !- Inlet Branch 122 Name
  SWHSys1 Demand Load Branch 123,  !- Inlet Branch 123 Name
  SWHSys1 Demand Load Branch 124,  !- Inlet Branch 124 Name
  SWHSys1 Demand Load Branch 125,  !- Inlet Branch 125 Name
  SWHSys1 Demand Load Branch 126,  !- Inlet Branch 126 Name
  SWHSys1 Demand Load Branch 127,  !- Inlet Branch 127 Name
  SWHSys1 Demand Load Branch 128,  !- Inlet Branch 128 Name
  SWHSys1 Demand Load Branch 129,  !- Inlet Branch 129 Name
  SWHSys1 Demand Load Branch 130,  !- Inlet Branch 130 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 131 Name

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Cafe Water Equipment,  !- Component 1 Name
  Floor 1 Cafe Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Cafe Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Clean Water Equipment,  !- Component 1 Name
  Floor 1 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Conference Water Equipment,  !- Component 1 Name
  Floor 1 Conference Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Conference Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Dining Water Equipment,  !- Component 1 Name
  Floor 1 Dining Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Dining Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Elevator Water Equipment,  !- Component 1 Name
  Floor 1 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Exam Water Equipment,  !- Component 1 Name
  Floor 1 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Exam Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Food Storage Water Equipment,  !- Component 1 Name
  Floor 1 Food Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Food Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Gas Storage Water Equipment,  !- Component 1 Name
  Floor 1 Gas Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Gas Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Imaging Water Equipment,  !- Component 1 Name
  Floor 1 Imaging Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Imaging Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Kitchen Water Equipment,  !- Component 1 Name
  Floor 1 Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Lab 1 Water Equipment,  !- Component 1 Name
  Floor 1 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lab 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Lab 2 Water Equipment,  !- Component 1 Name
  Floor 1 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lab 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Laundry Water Equipment,  !- Component 1 Name
  Floor 1 Laundry Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Laundry Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Lobby Water Equipment,  !- Component 1 Name
  Floor 1 Lobby Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lobby Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Lounge Water Equipment,  !- Component 1 Name
  Floor 1 Lounge Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lounge Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Mech 1 Water Equipment,  !- Component 1 Name
  Floor 1 Mech 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Mech 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Mech 2 Water Equipment,  !- Component 1 Name
  Floor 1 Mech 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Mech 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 1 Water Equipment,  !- Component 1 Name
  Floor 1 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 2 Water Equipment,  !- Component 1 Name
  Floor 1 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 3 Water Equipment,  !- Component 1 Name
  Floor 1 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 1 Water Equipment,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 2 Water Equipment,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 3 Water Equipment,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Patient Water Equipment,  !- Component 1 Name
  Floor 1 Patient Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Patient Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Pharmacy Water Equipment,  !- Component 1 Name
  Floor 1 Pharmacy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Pharmacy Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Physical Therapy Water Equipment,  !- Component 1 Name
  Floor 1 Physical Therapy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Physical Therapy Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Receiving Water Equipment,  !- Component 1 Name
  Floor 1 Receiving Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Receiving Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Reception Water Equipment,  !- Component 1 Name
  Floor 1 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Reception Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Soil Water Equipment,  !- Component 1 Name
  Floor 1 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Storage Water Equipment,  !- Component 1 Name
  Floor 1 Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 31,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 1 Waiting Water Equipment,  !- Component 1 Name
  Floor 1 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 32,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Chapel Water Equipment,  !- Component 1 Name
  Floor 2 Chapel Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Chapel Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 33,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Clean 1 Water Equipment,  !- Component 1 Name
  Floor 2 Clean 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Clean 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 34,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Clean 2 Water Equipment,  !- Component 1 Name
  Floor 2 Clean 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Clean 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 35,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Corridor Water Equipment,  !- Component 1 Name
  Floor 2 Corridor Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Corridor Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 36,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Elevator Water Equipment,  !- Component 1 Name
  Floor 2 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 37,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Exam 1 Water Equipment,  !- Component 1 Name
  Floor 2 Exam 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 38,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Exam 2 Water Equipment,  !- Component 1 Name
  Floor 2 Exam 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 39,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Exam 3 Water Equipment,  !- Component 1 Name
  Floor 2 Exam 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 40,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Exam 4 Water Equipment,  !- Component 1 Name
  Floor 2 Exam 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 41,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Gift Shop Water Equipment,  !- Component 1 Name
  Floor 2 Gift Shop Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Gift Shop Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 42,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Imaging 1 Water Equipment,  !- Component 1 Name
  Floor 2 Imaging 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 43,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Imaging 2 Water Equipment,  !- Component 1 Name
  Floor 2 Imaging 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 44,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Imaging 3 Water Equipment,  !- Component 1 Name
  Floor 2 Imaging 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 45,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Lab 1 Water Equipment,  !- Component 1 Name
  Floor 2 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lab 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 46,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Lab 2 Water Equipment,  !- Component 1 Name
  Floor 2 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lab 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 47,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Lockers Water Equipment,  !- Component 1 Name
  Floor 2 Lockers Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lockers Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 48,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Lounge 1 Water Equipment,  !- Component 1 Name
  Floor 2 Lounge 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lounge 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 49,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Lounge 2 Water Equipment,  !- Component 1 Name
  Floor 2 Lounge 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lounge 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 50,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Nurse Station 1 Water Equipment,  !- Component 1 Name
  Floor 2 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Nurse Station 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 51,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Nurse Station 2 Water Equipment,  !- Component 1 Name
  Floor 2 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Nurse Station 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 52,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Office 1 Water Equipment,  !- Component 1 Name
  Floor 2 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 53,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Office 2 Water Equipment,  !- Component 1 Name
  Floor 2 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 54,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Office 3 Water Equipment,  !- Component 1 Name
  Floor 2 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 55,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Office 4 Water Equipment,  !- Component 1 Name
  Floor 2 Office 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 56,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Operating Water Equipment,  !- Component 1 Name
  Floor 2 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Operating Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 57,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 PACU Water Equipment,  !- Component 1 Name
  Floor 2 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 PACU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 58,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Patient 1 Water Equipment,  !- Component 1 Name
  Floor 2 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 59,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Patient 2 Water Equipment,  !- Component 1 Name
  Floor 2 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 60,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Procedure 1 Water Equipment,  !- Component 1 Name
  Floor 2 Procedure 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Procedure 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 61,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Procedure 2 Water Equipment,  !- Component 1 Name
  Floor 2 Procedure 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Procedure 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 62,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Reception Water Equipment,  !- Component 1 Name
  Floor 2 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Reception Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 63,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Restroom 1 Water Equipment,  !- Component 1 Name
  Floor 2 Restroom 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Restroom 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 64,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Restroom 2 Water Equipment,  !- Component 1 Name
  Floor 2 Restroom 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Restroom 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 65,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Soil 1 Water Equipment,  !- Component 1 Name
  Floor 2 Soil 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Soil 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 66,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Soil 2 Water Equipment,  !- Component 1 Name
  Floor 2 Soil 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Soil 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 67,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Sterilizing Water Equipment,  !- Component 1 Name
  Floor 2 Sterilizing Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Sterilizing Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 68,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Storage 1 Water Equipment,  !- Component 1 Name
  Floor 2 Storage 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Storage 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 69,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Storage 2 Water Equipment,  !- Component 1 Name
  Floor 2 Storage 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Storage 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 70,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Trauma Water Equipment,  !- Component 1 Name
  Floor 2 Trauma Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Trauma Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 71,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Triage Water Equipment,  !- Component 1 Name
  Floor 2 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Triage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 72,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 2 Waiting Water Equipment,  !- Component 1 Name
  Floor 2 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 73,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Clean Water Equipment,  !- Component 1 Name
  Floor 3 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 74,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Elevator Water Equipment,  !- Component 1 Name
  Floor 3 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 75,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Exam Water Equipment,  !- Component 1 Name
  Floor 3 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Exam Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 76,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 ICU Water Equipment,  !- Component 1 Name
  Floor 3 ICU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 ICU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 77,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Nurse Station 1 Water Equipment,  !- Component 1 Name
  Floor 3 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nurse Station 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 78,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Nurse Station 2 Water Equipment,  !- Component 1 Name
  Floor 3 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nurse Station 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 79,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Nursery Water Equipment,  !- Component 1 Name
  Floor 3 Nursery Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nursery Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 80,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Office Water Equipment,  !- Component 1 Name
  Floor 3 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 81,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Operating Water Equipment,  !- Component 1 Name
  Floor 3 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Operating Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 82,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient 1 Water Equipment,  !- Component 1 Name
  Floor 3 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 83,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient 2 Water Equipment,  !- Component 1 Name
  Floor 3 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 84,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient 3 Water Equipment,  !- Component 1 Name
  Floor 3 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 85,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient 4 Water Equipment,  !- Component 1 Name
  Floor 3 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 86,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient Corridor 1 Water Equipment,  !- Component 1 Name
  Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 87,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Patient Corridor 2 Water Equipment,  !- Component 1 Name
  Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 88,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Procedure Water Equipment,  !- Component 1 Name
  Floor 3 Procedure Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Procedure Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 89,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Soil Water Equipment,  !- Component 1 Name
  Floor 3 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 90,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Supply Water Equipment,  !- Component 1 Name
  Floor 3 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 91,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Triage Water Equipment,  !- Component 1 Name
  Floor 3 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Triage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 92,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 3 Waiting Water Equipment,  !- Component 1 Name
  Floor 3 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 93,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Clean Water Equipment,  !- Component 1 Name
  Floor 4-6 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 94,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Elevator Water Equipment,  !- Component 1 Name
  Floor 4-6 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 95,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Nurse Station Water Equipment,  !- Component 1 Name
  Floor 4-6 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Nurse Station Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 96,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Office Water Equipment,  !- Component 1 Name
  Floor 4-6 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 97,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient 1 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 98,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient 2 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 99,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient 3 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 100,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient 4 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 101,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient Corridor 1 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 102,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Patient Corridor 2 Water Equipment,  !- Component 1 Name
  Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 103,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Soil Water Equipment,  !- Component 1 Name
  Floor 4-6 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 104,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 4-6 Supply Water Equipment,  !- Component 1 Name
  Floor 4-6 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 105,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Clean Water Equipment,  !- Component 1 Name
  Floor 7 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 106,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Elevator Water Equipment,  !- Component 1 Name
  Floor 7 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 107,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Nurse Station Water Equipment,  !- Component 1 Name
  Floor 7 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Nurse Station Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 108,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Office Water Equipment,  !- Component 1 Name
  Floor 7 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 109,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient 1 Water Equipment,  !- Component 1 Name
  Floor 7 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 110,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient 2 Water Equipment,  !- Component 1 Name
  Floor 7 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 111,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient 3 Water Equipment,  !- Component 1 Name
  Floor 7 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 112,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient 4 Water Equipment,  !- Component 1 Name
  Floor 7 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 113,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient Corridor 1 Water Equipment,  !- Component 1 Name
  Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 114,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Patient Corridor 2 Water Equipment,  !- Component 1 Name
  Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 115,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Soil Water Equipment,  !- Component 1 Name
  Floor 7 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 116,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  Floor 7 Supply Water Equipment,  !- Component 1 Name
  Floor 7 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 117,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 1 Core Water Equipment,  !- Component 1 Name
  MOB Floor 1 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 118,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 1 Perimeter 1 Water Equipment,  !- Component 1 Name
  MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 119,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 1 Perimeter 2 Water Equipment,  !- Component 1 Name
  MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 120,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 1 Perimeter 3 Water Equipment,  !- Component 1 Name
  MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 121,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 2-4 Core Water Equipment,  !- Component 1 Name
  MOB Floor 2-4 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 122,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 1 Water Equipment,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 123,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 124,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 125,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 126,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 5 Core Water Equipment,  !- Component 1 Name
  MOB Floor 5 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 127,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 5 Perimeter 1 Water Equipment,  !- Component 1 Name
  MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 128,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 5 Perimeter 2 Water Equipment,  !- Component 1 Name
  MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 129,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 5 Perimeter 3 Water Equipment,  !- Component 1 Name
  MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Load Branch 130,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  MOB Floor 5 Perimeter 4 Water Equipment,  !- Component 1 Name
  MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: HeatSys1 *****

PlantLoop,
  HeatSys1,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  HeatSys1 Supply Branches,  !- Plant Side Branch List Name
  HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

Sizing:Plant,
  HeatSys1,                !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.2,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:OutdoorAirReset,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  82.2,                    !- Setpoint at Outdoor Low Temperature {C}
  -17.8,                   !- Outdoor Low Temperature {C}
  65.56,                   !- Setpoint at Outdoor High Temperature {C}
  10.0,                    !- Outdoor High Temperature {C}
  HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  HeatSys1 Boiler;         !- Equipment 1 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Supply Mixer;   !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,   !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HeatSys1 Pump,           !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  HeatSys1 Boiler,         !- Component 1 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Pump:VariableSpeed,
  HeatSys1 Pump,           !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.75,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  ;                        !- Pump Flow Rate Schedule Name

Boiler:HotWater,
  HeatSys1 Boiler,         !- Name
  NaturalGas,              !- Fuel Type
  Autosize,                !- Nominal Capacity {W}
  0.96,                    !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.1,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,                    !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,  !- Boiler Flow Mode
  0.0,                     !- On Cycle Parasitic Electric Load {W}
  0.5;                     !- Sizing Factor

SetpointManager:OutdoorAirReset,
  HeatSys1 Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  82.2,                    !- Setpoint at Outdoor Low Temperature {C}
  -17.8,                   !- Outdoor Low Temperature {C}
  65.56,                   !- Setpoint at Outdoor High Temperature {C}
  10.0,                    !- Outdoor High Temperature {C}
  HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Cubic,
  HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Name
  0.626428326,             !- Coefficient1 Constant
  0.645643582,             !- Coefficient2 x
  -0.77720685,             !- Coefficient3 x**2
  0.313806701,             !- Coefficient4 x**3
  0.1,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
  HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
  HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
  HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
  HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
  HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
  HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
  HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
  HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
  HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
  HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
  HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
  HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
  HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
  HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
  HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
  HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
  HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
  HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
  HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
  HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
  HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
  HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
  HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
  HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
  HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
  HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
  HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
  HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
  HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
  HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
  HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
  HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
  HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
  HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
  HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
  HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
  HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
  HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
  HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
  HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
  HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
  HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
  HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
  HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
  HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
  HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
  HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
  HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
  HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
  HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
  HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
  HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
  HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
  HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
  HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
  HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
  HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
  HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
  HeatSys1 Demand Load Branch 60,  !- Branch 61 Name
  HeatSys1 Demand Load Branch 61,  !- Branch 62 Name
  HeatSys1 Demand Load Branch 62,  !- Branch 63 Name
  HeatSys1 Demand Load Branch 63,  !- Branch 64 Name
  HeatSys1 Demand Load Branch 64,  !- Branch 65 Name
  HeatSys1 Demand Load Branch 65,  !- Branch 66 Name
  HeatSys1 Demand Load Branch 66,  !- Branch 67 Name
  HeatSys1 Demand Load Branch 67,  !- Branch 68 Name
  HeatSys1 Demand Load Branch 68,  !- Branch 69 Name
  HeatSys1 Demand Load Branch 69,  !- Branch 70 Name
  HeatSys1 Demand Load Branch 70,  !- Branch 71 Name
  HeatSys1 Demand Load Branch 71,  !- Branch 72 Name
  HeatSys1 Demand Load Branch 72,  !- Branch 73 Name
  HeatSys1 Demand Load Branch 73,  !- Branch 74 Name
  HeatSys1 Demand Load Branch 74,  !- Branch 75 Name
  HeatSys1 Demand Load Branch 75,  !- Branch 76 Name
  HeatSys1 Demand Load Branch 76,  !- Branch 77 Name
  HeatSys1 Demand Load Branch 77,  !- Branch 78 Name
  HeatSys1 Demand Load Branch 78,  !- Branch 79 Name
  HeatSys1 Demand Load Branch 79,  !- Branch 80 Name
  HeatSys1 Demand Load Branch 80,  !- Branch 81 Name
  HeatSys1 Demand Load Branch 81,  !- Branch 82 Name
  HeatSys1 Demand Load Branch 82,  !- Branch 83 Name
  HeatSys1 Demand Load Branch 83,  !- Branch 84 Name
  HeatSys1 Demand Load Branch 84,  !- Branch 85 Name
  HeatSys1 Demand Load Branch 85,  !- Branch 86 Name
  HeatSys1 Demand Load Branch 86,  !- Branch 87 Name
  HeatSys1 Demand Load Branch 87,  !- Branch 88 Name
  HeatSys1 Demand Load Branch 88,  !- Branch 89 Name
  HeatSys1 Demand Load Branch 89,  !- Branch 90 Name
  HeatSys1 Demand Load Branch 90,  !- Branch 91 Name
  HeatSys1 Demand Load Branch 91,  !- Branch 92 Name
  HeatSys1 Demand Load Branch 92,  !- Branch 93 Name
  HeatSys1 Demand Load Branch 93,  !- Branch 94 Name
  HeatSys1 Demand Load Branch 94,  !- Branch 95 Name
  HeatSys1 Demand Load Branch 95,  !- Branch 96 Name
  HeatSys1 Demand Load Branch 96,  !- Branch 97 Name
  HeatSys1 Demand Load Branch 97,  !- Branch 98 Name
  HeatSys1 Demand Load Branch 98,  !- Branch 99 Name
  HeatSys1 Demand Load Branch 99,  !- Branch 100 Name
  HeatSys1 Demand Load Branch 100,  !- Branch 101 Name
  HeatSys1 Demand Load Branch 101,  !- Branch 102 Name
  HeatSys1 Demand Load Branch 102,  !- Branch 103 Name
  HeatSys1 Demand Load Branch 103,  !- Branch 104 Name
  HeatSys1 Demand Load Branch 104,  !- Branch 105 Name
  HeatSys1 Demand Load Branch 105,  !- Branch 106 Name
  HeatSys1 Demand Load Branch 106,  !- Branch 107 Name
  HeatSys1 Demand Load Branch 107,  !- Branch 108 Name
  HeatSys1 Demand Load Branch 108,  !- Branch 109 Name
  HeatSys1 Demand Load Branch 109,  !- Branch 110 Name
  HeatSys1 Demand Load Branch 110,  !- Branch 111 Name
  HeatSys1 Demand Load Branch 111,  !- Branch 112 Name
  HeatSys1 Demand Load Branch 112,  !- Branch 113 Name
  HeatSys1 Demand Load Branch 113,  !- Branch 114 Name
  HeatSys1 Demand Load Branch 114,  !- Branch 115 Name
  HeatSys1 Demand Load Branch 115,  !- Branch 116 Name
  HeatSys1 Demand Load Branch 116,  !- Branch 117 Name
  HeatSys1 Demand Load Branch 117,  !- Branch 118 Name
  HeatSys1 Demand Load Branch 118,  !- Branch 119 Name
  HeatSys1 Demand Load Branch 119,  !- Branch 120 Name
  HeatSys1 Demand Load Branch 120,  !- Branch 121 Name
  HeatSys1 Demand Load Branch 121,  !- Branch 122 Name
  HeatSys1 Demand Load Branch 122,  !- Branch 123 Name
  HeatSys1 Demand Load Branch 123,  !- Branch 124 Name
  HeatSys1 Demand Load Branch 124,  !- Branch 125 Name
  HeatSys1 Demand Load Branch 125,  !- Branch 126 Name
  HeatSys1 Demand Load Branch 126,  !- Branch 127 Name
  HeatSys1 Demand Load Branch 127,  !- Branch 128 Name
  HeatSys1 Demand Load Branch 128,  !- Branch 129 Name
  HeatSys1 Demand Load Branch 129,  !- Branch 130 Name
  HeatSys1 Demand Load Branch 130,  !- Branch 131 Name
  HeatSys1 Demand Load Branch 131,  !- Branch 132 Name
  HeatSys1 Demand Load Branch 132,  !- Branch 133 Name
  HeatSys1 Demand Load Branch 133,  !- Branch 134 Name
  HeatSys1 Demand Load Branch 134,  !- Branch 135 Name
  HeatSys1 Demand Load Branch 135,  !- Branch 136 Name
  HeatSys1 Demand Load Branch 136,  !- Branch 137 Name
  HeatSys1 Demand Load Branch 137,  !- Branch 138 Name
  HeatSys1 Demand Load Branch 138,  !- Branch 139 Name
  HeatSys1 Demand Load Branch 139,  !- Branch 140 Name
  HeatSys1 Demand Load Branch 140,  !- Branch 141 Name
  HeatSys1 Demand Load Branch 141,  !- Branch 142 Name
  HeatSys1 Demand Load Branch 142,  !- Branch 143 Name
  HeatSys1 Demand Load Branch 143,  !- Branch 144 Name
  HeatSys1 Demand Load Branch 144,  !- Branch 145 Name
  HeatSys1 Demand Load Branch 145,  !- Branch 146 Name
  HeatSys1 Demand Load Branch 146,  !- Branch 147 Name
  HeatSys1 Demand Load Branch 147,  !- Branch 148 Name
  HeatSys1 Demand Load Branch 148,  !- Branch 149 Name
  HeatSys1 Demand Load Branch 149,  !- Branch 150 Name
  HeatSys1 Demand Load Branch 150,  !- Branch 151 Name
  HeatSys1 Demand Load Branch 151,  !- Branch 152 Name
  HeatSys1 Demand Load Branch 152,  !- Branch 153 Name
  HeatSys1 Demand Load Branch 153,  !- Branch 154 Name
  HeatSys1 Demand Load Branch 154,  !- Branch 155 Name
  HeatSys1 Demand Bypass Branch,  !- Branch 156 Name
  HeatSys1 Demand Outlet Branch;  !- Branch 157 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HeatSys1 Demand Mixer;   !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
  HeatSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
  HeatSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
  HeatSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
  HeatSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
  HeatSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
  HeatSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
  HeatSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
  HeatSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
  HeatSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name
  HeatSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name
  HeatSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name
  HeatSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name
  HeatSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name
  HeatSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name
  HeatSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name
  HeatSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name
  HeatSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name
  HeatSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name
  HeatSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name
  HeatSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name
  HeatSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name
  HeatSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name
  HeatSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name
  HeatSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name
  HeatSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name
  HeatSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name
  HeatSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name
  HeatSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name
  HeatSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name
  HeatSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name
  HeatSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name
  HeatSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name
  HeatSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name
  HeatSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name
  HeatSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name
  HeatSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name
  HeatSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name
  HeatSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name
  HeatSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name
  HeatSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name
  HeatSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name
  HeatSys1 Demand Load Branch 101,  !- Outlet Branch 101 Name
  HeatSys1 Demand Load Branch 102,  !- Outlet Branch 102 Name
  HeatSys1 Demand Load Branch 103,  !- Outlet Branch 103 Name
  HeatSys1 Demand Load Branch 104,  !- Outlet Branch 104 Name
  HeatSys1 Demand Load Branch 105,  !- Outlet Branch 105 Name
  HeatSys1 Demand Load Branch 106,  !- Outlet Branch 106 Name
  HeatSys1 Demand Load Branch 107,  !- Outlet Branch 107 Name
  HeatSys1 Demand Load Branch 108,  !- Outlet Branch 108 Name
  HeatSys1 Demand Load Branch 109,  !- Outlet Branch 109 Name
  HeatSys1 Demand Load Branch 110,  !- Outlet Branch 110 Name
  HeatSys1 Demand Load Branch 111,  !- Outlet Branch 111 Name
  HeatSys1 Demand Load Branch 112,  !- Outlet Branch 112 Name
  HeatSys1 Demand Load Branch 113,  !- Outlet Branch 113 Name
  HeatSys1 Demand Load Branch 114,  !- Outlet Branch 114 Name
  HeatSys1 Demand Load Branch 115,  !- Outlet Branch 115 Name
  HeatSys1 Demand Load Branch 116,  !- Outlet Branch 116 Name
  HeatSys1 Demand Load Branch 117,  !- Outlet Branch 117 Name
  HeatSys1 Demand Load Branch 118,  !- Outlet Branch 118 Name
  HeatSys1 Demand Load Branch 119,  !- Outlet Branch 119 Name
  HeatSys1 Demand Load Branch 120,  !- Outlet Branch 120 Name
  HeatSys1 Demand Load Branch 121,  !- Outlet Branch 121 Name
  HeatSys1 Demand Load Branch 122,  !- Outlet Branch 122 Name
  HeatSys1 Demand Load Branch 123,  !- Outlet Branch 123 Name
  HeatSys1 Demand Load Branch 124,  !- Outlet Branch 124 Name
  HeatSys1 Demand Load Branch 125,  !- Outlet Branch 125 Name
  HeatSys1 Demand Load Branch 126,  !- Outlet Branch 126 Name
  HeatSys1 Demand Load Branch 127,  !- Outlet Branch 127 Name
  HeatSys1 Demand Load Branch 128,  !- Outlet Branch 128 Name
  HeatSys1 Demand Load Branch 129,  !- Outlet Branch 129 Name
  HeatSys1 Demand Load Branch 130,  !- Outlet Branch 130 Name
  HeatSys1 Demand Load Branch 131,  !- Outlet Branch 131 Name
  HeatSys1 Demand Load Branch 132,  !- Outlet Branch 132 Name
  HeatSys1 Demand Load Branch 133,  !- Outlet Branch 133 Name
  HeatSys1 Demand Load Branch 134,  !- Outlet Branch 134 Name
  HeatSys1 Demand Load Branch 135,  !- Outlet Branch 135 Name
  HeatSys1 Demand Load Branch 136,  !- Outlet Branch 136 Name
  HeatSys1 Demand Load Branch 137,  !- Outlet Branch 137 Name
  HeatSys1 Demand Load Branch 138,  !- Outlet Branch 138 Name
  HeatSys1 Demand Load Branch 139,  !- Outlet Branch 139 Name
  HeatSys1 Demand Load Branch 140,  !- Outlet Branch 140 Name
  HeatSys1 Demand Load Branch 141,  !- Outlet Branch 141 Name
  HeatSys1 Demand Load Branch 142,  !- Outlet Branch 142 Name
  HeatSys1 Demand Load Branch 143,  !- Outlet Branch 143 Name
  HeatSys1 Demand Load Branch 144,  !- Outlet Branch 144 Name
  HeatSys1 Demand Load Branch 145,  !- Outlet Branch 145 Name
  HeatSys1 Demand Load Branch 146,  !- Outlet Branch 146 Name
  HeatSys1 Demand Load Branch 147,  !- Outlet Branch 147 Name
  HeatSys1 Demand Load Branch 148,  !- Outlet Branch 148 Name
  HeatSys1 Demand Load Branch 149,  !- Outlet Branch 149 Name
  HeatSys1 Demand Load Branch 150,  !- Outlet Branch 150 Name
  HeatSys1 Demand Load Branch 151,  !- Outlet Branch 151 Name
  HeatSys1 Demand Load Branch 152,  !- Outlet Branch 152 Name
  HeatSys1 Demand Load Branch 153,  !- Outlet Branch 153 Name
  HeatSys1 Demand Load Branch 154,  !- Outlet Branch 154 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 155 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,   !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
  HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
  HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
  HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
  HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
  HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
  HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
  HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
  HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
  HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
  HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
  HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
  HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
  HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
  HeatSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
  HeatSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
  HeatSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
  HeatSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
  HeatSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
  HeatSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
  HeatSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
  HeatSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
  HeatSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
  HeatSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
  HeatSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
  HeatSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
  HeatSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
  HeatSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
  HeatSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
  HeatSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
  HeatSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
  HeatSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
  HeatSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
  HeatSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
  HeatSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name
  HeatSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name
  HeatSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name
  HeatSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name
  HeatSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name
  HeatSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name
  HeatSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name
  HeatSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name
  HeatSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name
  HeatSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name
  HeatSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name
  HeatSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name
  HeatSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name
  HeatSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name
  HeatSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name
  HeatSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name
  HeatSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name
  HeatSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name
  HeatSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name
  HeatSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name
  HeatSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name
  HeatSys1 Demand Load Branch 101,  !- Inlet Branch 101 Name
  HeatSys1 Demand Load Branch 102,  !- Inlet Branch 102 Name
  HeatSys1 Demand Load Branch 103,  !- Inlet Branch 103 Name
  HeatSys1 Demand Load Branch 104,  !- Inlet Branch 104 Name
  HeatSys1 Demand Load Branch 105,  !- Inlet Branch 105 Name
  HeatSys1 Demand Load Branch 106,  !- Inlet Branch 106 Name
  HeatSys1 Demand Load Branch 107,  !- Inlet Branch 107 Name
  HeatSys1 Demand Load Branch 108,  !- Inlet Branch 108 Name
  HeatSys1 Demand Load Branch 109,  !- Inlet Branch 109 Name
  HeatSys1 Demand Load Branch 110,  !- Inlet Branch 110 Name
  HeatSys1 Demand Load Branch 111,  !- Inlet Branch 111 Name
  HeatSys1 Demand Load Branch 112,  !- Inlet Branch 112 Name
  HeatSys1 Demand Load Branch 113,  !- Inlet Branch 113 Name
  HeatSys1 Demand Load Branch 114,  !- Inlet Branch 114 Name
  HeatSys1 Demand Load Branch 115,  !- Inlet Branch 115 Name
  HeatSys1 Demand Load Branch 116,  !- Inlet Branch 116 Name
  HeatSys1 Demand Load Branch 117,  !- Inlet Branch 117 Name
  HeatSys1 Demand Load Branch 118,  !- Inlet Branch 118 Name
  HeatSys1 Demand Load Branch 119,  !- Inlet Branch 119 Name
  HeatSys1 Demand Load Branch 120,  !- Inlet Branch 120 Name
  HeatSys1 Demand Load Branch 121,  !- Inlet Branch 121 Name
  HeatSys1 Demand Load Branch 122,  !- Inlet Branch 122 Name
  HeatSys1 Demand Load Branch 123,  !- Inlet Branch 123 Name
  HeatSys1 Demand Load Branch 124,  !- Inlet Branch 124 Name
  HeatSys1 Demand Load Branch 125,  !- Inlet Branch 125 Name
  HeatSys1 Demand Load Branch 126,  !- Inlet Branch 126 Name
  HeatSys1 Demand Load Branch 127,  !- Inlet Branch 127 Name
  HeatSys1 Demand Load Branch 128,  !- Inlet Branch 128 Name
  HeatSys1 Demand Load Branch 129,  !- Inlet Branch 129 Name
  HeatSys1 Demand Load Branch 130,  !- Inlet Branch 130 Name
  HeatSys1 Demand Load Branch 131,  !- Inlet Branch 131 Name
  HeatSys1 Demand Load Branch 132,  !- Inlet Branch 132 Name
  HeatSys1 Demand Load Branch 133,  !- Inlet Branch 133 Name
  HeatSys1 Demand Load Branch 134,  !- Inlet Branch 134 Name
  HeatSys1 Demand Load Branch 135,  !- Inlet Branch 135 Name
  HeatSys1 Demand Load Branch 136,  !- Inlet Branch 136 Name
  HeatSys1 Demand Load Branch 137,  !- Inlet Branch 137 Name
  HeatSys1 Demand Load Branch 138,  !- Inlet Branch 138 Name
  HeatSys1 Demand Load Branch 139,  !- Inlet Branch 139 Name
  HeatSys1 Demand Load Branch 140,  !- Inlet Branch 140 Name
  HeatSys1 Demand Load Branch 141,  !- Inlet Branch 141 Name
  HeatSys1 Demand Load Branch 142,  !- Inlet Branch 142 Name
  HeatSys1 Demand Load Branch 143,  !- Inlet Branch 143 Name
  HeatSys1 Demand Load Branch 144,  !- Inlet Branch 144 Name
  HeatSys1 Demand Load Branch 145,  !- Inlet Branch 145 Name
  HeatSys1 Demand Load Branch 146,  !- Inlet Branch 146 Name
  HeatSys1 Demand Load Branch 147,  !- Inlet Branch 147 Name
  HeatSys1 Demand Load Branch 148,  !- Inlet Branch 148 Name
  HeatSys1 Demand Load Branch 149,  !- Inlet Branch 149 Name
  HeatSys1 Demand Load Branch 150,  !- Inlet Branch 150 Name
  HeatSys1 Demand Load Branch 151,  !- Inlet Branch 151 Name
  HeatSys1 Demand Load Branch 152,  !- Inlet Branch 152 Name
  HeatSys1 Demand Load Branch 153,  !- Inlet Branch 153 Name
  HeatSys1 Demand Load Branch 154,  !- Inlet Branch 154 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 155 Name

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Cafe VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Clean VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Conference VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Conference VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Conference VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Dining VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Dining VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Dining VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Elevator VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Elevator VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Exam VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Exam VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Exam VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Food Storage VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Food Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Food Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Gas Storage VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Gas Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Gas Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Imaging VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Imaging VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Imaging VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Kitchen VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Kitchen VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Kitchen VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Lab 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Lab 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lab 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Lab 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Lab 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lab 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Laundry VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Laundry VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Laundry VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Lobby VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Lounge VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Mech 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Mech 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Mech 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Mech 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Mech 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Mech 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Patient VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Patient VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Patient VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Pharmacy VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Pharmacy VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Pharmacy VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Physical Therapy VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Physical Therapy VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Physical Therapy VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Receiving VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Receiving VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Receiving VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Reception VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Soil VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Storage VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 1 Waiting VAV Box Reheat Coil,  !- Component 1 Name
  Floor 1 Waiting VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 1 Waiting VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Chapel VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Chapel VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Chapel VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Clean 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Clean 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Clean 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Clean 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Clean 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Clean 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Corridor VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Corridor VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Corridor VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Elevator VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Elevator VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Exam 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Exam 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Exam 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Exam 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Exam 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Exam 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Exam 4 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Exam 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Exam 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Gift Shop VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Gift Shop VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Gift Shop VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Imaging 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Imaging 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Imaging 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Imaging 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Imaging 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Imaging 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Imaging 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Lab 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Lab 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lab 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 46,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Lab 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Lab 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lab 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 47,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Lockers VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Lockers VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lockers VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 48,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Lounge 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Lounge 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lounge 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 49,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Lounge 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Lounge 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Lounge 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 50,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Nurse Station 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Nurse Station 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Nurse Station 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 51,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Nurse Station 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Nurse Station 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Nurse Station 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 52,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Office 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Office 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 53,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Office 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Office 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 54,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Office 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Office 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 55,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Office 4 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Office 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Office 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 56,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Operating VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 57,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 PACU VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 PACU VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 58,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Patient 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Patient 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Patient 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 59,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Patient 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Patient 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Patient 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 60,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Procedure 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Procedure 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Procedure 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 61,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Procedure 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Procedure 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Procedure 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 62,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Reception VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Reception VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 63,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Restroom 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Restroom 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Restroom 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 64,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Restroom 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Restroom 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Restroom 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 65,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Soil 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Soil 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Soil 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 66,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Soil 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Soil 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Soil 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 67,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Sterilizing VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Sterilizing VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Sterilizing VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 68,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Storage 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Storage 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Storage 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 69,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Storage 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Storage 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Storage 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 70,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Trauma VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Trauma VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Trauma VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 71,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Triage VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Triage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Triage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 72,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 2 Waiting VAV Box Reheat Coil,  !- Component 1 Name
  Floor 2 Waiting VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 2 Waiting VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 73,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Clean VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 74,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Elevator VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Elevator VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 75,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Exam VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Exam VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Exam VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 76,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 ICU VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 ICU VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 ICU VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 77,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Nurse Station 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Nurse Station 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nurse Station 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 78,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Nurse Station 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Nurse Station 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nurse Station 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 79,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Nursery VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Nursery VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Nursery VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 80,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Office VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Office VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 81,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Operating VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 82,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 83,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 84,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 85,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient 4 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 86,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient Corridor 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 87,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Patient Corridor 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 88,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Procedure VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Procedure VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Procedure VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 89,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Soil VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 90,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Supply VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Supply VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Supply VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 91,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Triage VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Triage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Triage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 92,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 3 Waiting VAV Box Reheat Coil,  !- Component 1 Name
  Floor 3 Waiting VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 3 Waiting VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 93,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Clean VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 94,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Elevator VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Elevator VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 95,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Nurse Station VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Nurse Station VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 96,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Office VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Office VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 97,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 98,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 99,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 100,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient 4 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 101,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient Corridor 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 102,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Patient Corridor 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 103,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Soil VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 104,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 4-6 Supply VAV Box Reheat Coil,  !- Component 1 Name
  Floor 4-6 Supply VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 4-6 Supply VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 105,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Clean VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 106,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Elevator VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Elevator VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Elevator VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 107,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Nurse Station VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Nurse Station VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 108,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Office VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Office VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 109,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 110,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 111,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient 3 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 112,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient 4 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 113,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient Corridor 1 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient Corridor 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 114,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Patient Corridor 2 VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Patient Corridor 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 115,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Soil VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 116,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Floor 7 Supply VAV Box Reheat Coil,  !- Component 1 Name
  Floor 7 Supply VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Floor 7 Supply VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 117,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 1 Core VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 1 Core VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Core VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 118,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 1 Perimeter 1 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 119,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 1 Perimeter 2 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 120,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 1 Perimeter 3 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 1 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 121,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 2-4 Core VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 2-4 Core VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Core VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 122,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 123,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 124,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 125,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 2-4 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 126,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 5 Core VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 5 Core VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Core VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 127,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 5 Perimeter 1 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 128,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 5 Perimeter 2 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 129,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 5 Perimeter 3 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 130,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  MOB Floor 5 Perimeter 4 VAV Box Reheat Coil,  !- Component 1 Name
  MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  MOB Floor 5 Perimeter 4 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 131,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU2_HeatC 1,            !- Component 1 Name
  AHU2_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 132,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU2_HeatC 2,            !- Component 1 Name
  AHU2_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 133,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU2_HeatC 3,            !- Component 1 Name
  AHU2_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 134,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU2_HeatC 4,            !- Component 1 Name
  AHU2_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 135,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU1_HeatC 1,            !- Component 1 Name
  AHU1_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 136,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU1_HeatC 2,            !- Component 1 Name
  AHU1_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 137,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU1_HeatC 3,            !- Component 1 Name
  AHU1_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 138,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU1_HeatC 4,            !- Component 1 Name
  AHU1_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 139,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU3_HeatC 1,            !- Component 1 Name
  AHU3_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 140,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU3_HeatC 2,            !- Component 1 Name
  AHU3_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 141,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU3_HeatC 3,            !- Component 1 Name
  AHU3_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 142,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU3_HeatC 4,            !- Component 1 Name
  AHU3_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 143,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU5_HeatC 1,            !- Component 1 Name
  AHU5_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 144,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU5_HeatC 2,            !- Component 1 Name
  AHU5_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 145,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU5_HeatC 3,            !- Component 1 Name
  AHU5_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 146,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU5_HeatC 4,            !- Component 1 Name
  AHU5_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 147,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU4_HeatC 1,            !- Component 1 Name
  AHU4_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 148,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU4_HeatC 2,            !- Component 1 Name
  AHU4_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 149,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU4_HeatC 3,            !- Component 1 Name
  AHU4_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 150,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU4_HeatC 4,            !- Component 1 Name
  AHU4_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 151,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU6_HeatC 1,            !- Component 1 Name
  AHU6_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 152,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU6_HeatC 2,            !- Component 1 Name
  AHU6_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 153,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU6_HeatC 3,            !- Component 1 Name
  AHU6_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Load Branch 154,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  AHU6_HeatC 4,            !- Component 1 Name
  AHU6_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: CoolSys1 *****

PlantLoop,
  CoolSys1,                !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  CoolSys1 Supply Branches,  !- Plant Side Branch List Name
  CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

Sizing:Plant,
  CoolSys1,                !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  6.67,                    !- Design Loop Exit Temperature {C}
  6.67;                    !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  100000000000000.0,       !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
  CoolSys1 Chiller;        !- Equipment 1 Name

BranchList,
  CoolSys1 Supply Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Supply Mixer;   !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Supply Mixer,   !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  CoolSys1 Pump,           !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller,        !- Component 1 Name
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Pump:VariableSpeed,
  CoolSys1 Pump,           !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.75,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  ;                        !- Pump Flow Rate Schedule Name

!***** Chiller: CoolSys1 Chiller *****

Chiller:Electric:ReformulatedEIR,
  CoolSys1 Chiller,        !- Name
  Autosize,                !- Reference Capacity {W}
  6.1,                     !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  29.4,                    !- Reference Leaving Condenser Water Temperature {C}
  Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
  CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
  CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
  CoolSys1 Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                    !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  0.25,                    !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
  CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
  1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,  !- Chiller Flow Mode Type
  0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Heat Recovery Inlet Node Name
  ,                        !- Heat Recovery Outlet Node Name
  1.1;                     !- Sizing Factor

SetpointManager:Scheduled,
  CoolSys1 Chiller Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name
  0.744645116791036,       !- Coefficient1 Constant
  0.0114858254787094,      !- Coefficient2 x
  1.48321862371428e-05,    !- Coefficient3 x**2
  0.0224010335936419,      !- Coefficient4 y
  -0.00068796465107241,    !- Coefficient5 y**2
  0.000983869575485963,    !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

Curve:Biquadratic,
  CoolSys1 Chiller EirFuncTempCurve,  !- Name
  0.772877039782053,       !- Coefficient1 Constant
  0.0221010050613376,      !- Coefficient2 x
  -7.98639075750028e-05,   !- Coefficient3 x**2
  -0.0070044628012984,     !- Coefficient4 y
  0.000476269688758849,    !- Coefficient5 y**2
  -0.00106119446466623,    !- Coefficient6 x*y
  0.0,                     !- Minimum Value of x
  20.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  50.0;                    !- Maximum Value of y

Curve:Bicubic,
  CoolSys1 Chiller EirFuncPlrCurve,  !- Name
  1.84684266077277,        !- Coefficient1 Constant
  0.0229695753015761,      !- Coefficient2 x
  -0.000451680739695464,   !- Coefficient3 x**2
  -4.12715160587949,       !- Coefficient4 y
  3.54352152705571,        !- Coefficient5 y**2
  0.0193431092080524,      !- Coefficient6 x*y
  0.0,                     !- Coefficient7 x**3
  -1.18675116859112,       !- Coefficient8 y**3
  0.0,                     !- Coefficient9 x**2*y
  0.0,                     !- Coefficient10 x*y**2
  0.0,                     !- Minimum Value of x
  50.0,                    !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  1.1;                     !- Maximum Value of y

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  CoolSys1 Demand Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
  CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
  CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
  CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
  CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
  CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
  CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
  CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
  CoolSys1 Demand Load Branch 9,  !- Branch 10 Name
  CoolSys1 Demand Load Branch 10,  !- Branch 11 Name
  CoolSys1 Demand Load Branch 11,  !- Branch 12 Name
  CoolSys1 Demand Load Branch 12,  !- Branch 13 Name
  CoolSys1 Demand Bypass Branch,  !- Branch 14 Name
  CoolSys1 Demand Outlet Branch;  !- Branch 15 Name

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Demand Mixer;   !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 13 Name

Connector:Mixer,
  CoolSys1 Demand Mixer,   !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 13 Name

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU2_CoolC 1,            !- Component 1 Name
  AHU2_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU2_CoolC 2,            !- Component 1 Name
  AHU2_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU2_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU1_CoolC 1,            !- Component 1 Name
  AHU1_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU1_CoolC 2,            !- Component 1 Name
  AHU1_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU1_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU3_CoolC 1,            !- Component 1 Name
  AHU3_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU3_CoolC 2,            !- Component 1 Name
  AHU3_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU5_CoolC 1,            !- Component 1 Name
  AHU5_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU5_CoolC 2,            !- Component 1 Name
  AHU5_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU5_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU4_CoolC 1,            !- Component 1 Name
  AHU4_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU4_CoolC 2,            !- Component 1 Name
  AHU4_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU4_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU6_CoolC 1,            !- Component 1 Name
  AHU6_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  AHU6_CoolC 2,            !- Component 1 Name
  AHU6_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
  AHU6_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Condenser Loop: CoolSys1 Chiller TowerSys *****

CondenserLoop,
  CoolSys1 Chiller TowerSys,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
  CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
  CoolSys1 Chiller TowerSys Supply Branches,  !- Condenser Side Branch List Name
  CoolSys1 Chiller TowerSys Supply Connectors,  !- Condenser Side Connector List Name
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Demand Side Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Demand Side Outlet Node Name
  CoolSys1 Chiller TowerSys Demand Branches,  !- Condenser Demand Side Branch List Name
  CoolSys1 Chiller TowerSys Demand Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowOutdoorAirTemperature,
  MyCondenserControl,      !- Name
  Temperature,             !- Control Variable
  OutdoorAirWetBulb,       !- Reference Temperature Type
  0.0,                     !- Offset Temperature Difference {deltaC}
  80.0,                    !- Maximum Setpoint Temperature {C}
  5.0,                     !- Minimum Setpoint Temperature {C}
  CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:Plant,
  CoolSys1 Chiller TowerSys,  !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.4,                    !- Design Loop Exit Temperature {C}
  5.6;                     !- Loop Design Temperature Difference {deltaC}

CondenserEquipmentOperationSchemes,
  CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  CoolSys1 Chiller TowerSys Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Chiller TowerSys Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000.0,         !- Load Range 1 Upper Limit {W}
  CoolSys1 Chiller TowerSys Equipment List;  !- Range 1 Equipment List Name

CondenserEquipmentList,
  CoolSys1 Chiller TowerSys Equipment List,  !- Name
  CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
  CoolSys1 Chiller TowerSys CoolTower;  !- Equipment 1 Name

BranchList,
  CoolSys1 Chiller TowerSys Supply Branches,  !- Name
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Branch 2 Name
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Branch 3 Name
  CoolSys1 Chiller TowerSys Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  CoolSys1 Chiller TowerSys Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Chiller TowerSys Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Chiller TowerSys Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Chiller TowerSys Supply Splitter,  !- Name
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Outlet Branch 1 Name
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Chiller TowerSys Supply Mixer,  !- Name
  CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Inlet Branch 1 Name
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Pump,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:TwoSpeed,   !- Component 1 Object Type
  CoolSys1 Chiller TowerSys CoolTower,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Pump:ConstantSpeed,
  CoolSys1 Chiller TowerSys Pump,  !- Name
  CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,            !- Pump Control Type
  ;                        !- Pump Flow Rate Schedule Name

CoolingTower:TwoSpeed,
  CoolSys1 Chiller TowerSys CoolTower,  !- Name
  CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Water Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- High Fan Speed Air Flow Rate {m3/s}
  Autosize,                !- High Fan Speed Fan Power {W}
  Autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
  Autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
  ,                        !- Low Fan Speed Air Flow Rate Sizing Factor
  Autocalculate,           !- Low Fan Speed Fan Power {W}
  ,                        !- Low Fan Speed Fan Power Sizing Factor
  Autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                        !- Low Fan Speed U-Factor Times Area Sizing Factor
  Autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
  ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
  Autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                        !- High Speed Nominal Capacity {W}
  ,                        !- Low Speed Nominal Capacity {W}
  ,                        !- Low Speed Nominal Capacity Sizing Factor
  ,                        !- Free Convection Nominal Capacity {W}
  ,                        !- Free Convection Nominal Capacity Sizing Factor
  ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                        !- Design Approach Temperature {deltaC}
  ,                        !- Design Range Temperature {deltaC}
  0.0,                     !- Basin Heater Capacity {W/K}
  2.0,                     !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  SaturatedExit,           !- Evaporation Loss Mode
  0.2,                     !- Evaporation Loss Factor {percent/K}
  0.008,                   !- Drift Loss Percent {percent}
  ConcentrationRatio,      !- Blowdown Calculation Mode
  3.0,                     !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  ,                        !- Supply Water Storage Tank Name
  CoolSys1 Chiller TowerSys CoolTower OA Ref Node,  !- Outdoor Air Inlet Node Name
  ,                        !- Number of Cells
  ,                        !- Cell Control
  ,                        !- Cell Minimum  Water Flow Rate Fraction
  ,                        !- Cell Maximum Water Flow Rate Fraction
  1.0;                     !- Sizing Factor

OutdoorAir:Node,
  CoolSys1 Chiller TowerSys CoolTower OA Ref Node;  !- Name

Branch,
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Name
  CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Outlet Node Name

BranchList,
  CoolSys1 Chiller TowerSys Demand Branches,  !- Name
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Branch 2 Name
  CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Branch 3 Name
  CoolSys1 Chiller TowerSys Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
  CoolSys1 Chiller TowerSys Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CoolSys1 Chiller TowerSys Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CoolSys1 Chiller TowerSys Demand Mixer;  !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Chiller TowerSys Demand Splitter,  !- Name
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Chiller TowerSys Demand Mixer,  !- Name
  CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Name
  CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Outlet Node Name

Branch,
  CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller,        !- Component 1 Name
  CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Name
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Name
  CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Outlet Node Name

!***** Refrigeration System: RackA *****

Refrigeration:System,
  RackA,                   !- Name
  RackA_CaseList,          !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                        !- Refrigeration Transfer Load or TransferLoad List Name
  RackA_RefrigCond,        !- Refrigeration Condenser Name
  RackA_CompressorList,    !- Compressor or CompressorList Name
  23.9,                    !- Minimum Condensing Temperature {C}
  R404a,                   !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,  !- Suction Temperature Control Type
  ,                        !- Mechanical Subcooler Name
  ,                        !- Liquid Suction Heat Exchanger Subcooler Name
  ,                        !- Sum UA Suction Piping {W/K}
  ,                        !- Suction Piping Zone Name
  Refrigeration;           !- End-Use Subcategory

Refrigeration:CaseAndWalkInList,
  RackA_CaseList,          !- Name
  Floor 1 Food Storage_A15KitchenFreezer_Walkin:1;  !- Case or WalkIn 1 Name

Refrigeration:CompressorList,
  RackA_CompressorList,    !- Name
  RackA_RefrigerationCompressor:1,  !- Refrigeration Compressor 1 Name
  RackA_RefrigerationCompressor:2,  !- Refrigeration Compressor 2 Name
  RackA_RefrigerationCompressor:3,  !- Refrigeration Compressor 3 Name
  RackA_RefrigerationCompressor:4;  !- Refrigeration Compressor 4 Name

!***** RackA_RefrigerationCompressor:1 *****
! Detailed Compressor: Bitzer-4C1761SL-60HZ_R-404A Nominal Mbtu/h = 32.2 Nominal kW = 6.46
! Design: -23F SST [-30.56C] 110F SDT [43.33C]

Refrigeration:Compressor,
  RackA_RefrigerationCompressor:1,  !- Name
  RackA_RefrigerationCompressor:1_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:1_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C1761SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:1_PowerCurve,  !- Name
  3578.2032,               !- Coefficient1 Constant
  -100.518,                !- Coefficient2 x
  -2.8709,                 !- Coefficient3 x**2
  332.9306,                !- Coefficient4 y
  -3.1162,                 !- Coefficient5 y**2
  8.2501,                  !- Coefficient6 x*y
  -0.0124,                 !- Coefficient7 x**3
  0.0138,                  !- Coefficient8 y**3
  0.044,                   !- Coefficient9 x**2*y
  -0.0273,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C1761SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:1_CapacityCurve,  !- Name
  71345.8877,              !- Coefficient1 Constant
  2469.2655,               !- Coefficient2 x
  29.8532,                 !- Coefficient3 x**2
  -670.7492,               !- Coefficient4 y
  -2.3309,                 !- Coefficient5 y**2
  -21.1323,                !- Coefficient6 x*y
  0.1181,                  !- Coefficient7 x**3
  0.0194,                  !- Coefficient8 y**3
  -0.2112,                 !- Coefficient9 x**2*y
  -0.0274,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackA_RefrigerationCompressor:2 *****
! Detailed Compressor: Bitzer-4C2067SL-60HZ_R-404A Nominal Mbtu/h = 37.3 Nominal kW = 7.33
! Design: -23F SST [-30.56C] 110F SDT [43.33C]

Refrigeration:Compressor,
  RackA_RefrigerationCompressor:2,  !- Name
  RackA_RefrigerationCompressor:2_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:2_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C2067SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:2_PowerCurve,  !- Name
  3868.6801,               !- Coefficient1 Constant
  -150.6204,               !- Coefficient2 x
  -4.13,                   !- Coefficient3 x**2
  367.5018,                !- Coefficient4 y
  -2.5386,                 !- Coefficient5 y**2
  10.2457,                 !- Coefficient6 x*y
  -0.0179,                 !- Coefficient7 x**3
  0.005,                   !- Coefficient8 y**3
  0.0682,                  !- Coefficient9 x**2*y
  -0.0253,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C2067SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:2_CapacityCurve,  !- Name
  83948.4788,              !- Coefficient1 Constant
  2886.433,                !- Coefficient2 x
  34.5121,                 !- Coefficient3 x**2
  -869.262,                !- Coefficient4 y
  -0.52,                   !- Coefficient5 y**2
  -25.7393,                !- Coefficient6 x*y
  0.1386,                  !- Coefficient7 x**3
  0.0089,                  !- Coefficient8 y**3
  -0.2375,                 !- Coefficient9 x**2*y
  -0.0084,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackA_RefrigerationCompressor:3 *****
! Detailed Compressor: Bitzer-4B2707SL-60HZ_R-404A Nominal Mbtu/h = 51.7 Nominal kW = 10.23
! Design: -23F SST [-30.56C] 110F SDT [43.33C]

Refrigeration:Compressor,
  RackA_RefrigerationCompressor:3,  !- Name
  RackA_RefrigerationCompressor:3_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:3_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4B2707SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:3_PowerCurve,  !- Name
  6788.309,                !- Coefficient1 Constant
  -145.6596,               !- Coefficient2 x
  -5.7067,                 !- Coefficient3 x**2
  379.8006,                !- Coefficient4 y
  -1.9109,                 !- Coefficient5 y**2
  9.9172,                  !- Coefficient6 x*y
  -0.0352,                 !- Coefficient7 x**3
  0.0081,                  !- Coefficient8 y**3
  0.0607,                  !- Coefficient9 x**2*y
  -0.0083,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4B2707SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:3_CapacityCurve,  !- Name
  110283.0447,             !- Coefficient1 Constant
  3781.0868,               !- Coefficient2 x
  45.0826,                 !- Coefficient3 x**2
  -1233.8244,              !- Coefficient4 y
  2.5951,                  !- Coefficient5 y**2
  -35.3244,                !- Coefficient6 x*y
  0.1782,                  !- Coefficient7 x**3
  -0.0118,                 !- Coefficient8 y**3
  -0.3205,                 !- Coefficient9 x**2*y
  0.0117,                  !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackA_RefrigerationCompressor:4 *****
! Detailed Compressor: Bitzer-4B3139SL-60HZ_R-404A Nominal Mbtu/h = 61.7 Nominal kW = 12.28
! Design: -23F SST [-30.56C] 110F SDT [43.33C]

Refrigeration:Compressor,
  RackA_RefrigerationCompressor:4,  !- Name
  RackA_RefrigerationCompressor:4_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackA_RefrigerationCompressor:4_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4B3139SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:4_PowerCurve,  !- Name
  6993.8389,               !- Coefficient1 Constant
  -183.7223,               !- Coefficient2 x
  -6.2814,                 !- Coefficient3 x**2
  515.4503,                !- Coefficient4 y
  -3.1073,                 !- Coefficient5 y**2
  13.4058,                 !- Coefficient6 x*y
  -0.0391,                 !- Coefficient7 x**3
  0.012,                   !- Coefficient8 y**3
  0.085,                   !- Coefficient9 x**2*y
  -0.0223,                 !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4B3139SL-60HZ_R-404A

Curve:Bicubic,
  RackA_RefrigerationCompressor:4_CapacityCurve,  !- Name
  127158.1672,             !- Coefficient1 Constant
  4318.6255,               !- Coefficient2 x
  51.3812,                 !- Coefficient3 x**2
  -1415.93,                !- Coefficient4 y
  3.3916,                  !- Coefficient5 y**2
  -40.6434,                !- Coefficient6 x*y
  0.2034,                  !- Coefficient7 x**3
  -0.0198,                 !- Coefficient8 y**3
  -0.3621,                 !- Coefficient9 x**2*y
  0.0284,                  !- Coefficient10 x*y**2
  -50.0,                   !- Minimum Value of x
  0.0,                     !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackA_RefrigCond *****

Refrigeration:Condenser:AirCooled,
  RackA_RefrigCond,        !- Name
  RackA_RefrigCond_HeatRejectionCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
  0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                   !- Condenser Fan Speed Control Type
  12190.0,                 !- Rated Fan Power {W}
  ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
  RackA_RefrigCond_CondenserNode,  !- Air Inlet Node Name or Zone Name
  ;                        !- End-Use Subcategory

Curve:Linear,
  RackA_RefrigCond_HeatRejectionCurve,  !- Name
  0.0,                     !- Coefficient1 Constant
  3150.0,                  !- Coefficient2 x
  11.0,                    !- Minimum Value of x
  22.2;                    !- Maximum Value of x

OutdoorAir:Node,
  RackA_RefrigCond_CondenserNode;  !- Name

!***** Refrigeration System: RackB *****

Refrigeration:System,
  RackB,                   !- Name
  RackB_CaseList,          !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                        !- Refrigeration Transfer Load or TransferLoad List Name
  RackB_RefrigCond,        !- Refrigeration Condenser Name
  RackB_CompressorList,    !- Compressor or CompressorList Name
  23.9,                    !- Minimum Condensing Temperature {C}
  R404a,                   !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,  !- Suction Temperature Control Type
  ,                        !- Mechanical Subcooler Name
  ,                        !- Liquid Suction Heat Exchanger Subcooler Name
  ,                        !- Sum UA Suction Piping {W/K}
  ,                        !- Suction Piping Zone Name
  Refrigeration;           !- End-Use Subcategory

Refrigeration:CaseAndWalkInList,
  RackB_CaseList,          !- Name
  Floor 1 Cafe_B1518SaladBar_Case:1,  !- Case or WalkIn 1 Name
  Floor 1 Cafe_B166Sandwich_Case:2,  !- Case or WalkIn 2 Name
  Floor 1 Cafe_B1724PrepDrinks_Case:3,  !- Case or WalkIn 3 Name
  Floor 1 Cafe_B196GrabGoPies_Case:4,  !- Case or WalkIn 4 Name
  Floor 1 Food Storage_B24SpecialtyCooler_Walkin:2;  !- Case or WalkIn 5 Name

Refrigeration:CompressorList,
  RackB_CompressorList,    !- Name
  RackB_RefrigerationCompressor:5,  !- Refrigeration Compressor 1 Name
  RackB_RefrigerationCompressor:6,  !- Refrigeration Compressor 2 Name
  RackB_RefrigerationCompressor:7,  !- Refrigeration Compressor 3 Name
  RackB_RefrigerationCompressor:8;  !- Refrigeration Compressor 4 Name

!***** RackB_RefrigerationCompressor:5 *****
! Detailed Compressor: Bitzer-4C1480SH-60HZ_R-404A Nominal Mbtu/h = 75.8 Nominal kW = 9.36
! Design: 18F SST [-7.78C] 115F SDT [46.11C]

Refrigeration:Compressor,
  RackB_RefrigerationCompressor:5,  !- Name
  RackB_RefrigerationCompressor:5_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:5_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C1480SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:5_PowerCurve,  !- Name
  2095.1965,               !- Coefficient1 Constant
  -149.5634,               !- Coefficient2 x
  -4.5309,                 !- Coefficient3 x**2
  278.5201,                !- Coefficient4 y
  -2.5286,                 !- Coefficient5 y**2
  7.2106,                  !- Coefficient6 x*y
  -0.0331,                 !- Coefficient7 x**3
  0.0103,                  !- Coefficient8 y**3
  0.044,                   !- Coefficient9 x**2*y
  -0.0208,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C1480SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:5_CapacityCurve,  !- Name
  59036.7273,              !- Coefficient1 Constant
  2126.3716,               !- Coefficient2 x
  25.3058,                 !- Coefficient3 x**2
  -494.9468,               !- Coefficient4 y
  -4.6853,                 !- Coefficient5 y**2
  -20.1289,                !- Coefficient6 x*y
  0.0893,                  !- Coefficient7 x**3
  0.0442,                  !- Coefficient8 y**3
  -0.2063,                 !- Coefficient9 x**2*y
  -0.0117,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackB_RefrigerationCompressor:6 *****
! Detailed Compressor: Bitzer-4C1480SH-60HZ_R-404A Nominal Mbtu/h = 75.8 Nominal kW = 9.36
! Design: 18F SST [-7.78C] 115F SDT [46.11C]

Refrigeration:Compressor,
  RackB_RefrigerationCompressor:6,  !- Name
  RackB_RefrigerationCompressor:6_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:6_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C1480SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:6_PowerCurve,  !- Name
  2095.1965,               !- Coefficient1 Constant
  -149.5634,               !- Coefficient2 x
  -4.5309,                 !- Coefficient3 x**2
  278.5201,                !- Coefficient4 y
  -2.5286,                 !- Coefficient5 y**2
  7.2106,                  !- Coefficient6 x*y
  -0.0331,                 !- Coefficient7 x**3
  0.0103,                  !- Coefficient8 y**3
  0.044,                   !- Coefficient9 x**2*y
  -0.0208,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C1480SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:6_CapacityCurve,  !- Name
  59036.7273,              !- Coefficient1 Constant
  2126.3716,               !- Coefficient2 x
  25.3058,                 !- Coefficient3 x**2
  -494.9468,               !- Coefficient4 y
  -4.6853,                 !- Coefficient5 y**2
  -20.1289,                !- Coefficient6 x*y
  0.0893,                  !- Coefficient7 x**3
  0.0442,                  !- Coefficient8 y**3
  -0.2063,                 !- Coefficient9 x**2*y
  -0.0117,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackB_RefrigerationCompressor:7 *****
! Detailed Compressor: Bitzer-4C1761SH-60HZ_R-404A Nominal Mbtu/h = 91.9 Nominal kW = 11.44
! Design: 18F SST [-7.78C] 115F SDT [46.11C]

Refrigeration:Compressor,
  RackB_RefrigerationCompressor:7,  !- Name
  RackB_RefrigerationCompressor:7_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:7_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C1761SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:7_PowerCurve,  !- Name
  2090.3791,               !- Coefficient1 Constant
  -211.4469,               !- Coefficient2 x
  -5.7776,                 !- Coefficient3 x**2
  350.9617,                !- Coefficient4 y
  -2.9293,                 !- Coefficient5 y**2
  9.8556,                  !- Coefficient6 x*y
  -0.0351,                 !- Coefficient7 x**3
  0.0093,                  !- Coefficient8 y**3
  0.0687,                  !- Coefficient9 x**2*y
  -0.0329,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C1761SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:7_CapacityCurve,  !- Name
  71643.5016,              !- Coefficient1 Constant
  2576.5805,               !- Coefficient2 x
  31.7798,                 !- Coefficient3 x**2
  -696.9437,               !- Coefficient4 y
  -1.7162,                 !- Coefficient5 y**2
  -24.1652,                !- Coefficient6 x*y
  0.1079,                  !- Coefficient7 x**3
  0.0103,                  !- Coefficient8 y**3
  -0.2815,                 !- Coefficient9 x**2*y
  -0.0304,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackB_RefrigerationCompressor:8 *****
! Detailed Compressor: Bitzer-4C1761SH-60HZ_R-404A Nominal Mbtu/h = 91.9 Nominal kW = 11.44
! Design: 18F SST [-7.78C] 115F SDT [46.11C]

Refrigeration:Compressor,
  RackB_RefrigerationCompressor:8,  !- Name
  RackB_RefrigerationCompressor:8_PowerCurve,  !- Refrigeration Compressor Power Curve Name
  RackB_RefrigerationCompressor:8_CapacityCurve,  !- Refrigeration Compressor Capacity Curve Name
  ,                        !- Rated Superheat {deltaC}
  20.0,                    !- Rated Return Gas Temperature {C}
  ,                        !- Rated Liquid Temperature {C}
  0.0;                     !- Rated Subcooling {deltaC}

! Power Curve for Bitzer-4C1761SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:8_PowerCurve,  !- Name
  2090.3791,               !- Coefficient1 Constant
  -211.4469,               !- Coefficient2 x
  -5.7776,                 !- Coefficient3 x**2
  350.9617,                !- Coefficient4 y
  -2.9293,                 !- Coefficient5 y**2
  9.8556,                  !- Coefficient6 x*y
  -0.0351,                 !- Coefficient7 x**3
  0.0093,                  !- Coefficient8 y**3
  0.0687,                  !- Coefficient9 x**2*y
  -0.0329,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer-4C1761SH-60HZ_R-404A

Curve:Bicubic,
  RackB_RefrigerationCompressor:8_CapacityCurve,  !- Name
  71643.5016,              !- Coefficient1 Constant
  2576.5805,               !- Coefficient2 x
  31.7798,                 !- Coefficient3 x**2
  -696.9437,               !- Coefficient4 y
  -1.7162,                 !- Coefficient5 y**2
  -24.1652,                !- Coefficient6 x*y
  0.1079,                  !- Coefficient7 x**3
  0.0103,                  !- Coefficient8 y**3
  -0.2815,                 !- Coefficient9 x**2*y
  -0.0304,                 !- Coefficient10 x*y**2
  -45.0,                   !- Minimum Value of x
  12.5,                    !- Maximum Value of x
  15.0,                    !- Minimum Value of y
  60.0;                    !- Maximum Value of y

!***** RackB_RefrigCond *****

Refrigeration:Condenser:AirCooled,
  RackB_RefrigCond,        !- Name
  RackB_RefrigCond_HeatRejectionCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
  0.0,                     !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                   !- Condenser Fan Speed Control Type
  12190.0,                 !- Rated Fan Power {W}
  ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
  RackB_RefrigCond_CondenserNode,  !- Air Inlet Node Name or Zone Name
  ;                        !- End-Use Subcategory

Curve:Linear,
  RackB_RefrigCond_HeatRejectionCurve,  !- Name
  0.0,                     !- Coefficient1 Constant
  3150.0,                  !- Coefficient2 x
  11.0,                    !- Minimum Value of x
  22.2;                    !- Maximum Value of x

OutdoorAir:Node,
  RackB_RefrigCond_CondenserNode;  !- Name

!***** Refrigerant Properties *****

FluidProperties:Name,
  R404a,                   !- Fluid Name
  Refrigerant;             !- Fluid Type

FluidProperties:Temperatures,
  R404aSaturatedTemperatures,  !- Name
  -72.0,-69.0,-66.0,-63.0,-60.0,-57.0,-54.0,
  -51.0,-48.0,-45.0,-42.0,-39.0,-36.0,-33.0,
  -30.0,-27.0,-24.0,-21.0,-18.0,-15.0,-12.0,
  -9.0,-6.0,-3.0,0.0,3.0,6.0,9.0,
  12.0,15.0,18.0,21.0,24.0,27.0,30.0,
  33.0,36.0,39.0,42.0,45.0,48.0,51.0,
  54.0,57.0,60.0,63.0,66.0,69.0,72.0;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  Pressure,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  22928.0,27771.0,33412.0,39941.0,47457.0,56064.0,65870.0,
  76990.0,89542.0,103650.0,119450.0,137060.0,156640.0,178310.0,
  202230.0,228560.0,257430.0,289020.0,323480.0,360990.0,401710.0,
  445820.0,493490.0,544920.0,600270.0,659750.0,723560.0,791880.0,
  864920.0,942890.0,1026000.0,1114500.0,1208600.0,1308500.0,1414500.0,
  1526800.0,1645700.0,1771500.0,1904400.0,2044700.0,2192900.0,2349200.0,
  2514000.0,2687800.0,2871200.0,3064800.0,3269600.0,3487300.0,3723700.0;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  107490.0,111150.0,114820.0,118490.0,122180.0,125880.0,129590.0,
  133320.0,137060.0,140820.0,144600.0,148400.0,152220.0,156060.0,
  159920.0,163800.0,167710.0,171640.0,175600.0,179590.0,183610.0,
  187660.0,191740.0,195850.0,200000.0,204190.0,208410.0,212680.0,
  217000.0,221360.0,225770.0,230240.0,234760.0,239360.0,244020.0,
  248750.0,253580.0,258490.0,263510.0,268660.0,273940.0,279390.0,
  285030.0,290920.0,297130.0,303800.0,311180.0,320030.0,338380.0;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  324000.0,325830.0,327670.0,329510.0,331340.0,333180.0,335010.0,
  336840.0,338660.0,340470.0,342280.0,344080.0,345870.0,347640.0,
  349400.0,351140.0,352870.0,354580.0,356260.0,357930.0,359570.0,
  361180.0,362760.0,364300.0,365820.0,367290.0,368730.0,370110.0,
  371450.0,372740.0,373970.0,375130.0,376220.0,377230.0,378150.0,
  378980.0,379700.0,380290.0,380740.0,381020.0,381100.0,380950.0,
  380510.0,379700.0,378400.0,376410.0,373330.0,368070.0,350170.0;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1383.5,1374.7,1365.8,1356.9,1348.0,1339.0,1330.0,
  1320.9,1311.8,1302.5,1293.2,1283.8,1274.3,1264.7,
  1255.0,1245.2,1235.3,1225.2,1215.0,1204.6,1194.0,
  1183.3,1172.4,1161.3,1150.0,1138.4,1126.6,1114.5,
  1102.1,1089.3,1076.2,1062.7,1048.8,1034.4,1019.4,
  1003.8,987.53,970.48,952.53,933.54,913.32,891.61,
  868.09,842.25,813.31,779.93,739.37,684.03,535.72;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1.3625,1.63,1.9378,2.2901,2.6913,3.1459,3.6591,
  4.2359,4.8817,5.6023,6.4037,7.2922,8.2744,9.3575,
  10.549,11.857,13.289,14.854,16.563,18.425,20.452,
  22.655,25.047,27.642,30.457,33.507,36.812,40.392,
  44.271,48.476,53.035,57.984,63.361,69.212,75.59,
  82.558,90.193,98.588,107.86,118.15,129.65,142.61,
  157.38,174.47,194.68,219.37,251.27,297.83,436.24;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  Fluid,                   !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  1217.9,1220.0,1222.7,1226.0,1229.8,1234.0,1238.6,
  1243.6,1249.0,1254.7,1260.8,1267.1,1273.9,1280.9,
  1288.4,1296.2,1304.4,1313.0,1322.0,1331.6,1341.6,
  1352.3,1363.5,1375.5,1388.2,1401.8,1416.4,1432.0,
  1448.9,1467.2,1487.1,1509.0,1533.1,1559.8,1589.8,
  1623.5,1662.1,1706.6,1758.8,1821.1,1897.0,1992.0,
  2115.5,2284.2,2531.2,2935.6,3738.7,6201.1,167230.0;

FluidProperties:Saturated,
  R404a,                   !- Fluid Name
  SpecificHeat,            !- Fluid Property Type
  FluidGas,                !- Fluid Phase
  R404aSaturatedTemperatures,  !- Temperature Values Name
  700.47,709.56,718.77,728.12,737.61,747.27,757.1,
  767.14,777.39,787.89,798.66,809.72,821.11,832.86,
  844.99,857.56,870.59,884.15,898.27,913.01,928.43,
  944.62,961.65,979.61,998.63,1018.8,1040.4,1063.4,
  1088.2,1115.1,1144.2,1176.2,1211.4,1250.6,1294.6,
  1344.5,1401.8,1468.5,1547.5,1642.8,1760.7,1910.7,
  2109.0,2384.1,2793.0,3466.6,4789.5,8599.9,168470.0;

FluidProperties:Temperatures,
  R404aSuperHeatTemperatures,  !- Name
  -72.0,-66.0,-60.0,-54.0,-48.0,-45.0,-42.0,
  -39.0,-36.0,-33.0,-30.0,-27.0,-24.0,-21.0,
  -18.0,-15.0,-12.0,-9.0,-6.0,-3.0,0.0,
  3.0,6.0,9.0,12.0,15.0,18.0,21.0,
  24.0,27.0,30.0,33.0,36.0,39.0,42.0,
  45.0,48.0,51.0,54.0,57.0,60.0,63.0,
  66.0,69.0,72.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  22928.0,                 !- Pressure {Pa}
  324000.0,328220.0,332500.0,336830.0,341210.0,343430.0,345660.0,
  347910.0,350170.0,352440.0,354730.0,357040.0,359370.0,361710.0,
  364060.0,366430.0,368820.0,371230.0,373650.0,376090.0,378540.0,
  381010.0,383500.0,386000.0,388520.0,391060.0,393610.0,396180.0,
  398760.0,401360.0,403980.0,406610.0,409260.0,411920.0,414600.0,
  417300.0,420010.0,422740.0,425480.0,428240.0,431020.0,433810.0,
  436610.0,439430.0,442270.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  22928.0,                 !- Pressure {Pa}
  1.3625,1.3201,1.2805,1.2435,1.2088,1.1922,1.176,
  1.1604,1.1452,1.1303,1.1159,1.1019,1.0883,1.075,
  1.062,1.0493,1.037,1.0249,1.0132,1.0017,0.99049,
  0.97953,0.96881,0.95834,0.94809,0.93806,0.92825,0.91865,
  0.90924,0.90003,0.89101,0.88217,0.87351,0.86502,0.85669,
  0.84853,0.84052,0.83266,0.82495,0.81738,0.80996,0.80266,
  0.7955,0.78847,0.78156;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  33412.0,                 !- Pressure {Pa}
  0.0,327670.0,332000.0,336380.0,340810.0,343050.0,345300.0,
  347560.0,349840.0,352130.0,354430.0,356750.0,359090.0,361440.0,
  363810.0,366190.0,368590.0,371000.0,373430.0,375880.0,378340.0,
  380810.0,383310.0,385820.0,388340.0,390880.0,393440.0,396010.0,
  398600.0,401210.0,403830.0,406460.0,409120.0,411780.0,414470.0,
  417170.0,419880.0,422620.0,425360.0,428120.0,430900.0,433690.0,
  436500.0,439330.0,442160.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  33412.0,                 !- Pressure {Pa}
  0.0,1.9379,1.8782,1.8226,1.7705,1.7457,1.7217,
  1.6984,1.6757,1.6537,1.6323,1.6115,1.5913,1.5716,
  1.5524,1.5337,1.5155,1.4977,1.4803,1.4634,1.4469,
  1.4307,1.4149,1.3995,1.3844,1.3697,1.3553,1.3411,
  1.3273,1.3138,1.3006,1.2876,1.2749,1.2624,1.2502,
  1.2382,1.2265,1.215,1.2037,1.1926,1.1817,1.171,
  1.1605,1.1502,1.1401;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  47457.0,                 !- Pressure {Pa}
  0.0,0.0,331340.0,335790.0,340270.0,342540.0,344810.0,
  347090.0,349390.0,351700.0,354030.0,356360.0,358720.0,361080.0,
  363460.0,365860.0,368270.0,370690.0,373140.0,375590.0,378060.0,
  380550.0,383050.0,385570.0,388100.0,390650.0,393210.0,395790.0,
  398390.0,401000.0,403630.0,406270.0,408930.0,411600.0,414290.0,
  416990.0,419710.0,422450.0,425200.0,427960.0,430750.0,433540.0,
  436350.0,439180.0,442020.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  47457.0,                 !- Pressure {Pa}
  0.0,0.0,2.6912,2.609,2.5324,2.496,2.4607,
  2.4266,2.3935,2.3614,2.3303,2.3,2.2706,2.242,
  2.2142,2.1871,2.1608,2.135,2.11,2.0855,2.0617,
  2.0384,2.0157,1.9935,1.9718,1.9506,1.9299,1.9096,
  1.8897,1.8703,1.8513,1.8327,1.8145,1.7966,1.7791,
  1.762,1.7452,1.7287,1.7125,1.6966,1.6811,1.6658,
  1.6508,1.6361,1.6216;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  65870.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,335010.0,339570.0,341860.0,344170.0,
  346480.0,348810.0,351140.0,353490.0,355850.0,358230.0,360610.0,
  363010.0,365420.0,367850.0,370290.0,372750.0,375220.0,377700.0,
  380200.0,382710.0,385240.0,387780.0,390340.0,392920.0,395500.0,
  398110.0,400730.0,403360.0,406010.0,408680.0,411360.0,414050.0,
  416760.0,419490.0,422230.0,424980.0,427750.0,430540.0,433340.0,
  436160.0,438990.0,441830.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  65870.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,3.6591,3.5476,3.4949,3.4439,
  3.3947,3.3471,3.301,3.2563,3.213,3.1709,3.1301,
  3.0904,3.0519,3.0144,2.9779,2.9423,2.9076,2.8739,
  2.8409,2.8088,2.7774,2.7468,2.7169,2.6877,2.6591,
  2.6311,2.6038,2.5771,2.5509,2.5253,2.5002,2.4756,
  2.4516,2.428,2.4048,2.3822,2.3599,2.3381,2.3167,
  2.2957,2.2751,2.2549;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  89542.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,338660.0,340990.0,343340.0,
  345690.0,348050.0,350420.0,352800.0,355190.0,357590.0,360000.0,
  362430.0,364860.0,367310.0,369770.0,372240.0,374730.0,377230.0,
  379750.0,382280.0,384820.0,387370.0,389950.0,392530.0,395130.0,
  397750.0,400380.0,403020.0,405680.0,408350.0,411040.0,413740.0,
  416460.0,419200.0,421940.0,424710.0,427480.0,430280.0,433080.0,
  435900.0,438740.0,441590.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  89542.0,                 !- Pressure {Pa}
  0.0,0.0,0.0,0.0,4.8817,4.8059,4.7329,
  4.6625,4.5947,4.5291,4.4657,4.4044,4.345,4.2875,
  4.2317,4.1775,4.1249,4.0737,4.024,3.9756,3.9284,
  3.8825,3.8378,3.7942,3.7516,3.7101,3.6695,3.6299,
  3.5912,3.5534,3.5164,3.4802,3.4449,3.4102,3.3763,
  3.3431,3.3106,3.2787,3.2475,3.2169,3.1869,3.1574,
  3.1286,3.1002,3.0724;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  103650.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,340470.0,342840.0,
  345220.0,347600.0,349990.0,352380.0,354790.0,357210.0,359640.0,
  362070.0,364520.0,366980.0,369460.0,371940.0,374440.0,376950.0,
  379480.0,382010.0,384560.0,387130.0,389710.0,392300.0,394910.0,
  397530.0,400160.0,402810.0,405480.0,408160.0,410850.0,413560.0,
  416280.0,419020.0,421770.0,424540.0,427320.0,430120.0,432930.0,
  435750.0,438590.0,441450.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  103650.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,5.6022,5.515,
  5.4311,5.3502,5.2723,5.197,5.1243,5.054,4.9859,
  4.9199,4.856,4.7939,4.7336,4.675,4.618,4.5626,
  4.5087,4.4561,4.4049,4.355,4.3063,4.2588,4.2124,
  4.1671,4.1229,4.0796,4.0373,3.996,3.9555,3.9159,
  3.8772,3.8392,3.802,3.7656,3.7299,3.6949,3.6606,
  3.6269,3.5939,3.5615;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  119450.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,342280.0,
  344680.0,347090.0,349500.0,351920.0,354340.0,356780.0,359220.0,
  361680.0,364140.0,366620.0,369110.0,371600.0,374110.0,376640.0,
  379170.0,381720.0,384280.0,386850.0,389440.0,392040.0,394660.0,
  397290.0,399930.0,402580.0,405260.0,407940.0,410640.0,413350.0,
  416080.0,418820.0,421580.0,424350.0,427140.0,429940.0,432750.0,
  435580.0,438430.0,441290.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  119450.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,6.4038,
  6.3038,6.2076,6.115,6.0257,5.9396,5.8564,5.776,
  5.6981,5.6227,5.5497,5.4788,5.4099,5.3431,5.2781,
  5.2148,5.1533,5.0934,5.035,4.9781,4.9226,4.8684,
  4.8155,4.7639,4.7135,4.6642,4.616,4.5689,4.5228,
  4.4777,4.4335,4.3903,4.3479,4.3064,4.2658,4.2259,
  4.1868,4.1485,4.1109;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  137060.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  344080.0,346510.0,348950.0,351390.0,353840.0,356300.0,358760.0,
  361230.0,363720.0,366210.0,368710.0,371220.0,373750.0,376280.0,
  378830.0,381390.0,383960.0,386540.0,389140.0,391750.0,394380.0,
  397010.0,399660.0,402330.0,405010.0,407700.0,410400.0,413120.0,
  415860.0,418610.0,421370.0,424150.0,426940.0,429740.0,432560.0,
  435390.0,438240.0,441100.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  137060.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  7.292,7.1776,7.0676,6.9618,6.8599,6.7616,6.6667,
  6.575,6.4863,6.4004,6.3171,6.2364,6.1581,6.082,
  6.0081,5.9362,5.8662,5.7981,5.7317,5.6671,5.604,
  5.5425,5.4824,5.4238,5.3665,5.3106,5.2559,5.2024,
  5.1501,5.0988,5.0487,4.9997,4.9516,4.9045,4.8584,
  4.8131,4.7688,4.7253;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  156640.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,345870.0,348330.0,350800.0,353280.0,355760.0,358240.0,
  360740.0,363240.0,365750.0,368270.0,370800.0,373340.0,375890.0,
  378450.0,381020.0,383600.0,386200.0,388810.0,391430.0,394060.0,
  396710.0,399370.0,402040.0,404730.0,407430.0,410140.0,412870.0,
  415610.0,418360.0,421130.0,423910.0,426710.0,429520.0,432340.0,
  435180.0,438040.0,440900.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  156640.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,8.2746,8.144,8.0185,7.8979,7.7818,7.6699,
  7.562,7.4577,7.3569,7.2593,7.1647,7.0731,6.9842,
  6.8979,6.814,6.7325,6.6532,6.576,6.5008,6.4275,
  6.3561,6.2864,6.2184,6.1521,6.0872,6.0239,5.962,
  5.9015,5.8423,5.7843,5.7276,5.6721,5.6177,5.5645,
  5.5123,5.4611,5.411;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  178310.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,347640.0,350140.0,352640.0,355150.0,357660.0,
  360180.0,362700.0,365230.0,367770.0,370320.0,372880.0,375440.0,
  378020.0,380610.0,383210.0,385810.0,388430.0,391070.0,393710.0,
  396370.0,399040.0,401720.0,404420.0,407120.0,409850.0,412580.0,
  415330.0,418090.0,420870.0,423650.0,426460.0,429270.0,432100.0,
  434950.0,437810.0,440680.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  178310.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,9.3575,9.2086,9.0659,8.9287,8.7968,
  8.6697,8.5472,8.4289,8.3146,8.204,8.0969,7.9932,
  7.8926,7.7949,7.7001,7.6079,7.5182,7.431,7.3461,
  7.2633,7.1826,7.104,7.0272,6.9523,6.8792,6.8077,
  6.7378,6.6696,6.6028,6.5375,6.4735,6.4109,6.3496,
  6.2896,6.2307,6.1731;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  202230.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,349400.0,351940.0,354470.0,357010.0,
  359560.0,362110.0,364660.0,367220.0,369790.0,372370.0,374950.0,
  377550.0,380150.0,382760.0,385390.0,388020.0,390670.0,393320.0,
  395990.0,398670.0,401370.0,404070.0,406790.0,409520.0,412260.0,
  415020.0,417790.0,420570.0,423370.0,426180.0,429000.0,431840.0,
  434690.0,437550.0,440430.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  202230.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,10.549,10.379,10.217,10.062,
  9.912,9.768,9.6292,9.4954,9.3661,9.241,9.1201,
  9.0029,8.8893,8.7791,8.6721,8.5681,8.4671,8.3687,
  8.273,8.1798,8.089,8.0004,7.914,7.8297,7.7474,
  7.667,7.5884,7.5116,7.4365,7.363,7.2911,7.2208,
  7.1519,7.0844,7.0182;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  228560.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,351140.0,353720.0,356290.0,
  358860.0,361440.0,364020.0,366610.0,369200.0,371800.0,374410.0,
  377020.0,379640.0,382270.0,384910.0,387560.0,390220.0,392890.0,
  395570.0,398270.0,400970.0,403690.0,406420.0,409160.0,411910.0,
  414680.0,417460.0,420250.0,423050.0,425870.0,428700.0,431540.0,
  434400.0,437270.0,440160.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  228560.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,11.857,11.665,11.481,
  11.304,11.135,10.972,10.815,10.664,10.518,10.377,
  10.241,10.109,9.9806,9.8565,9.7361,9.6191,9.5054,
  9.3949,9.2873,9.1825,9.0805,8.981,8.884,8.7894,
  8.697,8.6067,8.5186,8.4324,8.3482,8.2658,8.1852,
  8.1063,8.029,7.9534;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  257430.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,352870.0,355480.0,
  358090.0,360700.0,363310.0,365930.0,368550.0,371170.0,373800.0,
  376430.0,379080.0,381730.0,384390.0,387050.0,389730.0,392420.0,
  395110.0,397820.0,400540.0,403270.0,406010.0,408760.0,411520.0,
  414300.0,417090.0,419890.0,422700.0,425530.0,428370.0,431220.0,
  434080.0,436960.0,439850.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  257430.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,13.289,13.071,
  12.862,12.663,12.471,12.288,12.111,11.94,11.776,
  11.617,11.464,11.315,11.171,11.032,10.897,10.765,
  10.638,10.514,10.393,10.276,10.161,10.05,9.9412,
  9.8352,9.7318,9.6308,9.5322,9.4358,9.3415,9.2494,
  9.1592,9.071,8.9847;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  289020.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,354580.0,
  357230.0,359880.0,362520.0,365170.0,367820.0,370470.0,373130.0,
  375790.0,378450.0,381120.0,383800.0,386490.0,389190.0,391890.0,
  394600.0,397330.0,400060.0,402800.0,405560.0,408320.0,411100.0,
  413880.0,416680.0,419500.0,422320.0,425150.0,428000.0,430860.0,
  433740.0,436620.0,439520.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  289020.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,14.854,
  14.608,14.372,14.147,13.931,13.723,13.524,13.332,
  13.147,12.969,12.796,12.63,12.468,12.312,12.161,
  12.013,11.871,11.732,11.597,11.466,11.338,11.213,
  11.092,10.973,10.858,10.745,10.635,10.527,10.422,
  10.319,10.219,10.12;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  323480.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  356260.0,358960.0,361640.0,364330.0,367010.0,369700.0,372380.0,
  375070.0,377760.0,380460.0,383160.0,385870.0,388590.0,391310.0,
  394040.0,396780.0,399530.0,402290.0,405060.0,407840.0,410630.0,
  413430.0,416240.0,419060.0,421900.0,424740.0,427600.0,430470.0,
  433360.0,436250.0,439160.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  323480.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  16.563,16.284,16.017,15.763,15.52,15.286,15.062,
  14.847,14.639,14.439,14.245,14.059,13.878,13.703,
  13.534,13.369,13.21,13.055,12.904,12.757,12.615,
  12.476,12.34,12.208,12.079,11.954,11.831,11.711,
  11.594,11.48,11.368;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  360990.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,357930.0,360660.0,363390.0,366110.0,368840.0,371560.0,
  374280.0,377000.0,379720.0,382450.0,385190.0,387930.0,390670.0,
  393420.0,396180.0,398950.0,401730.0,404510.0,407310.0,410110.0,
  412930.0,415750.0,418590.0,421440.0,424290.0,427160.0,430040.0,
  432940.0,435840.0,438760.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  360990.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,18.425,18.109,17.809,17.522,17.248,16.986,
  16.734,16.492,16.259,16.035,15.819,15.61,15.408,
  15.212,15.023,14.839,14.661,14.488,14.32,14.157,
  13.998,13.843,13.693,13.546,13.403,13.263,13.127,
  12.993,12.863,12.736;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  401710.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,359570.0,362350.0,365120.0,367880.0,370640.0,
  373400.0,376150.0,378910.0,381670.0,384430.0,387200.0,389970.0,
  392740.0,395520.0,398310.0,401110.0,403910.0,406730.0,409550.0,
  412380.0,415220.0,418070.0,420930.0,423800.0,426680.0,429580.0,
  432480.0,435400.0,438320.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  401710.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,20.452,20.095,19.756,19.433,19.124,
  18.83,18.547,18.276,18.015,17.764,17.522,17.289,
  17.064,16.846,16.635,16.43,16.232,16.039,15.852,
  15.671,15.494,15.322,15.155,14.992,14.833,14.678,
  14.526,14.378,14.234;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  445820.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,361180.0,364000.0,366820.0,369620.0,
  372430.0,375220.0,378020.0,380810.0,383600.0,386400.0,389190.0,
  392000.0,394800.0,397610.0,400430.0,403260.0,406090.0,408930.0,
  411780.0,414640.0,417500.0,420380.0,423260.0,426160.0,429070.0,
  431980.0,434910.0,437850.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  445820.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,22.655,22.251,21.869,21.505,
  21.159,20.828,20.511,20.207,19.916,19.635,19.365,
  19.105,18.854,18.611,18.376,18.148,17.928,17.714,
  17.506,17.305,17.108,16.918,16.732,16.551,16.375,
  16.203,16.036,15.872;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  493490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,362760.0,365630.0,368490.0,
  371350.0,374190.0,377020.0,379860.0,382690.0,385510.0,388340.0,
  391180.0,394010.0,396850.0,399690.0,402540.0,405390.0,408250.0,
  411120.0,414000.0,416880.0,419770.0,422680.0,425590.0,428510.0,
  431440.0,434380.0,437330.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  493490.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,25.046,24.591,24.16,
  23.75,23.361,22.99,22.635,22.295,21.97,21.657,
  21.355,21.065,20.785,20.515,20.254,20.001,19.756,
  19.519,19.289,19.065,18.848,18.636,18.431,18.231,
  18.036,17.846,17.66;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  544920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,364300.0,367230.0,
  370140.0,373040.0,375930.0,378800.0,381680.0,384540.0,387410.0,
  390270.0,393140.0,396010.0,398880.0,401750.0,404630.0,407520.0,
  410410.0,413300.0,416210.0,419120.0,422040.0,424970.0,427900.0,
  430850.0,433810.0,436770.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  544920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,27.642,27.127,
  26.641,26.181,25.744,25.328,24.93,24.551,24.187,
  23.838,23.502,23.179,22.868,22.567,22.277,21.997,
  21.725,21.462,21.207,20.959,20.719,20.485,20.258,
  20.037,19.821,19.611;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  600270.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,365820.0,
  368800.0,371760.0,374710.0,377640.0,380560.0,383470.0,386380.0,
  389280.0,392190.0,395090.0,397990.0,400890.0,403800.0,406710.0,
  409620.0,412540.0,415470.0,418400.0,421340.0,424290.0,427240.0,
  430210.0,433180.0,436160.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  600270.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,30.456,
  29.874,29.326,28.808,28.317,27.851,27.406,26.982,
  26.576,26.187,25.813,25.454,25.108,24.774,24.453,
  24.141,23.841,23.549,23.267,22.993,22.727,22.469,
  22.218,21.974,21.737;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  659750.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  367290.0,370330.0,373350.0,376350.0,379320.0,382290.0,385250.0,
  388190.0,391140.0,394080.0,397010.0,399950.0,402890.0,405830.0,
  408770.0,411720.0,414670.0,417620.0,420580.0,423550.0,426530.0,
  429510.0,432500.0,435500.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  659750.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  33.506,32.848,32.229,31.646,31.095,30.573,30.075,
  29.601,29.149,28.715,28.299,27.9,27.516,27.146,
  26.789,26.445,26.112,25.79,25.478,25.175,24.882,
  24.597,24.321,24.052;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  723560.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,368730.0,371830.0,374900.0,377950.0,380980.0,383990.0,
  386990.0,389980.0,392970.0,395940.0,398920.0,401890.0,404870.0,
  407840.0,410810.0,413790.0,416770.0,419760.0,422750.0,425750.0,
  428750.0,431760.0,434780.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  723560.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,36.812,36.066,35.368,34.712,34.093,33.507,
  32.951,32.421,31.917,31.434,30.972,30.528,30.102,
  29.692,29.297,28.916,28.548,28.192,27.847,27.514,
  27.19,26.876,26.571;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  791880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,370110.0,373280.0,376420.0,379520.0,382600.0,
  385660.0,388710.0,391740.0,394770.0,397790.0,400800.0,403810.0,
  406820.0,409830.0,412840.0,415850.0,418870.0,421880.0,424910.0,
  427930.0,430960.0,434000.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  791880.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,40.392,39.546,38.757,38.018,37.323,
  36.667,36.045,35.454,34.891,34.354,33.84,33.347,
  32.875,32.421,31.984,31.562,31.155,30.763,30.383,
  30.015,29.659,29.313;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  864920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,371450.0,374690.0,377890.0,381050.0,
  384190.0,387300.0,390400.0,393480.0,396550.0,399610.0,402660.0,
  405710.0,408760.0,411800.0,414850.0,417890.0,420940.0,423990.0,
  427040.0,430100.0,433160.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  864920.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,44.271,43.311,42.418,41.585,
  40.804,40.068,39.372,38.712,38.085,37.487,36.916,
  36.37,35.846,35.343,34.86,34.394,33.945,33.512,
  33.093,32.688,32.296;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  942890.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,372740.0,376050.0,379320.0,
  382550.0,385740.0,388910.0,392050.0,395180.0,398300.0,401400.0,
  404500.0,407590.0,410670.0,413750.0,416830.0,419910.0,422990.0,
  426080.0,429160.0,432250.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  942890.0,                !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,48.475,47.382,46.372,
  45.432,44.553,43.727,42.948,42.211,41.512,40.847,
  40.213,39.607,39.027,38.47,37.936,37.421,36.926,
  36.449,35.988,35.542;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1026000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,373970.0,377360.0,
  380700.0,384000.0,387250.0,390480.0,393680.0,396860.0,400020.0,
  403170.0,406310.0,409440.0,412560.0,415680.0,418800.0,421910.0,
  425030.0,428140.0,431260.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1026000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,53.034,51.788,
  50.641,49.579,48.589,47.662,46.79,45.967,45.188,
  44.448,43.743,43.071,42.429,41.813,41.222,40.655,
  40.109,39.583,39.075;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1114500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,375130.0,
  378620.0,382040.0,385400.0,388720.0,392010.0,395260.0,398490.0,
  401710.0,404900.0,408090.0,411260.0,414420.0,417580.0,420740.0,
  423890.0,427040.0,430190.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1114500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,57.984,
  56.559,55.255,54.053,52.937,51.895,50.919,49.999,
  49.13,48.306,47.523,46.778,46.066,45.386,44.733,
  44.107,43.506,42.926;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1208600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  376220.0,379800.0,383310.0,386750.0,390140.0,393490.0,396810.0,
  400100.0,403360.0,406610.0,409840.0,413050.0,416260.0,419460.0,
  422660.0,425850.0,429030.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1208600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  63.361,61.728,60.242,58.879,57.619,56.448,55.352,
  54.323,53.354,52.437,51.568,50.741,49.953,49.2,
  48.48,47.789,47.127;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1308500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,377230.0,380930.0,384530.0,388050.0,391520.0,394940.0,
  398310.0,401660.0,404980.0,408280.0,411550.0,414820.0,418070.0,
  421310.0,424550.0,427780.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1308500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,69.211,67.331,65.634,64.085,62.66,61.341,
  60.111,58.96,57.878,56.857,55.891,54.974,54.101,
  53.269,52.474,51.713;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1414500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,378150.0,381970.0,385680.0,389290.0,392840.0,
  396330.0,399770.0,403180.0,406560.0,409910.0,413240.0,416550.0,
  419850.0,423130.0,426410.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1414500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,75.59,73.417,71.471,69.707,68.093,
  66.604,65.223,63.933,62.725,61.587,60.513,59.496,
  58.53,57.61,56.732;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1526800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,378980.0,382930.0,386750.0,390470.0,
  394100.0,397670.0,401190.0,404660.0,408100.0,411500.0,414890.0,
  418250.0,421600.0,424930.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1526800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,82.558,80.034,77.795,75.781,
  73.948,72.266,70.711,69.265,67.914,66.646,65.452,
  64.323,63.253,62.236;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1645700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,379700.0,383800.0,387750.0,
  391570.0,395300.0,398960.0,402550.0,406090.0,409590.0,413060.0,
  416500.0,419910.0,423310.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1645700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,90.194,87.245,84.658,
  82.35,80.263,78.359,76.607,74.984,73.473,72.059,
  70.73,69.476,68.291;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1771500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,380290.0,384570.0,
  388660.0,392600.0,396440.0,400180.0,403850.0,407470.0,411040.0,
  414570.0,418070.0,421540.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1771500.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,98.591,95.124,
  92.12,89.465,87.083,84.923,82.945,81.121,79.428,
  77.849,76.37,74.978;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1904400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,380740.0,
  385230.0,389480.0,393550.0,397500.0,401340.0,405110.0,408800.0,
  412440.0,416040.0,419600.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  1904400.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,107.86,
  103.75,100.24,97.175,94.448,91.992,89.755,87.702,
  85.804,84.04,82.392;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2044700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  381020.0,385750.0,390190.0,394420.0,398490.0,402440.0,406290.0,
  410080.0,413790.0,417460.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2044700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  118.14,113.22,109.1,105.54,102.41,99.61,97.076,
  94.762,92.632,90.659;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2192900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,381100.0,386130.0,390780.0,395180.0,399390.0,403460.0,
  407420.0,411290.0,415090.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2192900.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,129.65,123.68,118.8,114.66,111.04,107.84,
  104.96,102.35,99.957;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2349200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,380950.0,386340.0,391250.0,395840.0,400200.0,
  404400.0,408470.0,412440.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2349200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,142.61,135.28,129.45,124.59,120.4,
  116.73,113.46,110.5;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2514000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,380510.0,386360.0,391570.0,396380.0,
  400920.0,405260.0,409450.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2514000.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,157.38,148.21,141.17,135.43,
  130.57,126.35,122.61;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2687800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,379700.0,386160.0,391730.0,
  396790.0,401520.0,406020.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2687800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,174.46,162.73,154.14,
  147.32,141.64,136.76;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2871200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,378400.0,385680.0,
  391700.0,397060.0,402020.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  2871200.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,194.68,179.18,
  168.56,160.39,153.72;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3064800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,376410.0,
  384890.0,391460.0,397180.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3064800.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,219.36,
  198.02,184.67,174.8;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3269600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  373330.0,383710.0,390990.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3269600.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  251.27,219.87,202.81;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3487300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,368070.0,382030.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3487300.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,297.84,245.74;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Enthalpy,                !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3723700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,350140.0;

FluidProperties:Superheated,
  R404a,                   !- Fluid Name
  Density,                 !- Fluid Property Type
  R404aSuperHeatTemperatures,  !- Temperature Values Name
  3723700.0,               !- Pressure {Pa}
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,0.0,0.0,0.0,0.0,0.0,
  0.0,0.0,436.45;

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,               !- Schedule Name
  11750.0,                 !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

!   IN_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
! Indiana 1999 state average electricity emissions factors based on eGRID, 1065, AirData
! PSI_CS_CommercialElectricService, source http://www.cinergypsi.com/pdfs/RateCS.pdf, effective 2004-05-24
! PSI_LLF_LowLoadFactorService,source http://www.cinergypsi.com/pdfs/RATELLF.pdf, effective 2004-05-24
! Indiana electricity source and emission factors based on Deru and Torcellini 2007

FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  3.546,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  341.7,                   !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.1186,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.7472,                  !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.6222,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.008028,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.872,                   !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.01739,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.01019,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  5.639e-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.778e-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

UtilityCost:Tariff,
  PSI_LLF_LowLoadFactorService,  !- Name
  ElectricityNet:Facility,  !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Utility Cost Charge Block Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.108222,                !- Block 1 Cost per Unit Value or Variable Name
  700,                     !- Block Size 2 Value or Variable Name
  0.087021,                !- Block 2 Cost per Unit Value or Variable Name
  1500,                    !- Block Size 3 Value or Variable Name
  0.078420,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.058320;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
  AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  190,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  110,                     !- Block Size 2 Value or Variable Name
  0.051773,                !- Block 2 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 3 Value or Variable Name
  0.046965;                !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000370;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000031;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000216;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000833;                !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MinDemand75kw,           !- Utility Cost Qualify Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  75,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

UtilityCost:Charge:Simple,
  TaxofeightPercent,       !- Utility Cost Charge Simple Name
  PSI_LLF_LowLoadFactorService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

!end  PSI_LLF_LowLoadFactorService

UtilityCost:Tariff,
  PSI_CS_CommercialElectricService,  !- Name
  ElectricityNet:Facility,  !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  9.40,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Utility Cost Charge Block Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.082409,                !- Block 1 Cost per Unit Value or Variable Name
  700,                     !- Block Size 2 Value or Variable Name
  0.072873,                !- Block 2 Cost per Unit Value or Variable Name
  1500,                    !- Block Size 3 Value or Variable Name
  0.061696,                !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.041179;                !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.002028;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000536;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.001127;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000021;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000034;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  -0.000203;               !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,  !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.000807;                !- Cost per Unit Value or Variable Name

UtilityCost:Qualify,
  MaxDemand75kw,           !- Utility Cost Qualify Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  75,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

UtilityCost:Charge:Simple,
  TaxofeightPercent,       !- Utility Cost Charge Simple Name
  PSI_CS_CommercialElectricService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

UtilityCost:Tariff,
  IN_EIAMonthlyRateGas,    !- Name
  NaturalGas:Facility,     !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  IN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Variable,
  IN_MonthlyGasRates,      !- Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  8.22,                    !- January Value
  7.51,                    !- February Value
  8.97,                    !- March Value
  9.01,                    !- April Value
  9.16,                    !- May Value
  10.44,                   !- June Value
  10.32,                   !- July Value
  10.13,                   !- August Value
  9.2,                     !- September Value
  8.18,                    !- October Value
  7.83,                    !- November Value
  7.63;                    !- December Value

UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Utility Cost Charge Simple Name
  IN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  52.1,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0399,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.00106,                 !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0473,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00106,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.000268,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00359,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00261,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11e-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13e-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

!

FuelFactors,
  FuelOilNo1,              !- Existing Fuel Resource Name
  1.158,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  70.6,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0168,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.000719,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0667,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00037,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.106,                   !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00582,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00114,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
  Propane,                 !- Existing Fuel Resource Name
  1.151,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  62.7,                    !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0103,                  !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.00103,                 !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.0741,                  !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00461,                 !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.0,                     !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00231,                 !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00179,                 !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  0.0,                     !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

!***** Report Variables *****

Output:Surfaces:Drawing,DXF;

Output:VariableDictionary,IDF,Unsorted;

Output:Constructions,Constructions;

Output:Surfaces:List,Details;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Table:Monthly,
  Energy Consumption,      !- Name
  2,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NaturalGas:Facility,     !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Peak Demand,             !- Name
  2,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 1

! Control Zones

Output:Variable,Floor 2 Lab 1,Zone Air Relative Humidity,Hourly;

Output:Variable,Floor 2 Operating,Zone Air Relative Humidity,Hourly;

Output:Variable,Floor 2 Triage,Zone Air Relative Humidity,Hourly;

Output:Variable,Floor 3 ICU,Zone Air Relative Humidity,Hourly;

Output:Variable,Floor 3 Triage,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Cafe VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Conference VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Dining VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Exam VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Food Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Gas Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Imaging VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Kitchen VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Lab 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Lab 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Laundry VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Lobby VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Lounge VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Mech 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Mech 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Patient VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Pharmacy VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Physical Therapy VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Receiving VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Reception VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Storage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 1 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Chapel VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Clean 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Clean 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Corridor VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Exam 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Exam 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Exam 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Exam 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Gift Shop VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Imaging 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Imaging 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Imaging 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Lab 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Lab 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Lockers VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Lounge 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Lounge 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Nurse Station 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Nurse Station 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Office 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Office 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Office 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Office 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Operating VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 PACU VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Procedure 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Procedure 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Reception VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Restroom 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Restroom 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Soil 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Soil 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Sterilizing VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Storage 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Storage 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Trauma VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Triage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 2 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Exam VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 ICU VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Nurse Station 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Nurse Station 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Nursery VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Operating VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Procedure VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Triage VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 3 Waiting VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Nurse Station VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 4-6 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Clean VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Elevator VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Nurse Station VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Office VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Soil VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,Floor 7 Supply VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 1 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 2-4 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 5 Core VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,System Node Standard Density Volume Flow Rate,Hourly;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

!***** Direct Substitution Text *****

OutputControl:ReportingTolerances,
  1.0,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.0;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!***** EMS Reheat Code *****

Output:SQLite,
  SimpleAndTabular;        !- Option Type

Output:Variable,*,Building Reheat Total Energy,Annual;

Output:Variable,*,Building Heating Total Energy,Annual;

Output:Variable,AHU1_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU2_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU3_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU4_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU5_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU6_HeatC 1,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU1_HeatC 2,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU2_HeatC 2,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU3_HeatC 2,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU4_HeatC 2,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU5_HeatC 2,Heating Coil Heating Energy,Detailed;

Output:Variable,AHU6_HeatC 2,Heating Coil Heating Energy,Detailed;

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
  OutDB,                   !- Name
  *,                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Cafe_Load,         !- Name
  Floor 1 Cafe,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Clean_Load,        !- Name
  Floor 1 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Conf_Load,         !- Name
  Floor 1 Conference,      !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Dining_Load,       !- Name
  Floor 1 Dining,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Elev_Load,         !- Name
  Floor 1 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Exam_Load,         !- Name
  Floor 1 Exam,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_FStor_Load,        !- Name
  Floor 1 Food Storage,    !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_GStor_Load,        !- Name
  Floor 1 Gas Storage,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Image_Load,        !- Name
  Floor 1 Imaging,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Kitchen_Load,      !- Name
  Floor 1 Kitchen,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_1_Load,        !- Name
  Floor 1 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_2_Load,        !- Name
  Floor 1 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Laundry_Load,      !- Name
  Floor 1 Laundry,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lobby_Load,        !- Name
  Floor 1 Lobby,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lounge_Load,       !- Name
  Floor 1 Lounge,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_1_Load,       !- Name
  Floor 1 Mech 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_2_Load,       !- Name
  Floor 1 Mech 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_1_Load,        !- Name
  Floor 1 Office 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_2_Load,        !- Name
  Floor 1 Office 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_3_Load,        !- Name
  Floor 1 Office 3,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P1_Load,      !- Name
  Floor 1 Office 3 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P2_Load,      !- Name
  Floor 1 Office 3 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P3_Load,      !- Name
  Floor 1 Office 3 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pat_Load,          !- Name
  Floor 1 Patient,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pharm_Load,        !- Name
  Floor 1 Pharmacy,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_PT_Load,           !- Name
  Floor 1 Physical Therapy,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Receive_Load,      !- Name
  Floor 1 Receiving,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Recep_Load,        !- Name
  Floor 1 Reception,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Soil_Load,         !- Name
  Floor 1 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Stor_Load,         !- Name
  Floor 1 Storage,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Waiting_Load,      !- Name
  Floor 1 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Chapel_Load,       !- Name
  Floor 2 Chapel,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_1_Load,      !- Name
  Floor 2 Clean 1,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_2_Load,      !- Name
  Floor 2 Clean 2,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Cor_Load,          !- Name
  Floor 2 Corridor,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Elev_Load,         !- Name
  Floor 2 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_1_Load,       !- Name
  Floor 2 Exam 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_2_Load,       !- Name
  Floor 2 Exam 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_3_Load,       !- Name
  Floor 2 Exam 3,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_4_Load,       !- Name
  Floor 2 Exam 4,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Gift_Load,         !- Name
  Floor 2 Gift Shop,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_1_Load,      !- Name
  Floor 2 Imaging 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_2_Load,      !- Name
  Floor 2 Imaging 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_3_Load,      !- Name
  Floor 2 Imaging 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_1_Load,        !- Name
  Floor 2 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_2_Load,        !- Name
  Floor 2 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge1_Load,      !- Name
  Floor 2 Lounge 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge2_Load,      !- Name
  Floor 2 Lounge 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lockers_Load,      !- Name
  Floor 2 Lockers,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_1_Load,         !- Name
  Floor 2 Nurse Station 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_2_Load,         !- Name
  Floor 2 Nurse Station 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_1_Load,        !- Name
  Floor 2 Office 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_2_Load,        !- Name
  Floor 2 Office 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_3_Load,        !- Name
  Floor 2 Office 3,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_4_Load,        !- Name
  Floor 2 Office 4,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Sterile_Load,      !- Name
  Floor 2 Sterilizing,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_OR_Load,           !- Name
  Floor 2 Operating,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_PACU_Load,         !- Name
  Floor 2 PACU,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_1_Load,        !- Name
  Floor 2 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_2_Load,        !- Name
  Floor 2 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_1_Load,       !- Name
  Floor 2 Procedure 1,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_2_Load,       !- Name
  Floor 2 Procedure 2,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Recep_Load,        !- Name
  Floor 2 Reception,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_1_Load,       !- Name
  Floor 2 Restroom 1,      !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_2_Load,       !- Name
  Floor 2 Restroom 2,      !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_1_Load,       !- Name
  Floor 2 Soil 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_2_Load,       !- Name
  Floor 2 Soil 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_1_Load,       !- Name
  Floor 2 Storage 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_2_Load,       !- Name
  Floor 2 Storage 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Trauma_Load,       !- Name
  Floor 2 Trauma,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Triage_Load,       !- Name
  Floor 2 Triage,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Waiting_Load,      !- Name
  Floor 2 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Clean_Load,        !- Name
  Floor 3 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Elev_Load,         !- Name
  Floor 3 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Exam_Load,         !- Name
  Floor 3 Exam,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_ICU_Load,          !- Name
  Floor 3 ICU,             !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_1_Load,         !- Name
  Floor 3 Nurse Station 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_2_Load,         !- Name
  Floor 3 Nurse Station 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Nursery_Load,      !- Name
  Floor 3 Nursery,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Off_Load,          !- Name
  Floor 3 Office,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_OR_Load,           !- Name
  Floor 3 Operating,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_1_Load,        !- Name
  Floor 3 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_2_Load,        !- Name
  Floor 3 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_3_Load,        !- Name
  Floor 3 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_4_Load,        !- Name
  Floor 3 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor1_Load,      !- Name
  Floor 3 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor2_Load,      !- Name
  Floor 3 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Proc_Load,         !- Name
  Floor 3 Procedure,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Soil_Load,         !- Name
  Floor 3 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Supply_Load,       !- Name
  Floor 3 Supply,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Triage_Load,       !- Name
  Floor 3 Triage,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Waiting_Load,      !- Name
  Floor 3 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Clean_Load,        !- Name
  Floor 4-6 Clean,         !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Elev_Load,         !- Name
  Floor 4-6 Elevator,      !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_NS_Load,           !- Name
  Floor 4-6 Nurse Station,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Off_Load,          !- Name
  Floor 4-6 Office,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_1_Load,        !- Name
  Floor 4-6 Patient 1,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_2_Load,        !- Name
  Floor 4-6 Patient 2,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_3_Load,        !- Name
  Floor 4-6 Patient 3,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_4_Load,        !- Name
  Floor 4-6 Patient 4,     !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor1_Load,      !- Name
  Floor 4-6 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor2_Load,      !- Name
  Floor 4-6 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Soil_Load,         !- Name
  Floor 4-6 Soil,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Supply_Load,       !- Name
  Floor 4-6 Supply,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Clean_Load,        !- Name
  Floor 7 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Elev_Load,         !- Name
  Floor 7 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_NS_Load,           !- Name
  Floor 7 Nurse Station,   !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Off_Load,          !- Name
  Floor 7 Office,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_1_Load,        !- Name
  Floor 7 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_2_Load,        !- Name
  Floor 7 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_3_Load,        !- Name
  Floor 7 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_4_Load,        !- Name
  Floor 7 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor1_Load,      !- Name
  Floor 7 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor2_Load,      !- Name
  Floor 7 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Soil_Load,         !- Name
  Floor 7 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Supply_Load,       !- Name
  Floor 7 Supply,          !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Core_Load,      !- Name
  MOB Floor 1 Core,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm1_Load,      !- Name
  MOB Floor 1 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm2_Load,      !- Name
  MOB Floor 1 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm3_Load,      !- Name
  MOB Floor 1 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Core_Load,        !- Name
  MOB Floor 2-4 Core,      !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm1_Load,        !- Name
  MOB Floor 2-4 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm2_Load,        !- Name
  MOB Floor 2-4 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm3_Load,        !- Name
  MOB Floor 2-4 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm_4_Load,       !- Name
  MOB Floor 2-4 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Core_Load,      !- Name
  MOB Floor 5 Core,        !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm1_Load,      !- Name
  MOB Floor 5 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm2_Load,      !- Name
  MOB Floor 5 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm3_Load,      !- Name
  MOB Floor 5 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm4_Load,      !- Name
  MOB Floor 5 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Cafe_Temp,         !- Name
  Floor 1 Cafe,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Clean_Temp,        !- Name
  Floor 1 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Conf_Temp,         !- Name
  Floor 1 Conference,      !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Dining_Temp,       !- Name
  Floor 1 Dining,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Elev_Temp,         !- Name
  Floor 1 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Exam_Temp,         !- Name
  Floor 1 Exam,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_FStor_Temp,        !- Name
  Floor 1 Food Storage,    !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_GStor_Temp,        !- Name
  Floor 1 Gas Storage,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Image_Temp,        !- Name
  Floor 1 Imaging,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Kitchen_Temp,      !- Name
  Floor 1 Kitchen,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_1_Temp,        !- Name
  Floor 1 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_2_Temp,        !- Name
  Floor 1 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Laundry_Temp,      !- Name
  Floor 1 Laundry,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lobby_Temp,        !- Name
  Floor 1 Lobby,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lounge_Temp,       !- Name
  Floor 1 Lounge,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_1_Temp,       !- Name
  Floor 1 Mech 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_2_Temp,       !- Name
  Floor 1 Mech 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_1_Temp,        !- Name
  Floor 1 Office 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_2_Temp,        !- Name
  Floor 1 Office 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_3_Temp,        !- Name
  Floor 1 Office 3,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P1_Temp,      !- Name
  Floor 1 Office 3 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P2_Temp,      !- Name
  Floor 1 Office 3 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P3_Temp,      !- Name
  Floor 1 Office 3 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pat_Temp,          !- Name
  Floor 1 Patient,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pharm_Temp,        !- Name
  Floor 1 Pharmacy,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_PT_Temp,           !- Name
  Floor 1 Physical Therapy,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Receive_Temp,      !- Name
  Floor 1 Receiving,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Recep_Temp,        !- Name
  Floor 1 Reception,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Soil_Temp,         !- Name
  Floor 1 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Stor_Temp,         !- Name
  Floor 1 Storage,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Waiting_Temp,      !- Name
  Floor 1 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Chapel_Temp,       !- Name
  Floor 2 Chapel,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_1_Temp,      !- Name
  Floor 2 Clean 1,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_2_Temp,      !- Name
  Floor 2 Clean 2,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Cor_Temp,          !- Name
  Floor 2 Corridor,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Elev_Temp,         !- Name
  Floor 2 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_1_Temp,       !- Name
  Floor 2 Exam 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_2_Temp,       !- Name
  Floor 2 Exam 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_3_Temp,       !- Name
  Floor 2 Exam 3,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_4_Temp,       !- Name
  Floor 2 Exam 4,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Gift_Temp,         !- Name
  Floor 2 Gift Shop,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_1_Temp,      !- Name
  Floor 2 Imaging 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_2_Temp,      !- Name
  Floor 2 Imaging 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_3_Temp,      !- Name
  Floor 2 Imaging 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_1_Temp,        !- Name
  Floor 2 Lab 1,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_2_Temp,        !- Name
  Floor 2 Lab 2,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge1_Temp,      !- Name
  Floor 2 Lounge 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge2_Temp,      !- Name
  Floor 2 Lounge 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lockers_Temp,      !- Name
  Floor 2 Lockers,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_1_Temp,         !- Name
  Floor 2 Nurse Station 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_2_Temp,         !- Name
  Floor 2 Nurse Station 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_1_Temp,        !- Name
  Floor 2 Office 1,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_2_Temp,        !- Name
  Floor 2 Office 2,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_3_Temp,        !- Name
  Floor 2 Office 3,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_4_Temp,        !- Name
  Floor 2 Office 4,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Sterile_Temp,      !- Name
  Floor 2 Sterilizing,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_OR_Temp,           !- Name
  Floor 2 Operating,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_PACU_Temp,         !- Name
  Floor 2 PACU,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_1_Temp,        !- Name
  Floor 2 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_2_Temp,        !- Name
  Floor 2 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_1_Temp,       !- Name
  Floor 2 Procedure 1,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_2_Temp,       !- Name
  Floor 2 Procedure 2,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Recep_Temp,        !- Name
  Floor 2 Reception,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_1_Temp,       !- Name
  Floor 2 Restroom 1,      !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_2_Temp,       !- Name
  Floor 2 Restroom 2,      !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_1_Temp,       !- Name
  Floor 2 Soil 1,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_2_Temp,       !- Name
  Floor 2 Soil 2,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_1_Temp,       !- Name
  Floor 2 Storage 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_2_Temp,       !- Name
  Floor 2 Storage 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Trauma_Temp,       !- Name
  Floor 2 Trauma,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Triage_Temp,       !- Name
  Floor 2 Triage,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Waiting_Temp,      !- Name
  Floor 2 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Clean_Temp,        !- Name
  Floor 3 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Elev_Temp,         !- Name
  Floor 3 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Exam_Temp,         !- Name
  Floor 3 Exam,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_ICU_Temp,          !- Name
  Floor 3 ICU,             !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_1_Temp,         !- Name
  Floor 3 Nurse Station 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_2_Temp,         !- Name
  Floor 3 Nurse Station 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Nursery_Temp,      !- Name
  Floor 3 Nursery,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Off_Temp,          !- Name
  Floor 3 Office,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_OR_Temp,           !- Name
  Floor 3 Operating,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_1_Temp,        !- Name
  Floor 3 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_2_Temp,        !- Name
  Floor 3 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_3_Temp,        !- Name
  Floor 3 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_4_Temp,        !- Name
  Floor 3 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor1_Temp,      !- Name
  Floor 3 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor2_Temp,      !- Name
  Floor 3 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Proc_Temp,         !- Name
  Floor 3 Procedure,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Soil_Temp,         !- Name
  Floor 3 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Supply_Temp,       !- Name
  Floor 3 Supply,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Triage_Temp,       !- Name
  Floor 3 Triage,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Waiting_Temp,      !- Name
  Floor 3 Waiting,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Clean_Temp,        !- Name
  Floor 4-6 Clean,         !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Elev_Temp,         !- Name
  Floor 4-6 Elevator,      !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_NS_Temp,           !- Name
  Floor 4-6 Nurse Station,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Off_Temp,          !- Name
  Floor 4-6 Office,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_1_Temp,        !- Name
  Floor 4-6 Patient 1,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_2_Temp,        !- Name
  Floor 4-6 Patient 2,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_3_Temp,        !- Name
  Floor 4-6 Patient 3,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_4_Temp,        !- Name
  Floor 4-6 Patient 4,     !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor1_Temp,      !- Name
  Floor 4-6 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor2_Temp,      !- Name
  Floor 4-6 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Soil_Temp,         !- Name
  Floor 4-6 Soil,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Supply_Temp,       !- Name
  Floor 4-6 Supply,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Clean_Temp,        !- Name
  Floor 7 Clean,           !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Elev_Temp,         !- Name
  Floor 7 Elevator,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_NS_Temp,           !- Name
  Floor 7 Nurse Station,   !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Off_Temp,          !- Name
  Floor 7 Office,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_1_Temp,        !- Name
  Floor 7 Patient 1,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_2_Temp,        !- Name
  Floor 7 Patient 2,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_3_Temp,        !- Name
  Floor 7 Patient 3,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_4_Temp,        !- Name
  Floor 7 Patient 4,       !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor1_Temp,      !- Name
  Floor 7 Patient Corridor 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor2_Temp,      !- Name
  Floor 7 Patient Corridor 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Soil_Temp,         !- Name
  Floor 7 Soil,            !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Supply_Temp,       !- Name
  Floor 7 Supply,          !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Core_Temp,      !- Name
  MOB Floor 1 Core,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm1_Temp,      !- Name
  MOB Floor 1 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm2_Temp,      !- Name
  MOB Floor 1 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm3_Temp,      !- Name
  MOB Floor 1 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Core_Temp,        !- Name
  MOB Floor 2-4 Core,      !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm1_Temp,        !- Name
  MOB Floor 2-4 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm2_Temp,        !- Name
  MOB Floor 2-4 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm3_Temp,        !- Name
  MOB Floor 2-4 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm_4_Temp,       !- Name
  MOB Floor 2-4 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Core_Temp,      !- Name
  MOB Floor 5 Core,        !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm1_Temp,      !- Name
  MOB Floor 5 Perimeter 1,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm2_Temp,      !- Name
  MOB Floor 5 Perimeter 2,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm3_Temp,      !- Name
  MOB Floor 5 Perimeter 3,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm4_Temp,      !- Name
  MOB Floor 5 Perimeter 4,  !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Cafe_Coil_Energy,  !- Name
  Floor 1 Cafe VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Clean_Coil_Energy,  !- Name
  Floor 1 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Conf_Coil_Energy,  !- Name
  Floor 1 Conference VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Dining_Coil_Energy,  !- Name
  Floor 1 Dining VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Elev_Coil_Energy,  !- Name
  Floor 1 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Exam_Coil_Energy,  !- Name
  Floor 1 Exam VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_FStor_Coil_Energy,  !- Name
  Floor 1 Food Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_GStor_Coil_Energy,  !- Name
  Floor 1 Gas Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Image_Coil_Energy,  !- Name
  Floor 1 Imaging VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Kitchen_Coil_Energy,  !- Name
  Floor 1 Kitchen VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_1_Coil_Energy,  !- Name
  Floor 1 Lab 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_2_Coil_Energy,  !- Name
  Floor 1 Lab 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Laundry_Coil_Energy,  !- Name
  Floor 1 Laundry VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lobby_Coil_Energy,  !- Name
  Floor 1 Lobby VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lounge_Coil_Energy,  !- Name
  Floor 1 Lounge VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_1_Coil_Energy,  !- Name
  Floor 1 Mech 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_2_Coil_Energy,  !- Name
  Floor 1 Mech 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_1_Coil_Energy,  !- Name
  Floor 1 Office 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_2_Coil_Energy,  !- Name
  Floor 1 Office 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_3_Coil_Energy,  !- Name
  Floor 1 Office 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P1_Coil_Energy,  !- Name
  Floor 1 Office 3 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P2_Coil_Energy,  !- Name
  Floor 1 Office 3 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P3_Coil_Energy,  !- Name
  Floor 1 Office 3 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pat_Coil_Energy,   !- Name
  Floor 1 Patient VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pharm_Coil_Energy,  !- Name
  Floor 1 Pharmacy VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_PT_Coil_Energy,    !- Name
  Floor 1 Physical Therapy VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Receive_Coil_Energy,  !- Name
  Floor 1 Receiving VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Recep_Coil_Energy,  !- Name
  Floor 1 Reception VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Soil_Coil_Energy,  !- Name
  Floor 1 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Stor_Coil_Energy,  !- Name
  Floor 1 Storage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Waiting_Coil_Energy,  !- Name
  Floor 1 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Chapel_Coil_Energy,  !- Name
  Floor 2 Chapel VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_1_Coil_Energy,  !- Name
  Floor 2 Clean 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_2_Coil_Energy,  !- Name
  Floor 2 Clean 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Cor_Coil_Energy,   !- Name
  Floor 2 Corridor VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Elev_Coil_Energy,  !- Name
  Floor 2 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_1_Coil_Energy,  !- Name
  Floor 2 Exam 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_2_Coil_Energy,  !- Name
  Floor 2 Exam 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_3_Coil_Energy,  !- Name
  Floor 2 Exam 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_4_Coil_Energy,  !- Name
  Floor 2 Exam 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Gift_Coil_Energy,  !- Name
  Floor 2 Gift Shop VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_1_Coil_Energy,  !- Name
  Floor 2 Imaging 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_2_Coil_Energy,  !- Name
  Floor 2 Imaging 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_3_Coil_Energy,  !- Name
  Floor 2 Imaging 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_1_Coil_Energy,  !- Name
  Floor 2 Lab 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_2_Coil_Energy,  !- Name
  Floor 2 Lab 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge1_Coil_Energy,  !- Name
  Floor 2 Lounge 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge2_Coil_Energy,  !- Name
  Floor 2 Lounge 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lockers_Coil_Energy,  !- Name
  Floor 2 Lockers VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_1_Coil_Energy,  !- Name
  Floor 2 Nurse Station 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_2_Coil_Energy,  !- Name
  Floor 2 Nurse Station 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_1_Coil_Energy,  !- Name
  Floor 2 Office 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_2_Coil_Energy,  !- Name
  Floor 2 Office 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_3_Coil_Energy,  !- Name
  Floor 2 Office 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_4_Coil_Energy,  !- Name
  Floor 2 Office 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Sterile_Coil_Energy,  !- Name
  Floor 2 Sterilizing VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_OR_Coil_Energy,    !- Name
  Floor 2 Operating VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_PACU_Coil_Energy,  !- Name
  Floor 2 PACU VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_1_Coil_Energy,  !- Name
  Floor 2 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_2_Coil_Energy,  !- Name
  Floor 2 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_1_Coil_Energy,  !- Name
  Floor 2 Procedure 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_2_Coil_Energy,  !- Name
  Floor 2 Procedure 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Recep_Coil_Energy,  !- Name
  Floor 2 Reception VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_1_Coil_Energy,  !- Name
  Floor 2 Restroom 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_2_Coil_Energy,  !- Name
  Floor 2 Restroom 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_1_Coil_Energy,  !- Name
  Floor 2 Soil 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_2_Coil_Energy,  !- Name
  Floor 2 Soil 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_1_Coil_Energy,  !- Name
  Floor 2 Storage 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_2_Coil_Energy,  !- Name
  Floor 2 Storage 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Trauma_Coil_Energy,  !- Name
  Floor 2 Trauma VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Triage_Coil_Energy,  !- Name
  Floor 2 Triage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Waiting_Coil_Energy,  !- Name
  Floor 2 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Clean_Coil_Energy,  !- Name
  Floor 3 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Elev_Coil_Energy,  !- Name
  Floor 3 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Exam_Coil_Energy,  !- Name
  Floor 3 Exam VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_ICU_Coil_Energy,   !- Name
  Floor 3 ICU VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_1_Coil_Energy,  !- Name
  Floor 3 Nurse Station 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_2_Coil_Energy,  !- Name
  Floor 3 Nurse Station 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Nursery_Coil_Energy,  !- Name
  Floor 3 Nursery VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Off_Coil_Energy,   !- Name
  Floor 3 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_OR_Coil_Energy,    !- Name
  Floor 3 Operating VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_1_Coil_Energy,  !- Name
  Floor 3 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_2_Coil_Energy,  !- Name
  Floor 3 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_3_Coil_Energy,  !- Name
  Floor 3 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_4_Coil_Energy,  !- Name
  Floor 3 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor1_Coil_Energy,  !- Name
  Floor 3 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor2_Coil_Energy,  !- Name
  Floor 3 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Proc_Coil_Energy,  !- Name
  Floor 3 Procedure VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Soil_Coil_Energy,  !- Name
  Floor 3 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Supply_Coil_Energy,  !- Name
  Floor 3 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Triage_Coil_Energy,  !- Name
  Floor 3 Triage VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Waiting_Coil_Energy,  !- Name
  Floor 3 Waiting VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Clean_Coil_Energy,  !- Name
  Floor 4-6 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Elev_Coil_Energy,  !- Name
  Floor 4-6 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_NS_Coil_Energy,    !- Name
  Floor 4-6 Nurse Station VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Off_Coil_Energy,   !- Name
  Floor 4-6 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_1_Coil_Energy,  !- Name
  Floor 4-6 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_2_Coil_Energy,  !- Name
  Floor 4-6 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_3_Coil_Energy,  !- Name
  Floor 4-6 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_4_Coil_Energy,  !- Name
  Floor 4-6 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor1_Coil_Energy,  !- Name
  Floor 4-6 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor2_Coil_Energy,  !- Name
  Floor 4-6 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Soil_Coil_Energy,  !- Name
  Floor 4-6 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Supply_Coil_Energy,  !- Name
  Floor 4-6 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Clean_Coil_Energy,  !- Name
  Floor 7 Clean VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Elev_Coil_Energy,  !- Name
  Floor 7 Elevator VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_NS_Coil_Energy,    !- Name
  Floor 7 Nurse Station VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Off_Coil_Energy,   !- Name
  Floor 7 Office VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_1_Coil_Energy,  !- Name
  Floor 7 Patient 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_2_Coil_Energy,  !- Name
  Floor 7 Patient 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_3_Coil_Energy,  !- Name
  Floor 7 Patient 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_4_Coil_Energy,  !- Name
  Floor 7 Patient 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor1_Coil_Energy,  !- Name
  Floor 7 Patient Corridor 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor2_Coil_Energy,  !- Name
  Floor 7 Patient Corridor 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Soil_Coil_Energy,  !- Name
  Floor 7 Soil VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
