  Flr_7_Supply_Coil_Energy,  !- Name
  Floor 7 Supply VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Core_Coil_Energy,  !- Name
  MOB Floor 1 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm1_Coil_Energy,  !- Name
  MOB Floor 1 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm2_Coil_Energy,  !- Name
  MOB Floor 1 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm3_Coil_Energy,  !- Name
  MOB Floor 1 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Core_Coil_Energy,  !- Name
  MOB Floor 2-4 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm1_Coil_Energy,  !- Name
  MOB Floor 2-4 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm2_Coil_Energy,  !- Name
  MOB Floor 2-4 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm3_Coil_Energy,  !- Name
  MOB Floor 2-4 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm_4_Coil_Energy,  !- Name
  MOB Floor 2-4 Perimeter 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Core_Coil_Energy,  !- Name
  MOB Floor 5 Core VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm1_Coil_Energy,  !- Name
  MOB Floor 5 Perimeter 1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm2_Coil_Energy,  !- Name
  MOB Floor 5 Perimeter 2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm3_Coil_Energy,  !- Name
  MOB Floor 5 Perimeter 3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm4_Coil_Energy,  !- Name
  MOB Floor 5 Perimeter 4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_1_HCoil1_Energy,     !- Name
  AHU1_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_2_HCoil1_Energy,     !- Name
  AHU2_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_3_HCoil1_Energy,     !- Name
  AHU3_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_4_HCoil1_Energy,     !- Name
  AHU4_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_5_HCoil1_Energy,     !- Name
  AHU5_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_6_HCoil1_Energy,     !- Name
  AHU6_HeatC 1,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_1_HCoil2_Energy,     !- Name
  AHU1_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_2_HCoil2_Energy,     !- Name
  AHU2_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_3_HCoil2_Energy,     !- Name
  AHU3_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_4_HCoil2_Energy,     !- Name
  AHU4_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_5_HCoil2_Energy,     !- Name
  AHU5_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_6_HCoil2_Energy,     !- Name
  AHU6_HeatC 2,            !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_1_CCoil_Energy,      !- Name
  AHU1_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_2_CCoil_Energy,      !- Name
  AHU2_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_3_CCoil_Energy,      !- Name
  AHU3_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_4_CCoil_Energy,      !- Name
  AHU4_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_5_CCoil_Energy,      !- Name
  AHU5_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_6_CCoil_Energy,      !- Name
  AHU6_CoolC 1,            !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Cafe_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Cafe VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Clean_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Conf_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Conference VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Dining_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Dining VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Elev_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Exam_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Exam VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_FStor_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Food Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_GStor_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Image_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Imaging VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Kitchen_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Kitchen VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Laundry_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Laundry VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lobby_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Lobby VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lounge_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Lounge VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P1_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P2_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P3_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pat_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Patient VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pharm_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_PT_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Receive_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Receiving VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Recep_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Reception VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Soil_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Stor_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Storage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Waiting_Coil_Inlet_Air_Temp,  !- Name
  Floor 1 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Chapel_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Chapel VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Clean 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Clean 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Cor_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Corridor VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Elev_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_4_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Gift_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Lockers VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Office 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Office 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Office 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Office 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_OR_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_PACU_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 PACU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Recep_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Reception VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Trauma VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Triage_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- Name
  Floor 2 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Clean_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Elev_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Exam_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Exam VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_ICU_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 ICU VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Nursery VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Off_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_OR_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Operating VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Proc_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Procedure VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Soil_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Supply_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Triage_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Triage VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- Name
  Floor 3 Waiting VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Clean_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Elev_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_NS_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Off_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Soil_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Supply_Coil_Inlet_Air_Temp,  !- Name
  Floor 4-6 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Clean_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Clean VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Elev_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Elevator VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_NS_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Off_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Office VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Soil_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Soil VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Supply_Coil_Inlet_Air_Temp,  !- Name
  Floor 7 Supply VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 1 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Core_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 5 Core VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Cafe_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Cafe VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Clean_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Conf_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Conference VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Dining_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Dining VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Elev_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Exam_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_FStor_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Food Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_GStor_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Gas Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Image_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Imaging VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Kitchen_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Kitchen VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lab_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Laundry_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Laundry VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lobby_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Lobby VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Lounge_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Lounge VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Mech 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Mech_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Mech 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P1_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P2_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Off3_P3_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Office 3 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pat_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Patient VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Pharm_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Pharmacy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_PT_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Physical Therapy VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Receive_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Receiving VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Recep_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Soil_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Stor_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Storage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_1_Waiting_Coil_Outlet_Air_Temp,  !- Name
  Floor 1 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Chapel_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Chapel VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Clean 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Clean_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Clean 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Cor_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Corridor VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Elev_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Exam_4_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Gift_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Gift Shop VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Imaging 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Imaging 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Image_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Imaging 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Lab 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lab_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Lab 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Lounge 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lounge2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Lounge 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Lockers_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Lockers VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_NS_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Office 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Office 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Office 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Off_4_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Office 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Sterile_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_OR_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_PACU_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 PACU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Pat_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Proc_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Recep_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Reception VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Rest_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Soil_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Stor_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Trauma_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Trauma VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Triage_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_2_Waiting_Coil_Outlet_Air_Temp,  !- Name
  Floor 2 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Clean_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Elev_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Exam_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Exam VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_ICU_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 ICU VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Nurse Station 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_NS_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Nurse Station 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Nursery_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Nursery VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Off_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_OR_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Operating VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Pat_4_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor1_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_PatCor2_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Proc_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Procedure VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Soil_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Supply_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Triage_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Triage VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_3_Waiting_Coil_Outlet_Air_Temp,  !- Name
  Floor 3 Waiting VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Clean_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Elev_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_NS_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Off_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Pat_4_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor1_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_PatCor2_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Soil_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr46_Supply_Coil_Outlet_Air_Temp,  !- Name
  Floor 4-6 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Clean_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Clean VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Elev_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Elevator VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_NS_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Off_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Office VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_1_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_2_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_3_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Pat_4_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor1_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient Corridor 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_PatCor2_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Patient Corridor 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Soil_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Soil VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Flr_7_Supply_Coil_Outlet_Air_Temp,  !- Name
  Floor 7 Supply VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Core_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 1 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm1_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm2_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr1_Prm3_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 1 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Core_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 2-4 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm1_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm2_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm3_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_24_Prm_4_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Core_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 5 Core VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm1_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm2_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm3_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  MOB_Flr5_Prm4_Coil_Outlet_Air_Temp,  !- Name
  MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_1_CoolC_Inlet_Node_Temp,  !- Name
  AHU1_HeatC 4-AHU1_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_2_CoolC_Inlet_Node_Temp,  !- Name
  AHU2_HeatC 4-AHU2_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_3_CoolC_Inlet_Node_Temp,  !- Name
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_4_CoolC_Inlet_Node_Temp,  !- Name
  AHU4_HeatC 4-AHU4_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_5_CoolC_Inlet_Node_Temp,  !- Name
  AHU5_HeatC 4-AHU5_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_6_CoolC_Inlet_Node_Temp,  !- Name
  AHU6_HeatC 4-AHU6_CoolC 1Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_1_Fan_Out,           !- Name
  AHU1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_2_Fan_Out,           !- Name
  AHU2 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_3_Fan_Out,           !- Name
  AHU3 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_4_Fan_Out,           !- Name
  AHU4 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_5_Fan_Out,           !- Name
  AHU5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  AHU_6_Fan_Out,           !- Name
  AHU6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
  Initialize_RE_Variables,  !- Name
  BeginNewEnvironment,     !- EnergyPlus Model Calling Point
  Initialize;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Cafe_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Cafe_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Clean_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Conf_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Conf_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Dining_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Dining_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Elev_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Exam_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_FStor_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_FStor_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_GStor_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_GStor_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Image_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Image_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Kitchen_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Kitchen_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Lab_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Lab_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Laundry_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Laundry_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Lobby_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Lobby_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Lounge_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Lounge_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Mech_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Mech_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Mech_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Mech_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off_3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off3_P1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off3_P1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off3_P2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off3_P2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Off3_P3_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Off3_P3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Pat_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Pat_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Pharm_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Pharm_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_PT_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_PT_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Receive_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Receive_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Recep_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Soil_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Stor_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Stor_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_1_Waiting_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_1_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Chapel_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Chapel_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Clean_1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Clean_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Clean_2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Clean_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Cor_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Cor_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Elev_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Exam_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Exam_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Exam_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Exam_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Exam_3_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Exam_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Exam_4_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Exam_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Gift_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Gift_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Image_1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Image_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Image_2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Image_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Image_3_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Image_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Lab_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Lab_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Lab_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Lab_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Lounge1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Lounge1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Lounge2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Lounge2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Lockers_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Lockers_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_NS_1_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_NS_2_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Off_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Off_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Off_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Off_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Off_3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Off_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Off_4_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Off_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Sterile_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Sterile_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_OR_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_PACU_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_PACU_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Pat_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Pat_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Proc_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Proc_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Proc_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Proc_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Recep_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Recep_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Rest_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Rest_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Rest_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Rest_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Soil_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Soil_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Soil_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Soil_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Stor_1_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Stor_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Stor_2_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Stor_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Trauma_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Trauma_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Triage_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_2_Waiting_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_2_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Clean_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Elev_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Exam_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Exam_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_ICU_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_ICU_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_NS_1_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_NS_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_NS_2_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_NS_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Nursery_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Nursery_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Off_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_OR_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_OR_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Pat_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Pat_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Pat_3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Pat_4_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_PatCor1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_PatCor2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Proc_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Proc_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Soil_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Supply_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Triage_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Triage_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_3_Waiting_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_3_Waiting_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Clean_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Elev_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_NS_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Off_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Pat_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Pat_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Pat_3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Pat_4_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_PatCor1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_PatCor2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Soil_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr46_Supply_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr46_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Clean_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Clean_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Elev_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Elev_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_NS_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_NS_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Off_Call,          !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Off_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Pat_1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Pat_1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Pat_2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Pat_2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Pat_3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Pat_3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Pat_4_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Pat_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_PatCor1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_PatCor1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_PatCor2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_PatCor2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Soil_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Soil_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Flr_7_Supply_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Flr_7_Supply_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr1_Core_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr1_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr1_Prm1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr1_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr1_Prm2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr1_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr1_Prm3_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr1_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_24_Core_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_24_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_24_Prm1_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_24_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_24_Prm2_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_24_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_24_Prm3_Call,        !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_24_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_24_Prm_4_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_24_Prm_4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr5_Core_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr5_Core_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr5_Prm1_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr5_Prm1_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr5_Prm2_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr5_Prm2_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr5_Prm3_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr5_Prm3_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  MOB_Flr5_Prm4_Call,      !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  MOB_Flr5_Prm4_Coil_Reheat_Energy_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Reheat_Sum_Call,         !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Reheat_Sum_Program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Heat_Sum_Call,           !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  Heat_Sum_Program;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  AHU_Heat_Sum_Call,       !- Name
  EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
  AHU_Heat_Energy_Program;  !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
  Initialize,              !- Name
  SET Flr_1_Cafe_RE = 0,   !- Program Line 1
  SET Flr_1_Clean_RE = 0,  !- Program Line 2
  SET Flr_1_Conf_RE = 0,   !- Program Line 3
  SET Flr_1_Dining_RE = 0,  !- Program Line 4
  SET Flr_1_Elev_RE = 0,   !- Program Line 5
  SET Flr_1_Exam_RE = 0,   !- Program Line 6
  SET Flr_1_FStor_RE = 0,  !- Program Line 7
  SET Flr_1_GStor_RE = 0,  !- Program Line 8
  SET Flr_1_Image_RE = 0,  !- Program Line 9
  SET Flr_1_Kitchen_RE = 0,  !- Program Line 10
  SET Flr_1_Lab_1_RE = 0,  !- Program Line 11
  SET Flr_1_Lab_2_RE = 0,  !- Program Line 12
  SET Flr_1_Laundry_RE = 0,  !- Program Line 13
  SET Flr_1_Lobby_RE = 0,  !- Program Line 14
  SET Flr_1_Lounge_RE = 0,  !- Program Line 15
  SET Flr_1_Mech_1_RE = 0,  !- Program Line 16
  SET Flr_1_Mech_2_RE = 0,  !- Program Line 17
  SET Flr_1_Off_1_RE = 0,  !- Program Line 18
  SET Flr_1_Off_2_RE = 0,  !- Program Line 19
  SET Flr_1_Off_3_RE = 0,  !- Program Line 20
  SET Flr_1_Off3_P1_RE = 0,  !- Program Line 21
  SET Flr_1_Off3_P2_RE = 0,  !- Program Line 22
  SET Flr_1_Off3_P3_RE = 0,  !- Program Line 23
  SET Flr_1_Pat_RE = 0,    !- Program Line 24
  SET Flr_1_Pharm_RE = 0,  !- Program Line 25
  SET Flr_1_PT_RE = 0,     !- Program Line 26
  SET Flr_1_Receive_RE = 0,  !- Program Line 27
  SET Flr_1_Recep_RE = 0,  !- Program Line 28
  SET Flr_1_Soil_RE = 0,   !- Program Line 29
  SET Flr_1_Stor_RE = 0,   !- Program Line 30
  SET Flr_1_Waiting_RE = 0,  !- Program Line 31
  SET Flr_2_Chapel_RE = 0,  !- Program Line 32
  SET Flr_2_Clean_1_RE = 0,  !- Program Line 33
  SET Flr_2_Clean_2_RE = 0,  !- Program Line 34
  SET Flr_2_Cor_RE = 0,    !- Program Line 35
  SET Flr_2_Elev_RE = 0,   !- Program Line 36
  SET Flr_2_Exam_1_RE = 0,  !- Program Line 37
  SET Flr_2_Exam_2_RE = 0,  !- Program Line 38
  SET Flr_2_Exam_3_RE = 0,  !- Program Line 39
  SET Flr_2_Exam_4_RE = 0,  !- Program Line 40
  SET Flr_2_Gift_RE = 0,   !- Program Line 41
  SET Flr_2_Image_1_RE = 0,  !- Program Line 42
  SET Flr_2_Image_2_RE = 0,  !- Program Line 43
  SET Flr_2_Image_3_RE = 0,  !- Program Line 44
  SET Flr_2_Lab_1_RE = 0,  !- Program Line 45
  SET Flr_2_Lab_2_RE = 0,  !- Program Line 46
  SET Flr_2_Lounge1_RE = 0,  !- Program Line 47
  SET Flr_2_Lounge2_RE = 0,  !- Program Line 48
  SET Flr_2_Lockers_RE = 0,  !- Program Line 49
  SET Flr_2_NS_1_RE = 0,   !- Program Line 50
  SET Flr_2_NS_2_RE = 0,   !- Program Line 51
  SET Flr_2_Off_1_RE = 0,  !- Program Line 52
  SET Flr_2_Off_2_RE = 0,  !- Program Line 53
  SET Flr_2_Off_3_RE = 0,  !- Program Line 54
  SET Flr_2_Off_4_RE = 0,  !- Program Line 55
  SET Flr_2_Sterile_RE = 0,  !- Program Line 56
  SET Flr_2_OR_RE = 0,     !- Program Line 57
  SET Flr_2_PACU_RE = 0,   !- Program Line 58
  SET Flr_2_Pat_1_RE = 0,  !- Program Line 59
  SET Flr_2_Pat_2_RE = 0,  !- Program Line 60
  SET Flr_2_Proc_1_RE = 0,  !- Program Line 61
  SET Flr_2_Proc_2_RE = 0,  !- Program Line 62
  SET Flr_2_Recep_RE = 0,  !- Program Line 63
  SET Flr_2_Rest_1_RE = 0,  !- Program Line 64
  SET Flr_2_Rest_2_RE = 0,  !- Program Line 65
  SET Flr_2_Soil_1_RE = 0,  !- Program Line 66
  SET Flr_2_Soil_2_RE = 0,  !- Program Line 67
  SET Flr_2_Stor_1_RE = 0,  !- Program Line 68
  SET Flr_2_Stor_2_RE = 0,  !- Program Line 69
  SET Flr_2_Trauma_RE = 0,  !- Program Line 70
  SET Flr_2_Triage_RE = 0,  !- Program Line 71
  SET Flr_2_Waiting_RE = 0,  !- Program Line 72
  SET Flr_3_Clean_RE = 0,  !- Program Line 73
  SET Flr_3_Elev_RE = 0,   !- Program Line 74
  SET Flr_3_Exam_RE = 0,   !- Program Line 75
  SET Flr_3_ICU_RE = 0,    !- Program Line 76
  SET Flr_3_NS_1_RE = 0,   !- Program Line 77
  SET Flr_3_NS_2_RE = 0,   !- Program Line 78
  SET Flr_3_Nursery_RE = 0,  !- Program Line 79
  SET Flr_3_Off_RE = 0,    !- Program Line 80
  SET Flr_3_OR_RE = 0,     !- Program Line 81
  SET Flr_3_Pat_1_RE = 0,  !- Program Line 82
  SET Flr_3_Pat_2_RE = 0,  !- Program Line 83
  SET Flr_3_Pat_3_RE = 0,  !- Program Line 84
  SET Flr_3_Pat_4_RE = 0,  !- Program Line 85
  SET Flr_3_PatCor1_RE = 0,  !- Program Line 86
  SET Flr_3_PatCor2_RE = 0,  !- Program Line 87
  SET Flr_3_Proc_RE = 0,   !- Program Line 88
  SET Flr_3_Soil_RE = 0,   !- Program Line 89
  SET Flr_3_Supply_RE = 0,  !- Program Line 90
  SET Flr_3_Triage_RE = 0,  !- Program Line 91
  SET Flr_3_Waiting_RE = 0,  !- Program Line 92
  SET Flr46_Clean_RE = 0,  !- Program Line 93
  SET Flr46_Elev_RE = 0,   !- Program Line 94
  SET Flr46_NS_RE = 0,     !- Program Line 95
  SET Flr46_Off_RE = 0,    !- Program Line 96
  SET Flr46_Pat_1_RE = 0,  !- Program Line 97
  SET Flr46_Pat_2_RE = 0,  !- Program Line 98
  SET Flr46_Pat_3_RE = 0,  !- Program Line 99
  SET Flr46_Pat_4_RE = 0,  !- Program Line 100
  SET Flr46_PatCor1_RE = 0,  !- Program Line 101
  SET Flr46_PatCor2_RE = 0,  !- Program Line 102
  SET Flr46_Soil_RE = 0,   !- Program Line 103
  SET Flr46_Supply_RE = 0,  !- Program Line 104
  SET Flr_7_Clean_RE = 0,  !- Program Line 105
  SET Flr_7_Elev_RE = 0,   !- Program Line 106
  SET Flr_7_NS_RE = 0,     !- Program Line 107
  SET Flr_7_Off_RE = 0,    !- Program Line 108
  SET Flr_7_Pat_1_RE = 0,  !- Program Line 109
  SET Flr_7_Pat_2_RE = 0,  !- Program Line 110
  SET Flr_7_Pat_3_RE = 0,  !- Program Line 111
  SET Flr_7_Pat_4_RE = 0,  !- Program Line 112
  SET Flr_7_PatCor1_RE = 0,  !- Program Line 113
  SET Flr_7_PatCor2_RE = 0,  !- Program Line 114
  SET Flr_7_Soil_RE = 0,   !- Program Line 115
  SET Flr_7_Supply_RE = 0,  !- Program Line 116
  SET MOB_Flr1_Core_RE = 0,  !- Program Line 117
  SET MOB_Flr1_Prm1_RE = 0,  !- Program Line 118
  SET MOB_Flr1_Prm2_RE = 0,  !- Program Line 119
  SET MOB_Flr1_Prm3_RE = 0,  !- Program Line 120
  SET MOB_24_Core_RE = 0,  !- Program Line 121
  SET MOB_24_Prm1_RE = 0,  !- Program Line 122
  SET MOB_24_Prm2_RE = 0,  !- Program Line 123
  SET MOB_24_Prm3_RE = 0,  !- Program Line 124
  SET MOB_24_Prm_4_RE = 0,  !- Program Line 125
  SET MOB_Flr5_Core_RE = 0,  !- Program Line 126
  SET MOB_Flr5_Prm1_RE = 0,  !- Program Line 127
  SET MOB_Flr5_Prm2_RE = 0,  !- Program Line 128
  SET MOB_Flr5_Prm3_RE = 0,  !- Program Line 129
  SET MOB_Flr5_Prm4_RE = 0,  !- Program Line 130
  SET Reheat = 0,          !- Program Line 131
  SET Flr_1_Cafe_Heat = 0,  !- Program Line 132
  SET Flr_1_Clean_Heat = 0,  !- Program Line 133
  SET Flr_1_Conf_Heat = 0,  !- Program Line 134
  SET Flr_1_Dining_Heat = 0,  !- Program Line 135
  SET Flr_1_Elev_Heat = 0,  !- Program Line 136
  SET Flr_1_Exam_Heat = 0,  !- Program Line 137
  SET Flr_1_FStor_Heat = 0,  !- Program Line 138
  SET Flr_1_GStor_Heat = 0,  !- Program Line 139
  SET Flr_1_Image_Heat = 0,  !- Program Line 140
  SET Flr_1_Kitchen_Heat = 0,  !- Program Line 141
  SET Flr_1_Lab_1_Heat = 0,  !- Program Line 142
  SET Flr_1_Lab_2_Heat = 0,  !- Program Line 143
  SET Flr_1_Laundry_Heat = 0,  !- Program Line 144
  SET Flr_1_Lobby_Heat = 0,  !- Program Line 145
  SET Flr_1_Lounge_Heat = 0,  !- Program Line 146
  SET Flr_1_Mech_1_Heat = 0,  !- Program Line 147
  SET Flr_1_Mech_2_Heat = 0,  !- Program Line 148
  SET Flr_1_Off_1_Heat = 0,  !- Program Line 149
  SET Flr_1_Off_2_Heat = 0,  !- Program Line 150
  SET Flr_1_Off_3_Heat = 0,  !- Program Line 151
  SET Flr_1_Off3_P1_Heat = 0,  !- Program Line 152
  SET Flr_1_Off3_P2_Heat = 0,  !- Program Line 153
  SET Flr_1_Off3_P3_Heat = 0,  !- Program Line 154
  SET Flr_1_Pat_Heat = 0,  !- Program Line 155
  SET Flr_1_Pharm_Heat = 0,  !- Program Line 156
  SET Flr_1_PT_Heat = 0,   !- Program Line 157
  SET Flr_1_Receive_Heat = 0,  !- Program Line 158
  SET Flr_1_Recep_Heat = 0,  !- Program Line 159
  SET Flr_1_Soil_Heat = 0,  !- Program Line 160
  SET Flr_1_Stor_Heat = 0,  !- Program Line 161
  SET Flr_1_Waiting_Heat = 0,  !- Program Line 162
  SET Flr_2_Chapel_Heat = 0,  !- Program Line 163
  SET Flr_2_Clean_1_Heat = 0,  !- Program Line 164
  SET Flr_2_Clean_2_Heat = 0,  !- Program Line 165
  SET Flr_2_Cor_Heat = 0,  !- Program Line 166
  SET Flr_2_Elev_Heat = 0,  !- Program Line 167
  SET Flr_2_Exam_1_Heat = 0,  !- Program Line 168
  SET Flr_2_Exam_2_Heat = 0,  !- Program Line 169
  SET Flr_2_Exam_3_Heat = 0,  !- Program Line 170
  SET Flr_2_Exam_4_Heat = 0,  !- Program Line 171
  SET Flr_2_Gift_Heat = 0,  !- Program Line 172
  SET Flr_2_Image_1_Heat = 0,  !- Program Line 173
  SET Flr_2_Image_2_Heat = 0,  !- Program Line 174
  SET Flr_2_Image_3_Heat = 0,  !- Program Line 175
  SET Flr_2_Lab_1_Heat = 0,  !- Program Line 176
  SET Flr_2_Lab_2_Heat = 0,  !- Program Line 177
  SET Flr_2_Lounge1_Heat = 0,  !- Program Line 178
  SET Flr_2_Lounge2_Heat = 0,  !- Program Line 179
  SET Flr_2_Lockers_Heat = 0,  !- Program Line 180
  SET Flr_2_NS_1_Heat = 0,  !- Program Line 181
  SET Flr_2_NS_2_Heat = 0,  !- Program Line 182
  SET Flr_2_Off_1_Heat = 0,  !- Program Line 183
  SET Flr_2_Off_2_Heat = 0,  !- Program Line 184
  SET Flr_2_Off_3_Heat = 0,  !- Program Line 185
  SET Flr_2_Off_4_Heat = 0,  !- Program Line 186
  SET Flr_2_Sterile_Heat = 0,  !- Program Line 187
  SET Flr_2_OR_Heat = 0,   !- Program Line 188
  SET Flr_2_PACU_Heat = 0,  !- Program Line 189
  SET Flr_2_Pat_1_Heat = 0,  !- Program Line 190
  SET Flr_2_Pat_2_Heat = 0,  !- Program Line 191
  SET Flr_2_Proc_1_Heat = 0,  !- Program Line 192
  SET Flr_2_Proc_2_Heat = 0,  !- Program Line 193
  SET Flr_2_Recep_Heat = 0,  !- Program Line 194
  SET Flr_2_Rest_1_Heat = 0,  !- Program Line 195
  SET Flr_2_Rest_2_Heat = 0,  !- Program Line 196
  SET Flr_2_Soil_1_Heat = 0,  !- Program Line 197
  SET Flr_2_Soil_2_Heat = 0,  !- Program Line 198
  SET Flr_2_Stor_1_Heat = 0,  !- Program Line 199
  SET Flr_2_Stor_2_Heat = 0,  !- Program Line 200
  SET Flr_2_Trauma_Heat = 0,  !- Program Line 201
  SET Flr_2_Triage_Heat = 0,  !- Program Line 202
  SET Flr_2_Waiting_Heat = 0,  !- Program Line 203
  SET Flr_3_Clean_Heat = 0,  !- Program Line 204
  SET Flr_3_Elev_Heat = 0,  !- Program Line 205
  SET Flr_3_Exam_Heat = 0,  !- Program Line 206
  SET Flr_3_ICU_Heat = 0,  !- Program Line 207
  SET Flr_3_NS_1_Heat = 0,  !- Program Line 208
  SET Flr_3_NS_2_Heat = 0,  !- Program Line 209
  SET Flr_3_Nursery_Heat = 0,  !- Program Line 210
  SET Flr_3_Off_Heat = 0,  !- Program Line 211
  SET Flr_3_OR_Heat = 0,   !- Program Line 212
  SET Flr_3_Pat_1_Heat = 0,  !- Program Line 213
  SET Flr_3_Pat_2_Heat = 0,  !- Program Line 214
  SET Flr_3_Pat_3_Heat = 0,  !- Program Line 215
  SET Flr_3_Pat_4_Heat = 0,  !- Program Line 216
  SET Flr_3_PatCor1_Heat = 0,  !- Program Line 217
  SET Flr_3_PatCor2_Heat = 0,  !- Program Line 218
  SET Flr_3_Proc_Heat = 0,  !- Program Line 219
  SET Flr_3_Soil_Heat = 0,  !- Program Line 220
  SET Flr_3_Supply_Heat = 0,  !- Program Line 221
  SET Flr_3_Triage_Heat = 0,  !- Program Line 222
  SET Flr_3_Waiting_Heat = 0,  !- Program Line 223
  SET Flr46_Clean_Heat = 0,  !- Program Line 224
  SET Flr46_Elev_Heat = 0,  !- Program Line 225
  SET Flr46_NS_Heat = 0,   !- Program Line 226
  SET Flr46_Off_Heat = 0,  !- Program Line 227
  SET Flr46_Pat_1_Heat = 0,  !- Program Line 228
  SET Flr46_Pat_2_Heat = 0,  !- Program Line 229
  SET Flr46_Pat_3_Heat = 0,  !- Program Line 230
  SET Flr46_Pat_4_Heat = 0,  !- Program Line 231
  SET Flr46_PatCor1_Heat = 0,  !- Program Line 232
  SET Flr46_PatCor2_Heat = 0,  !- Program Line 233
  SET Flr46_Soil_Heat = 0,  !- Program Line 234
  SET Flr46_Supply_Heat = 0,  !- Program Line 235
  SET Flr_7_Clean_Heat = 0,  !- Program Line 236
  SET Flr_7_Elev_Heat = 0,  !- Program Line 237
  SET Flr_7_NS_Heat = 0,   !- Program Line 238
  SET Flr_7_Off_Heat = 0,  !- Program Line 239
  SET Flr_7_Pat_1_Heat = 0,  !- Program Line 240
  SET Flr_7_Pat_2_Heat = 0,  !- Program Line 241
  SET Flr_7_Pat_3_Heat = 0,  !- Program Line 242
  SET Flr_7_Pat_4_Heat = 0,  !- Program Line 243
  SET Flr_7_PatCor1_Heat = 0,  !- Program Line 244
  SET Flr_7_PatCor2_Heat = 0,  !- Program Line 245
  SET Flr_7_Soil_Heat = 0,  !- Program Line 246
  SET Flr_7_Supply_Heat = 0,  !- Program Line 247
  SET MOB_Flr1_Core_Heat = 0,  !- Program Line 248
  SET MOB_Flr1_Prm1_Heat = 0,  !- Program Line 249
  SET MOB_Flr1_Prm2_Heat = 0,  !- Program Line 250
  SET MOB_Flr1_Prm3_Heat = 0,  !- Program Line 251
  SET MOB_24_Core_Heat = 0,  !- Program Line 252
  SET MOB_24_Prm1_Heat = 0,  !- Program Line 253
  SET MOB_24_Prm2_Heat = 0,  !- Program Line 254
  SET MOB_24_Prm3_Heat = 0,  !- Program Line 255
  SET MOB_24_Prm_4_Heat = 0,  !- Program Line 256
  SET MOB_Flr5_Core_Heat = 0,  !- Program Line 257
  SET MOB_Flr5_Prm1_Heat = 0,  !- Program Line 258
  SET MOB_Flr5_Prm2_Heat = 0,  !- Program Line 259
  SET MOB_Flr5_Prm3_Heat = 0,  !- Program Line 260
  SET MOB_Flr5_Prm4_Heat = 0,  !- Program Line 261
  SET AHU_1_Heat = 0,      !- Program Line 262
  SET AHU_2_Heat = 0,      !- Program Line 263
  SET AHU_3_Heat = 0,      !- Program Line 264
  SET AHU_4_Heat = 0,      !- Program Line 265
  SET AHU_5_Heat = 0,      !- Program Line 266
  SET AHU_6_Heat = 0,      !- Program Line 267
  SET Heat = 0,            !- Program Line 268
  SET AHU_1_Problem = 0,   !- Program Line 269
  SET AHU_2_Problem = 0,   !- Program Line 270
  SET AHU_3_Problem = 0,   !- Program Line 271
  SET AHU_4_Problem = 0,   !- Program Line 272
  SET AHU_5_Problem = 0,   !- Program Line 273
  SET AHU_6_Problem = 0,   !- Program Line 274
  SET AHU_1_Economize = 0,  !- Program Line 275
  SET AHU_2_Economize = 0,  !- Program Line 276
  SET AHU_3_Economize = 0,  !- Program Line 277
  SET AHU_4_Economize = 0,  !- Program Line 278
  SET AHU_5_Economize = 0,  !- Program Line 279
  SET AHU_6_Economize = 0;  !- Program Line 280

EnergyManagementSystem:Program,
  Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Cafe_Load <= 0),  !- Program Line 3
  SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + Flr_1_Cafe_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Cafe_DT1 = Flr_1_Cafe_Coil_Outlet_Air_Temp - Flr_1_Cafe_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Cafe_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Cafe_Ratio = @Min (Flr_1_Cafe_DT2 / Flr_1_Cafe_DT1) 1,  !- Program Line 10
  SET Flr_1_Cafe_RE = Flr_1_Cafe_RE + (Flr_1_Cafe_Ratio * Flr_1_Cafe_Coil_Energy),  !- Program Line 11
  SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + ((1-Flr_1_Cafe_Ratio) * Flr_1_Cafe_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Cafe_Heat = Flr_1_Cafe_Heat + Flr_1_Cafe_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Clean_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Clean_Load <= 0),  !- Program Line 3
  SET Flr_1_Clean_RE = Flr_1_Clean_RE + Flr_1_Clean_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Clean_DT1 = Flr_1_Clean_Coil_Outlet_Air_Temp - Flr_1_Clean_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Clean_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Clean_Ratio = @Min (Flr_1_Clean_DT2 / Flr_1_Clean_DT1) 1,  !- Program Line 10
  SET Flr_1_Clean_RE = Flr_1_Clean_RE + (Flr_1_Clean_Ratio * Flr_1_Clean_Coil_Energy),  !- Program Line 11
  SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + ((1-Flr_1_Clean_Ratio) * Flr_1_Clean_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Clean_Heat = Flr_1_Clean_Heat + Flr_1_Clean_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Conf_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Conf_Load <= 0),  !- Program Line 3
  SET Flr_1_Conf_RE = Flr_1_Conf_RE + Flr_1_Conf_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Conf_DT1 = Flr_1_Conf_Coil_Outlet_Air_Temp - Flr_1_Conf_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Conf_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Conf_Ratio = @Min (Flr_1_Conf_DT2 / Flr_1_Conf_DT1) 1,  !- Program Line 10
  SET Flr_1_Conf_RE = Flr_1_Conf_RE + (Flr_1_Conf_Ratio * Flr_1_Conf_Coil_Energy),  !- Program Line 11
  SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + ((1-Flr_1_Conf_Ratio) * Flr_1_Conf_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Conf_Heat = Flr_1_Conf_Heat + Flr_1_Conf_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Dining_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Dining_Load <= 0),  !- Program Line 3
  SET Flr_1_Dining_RE = Flr_1_Dining_RE + Flr_1_Dining_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Dining_DT1 = Flr_1_Dining_Coil_Outlet_Air_Temp - Flr_1_Dining_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Dining_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Dining_Ratio = @Min (Flr_1_Dining_DT2 / Flr_1_Dining_DT1) 1,  !- Program Line 10
  SET Flr_1_Dining_RE = Flr_1_Dining_RE + (Flr_1_Dining_Ratio * Flr_1_Dining_Coil_Energy),  !- Program Line 11
  SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + ((1-Flr_1_Dining_Ratio) * Flr_1_Dining_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Dining_Heat = Flr_1_Dining_Heat + Flr_1_Dining_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Elev_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Elev_Load <= 0),  !- Program Line 3
  SET Flr_1_Elev_RE = Flr_1_Elev_RE + Flr_1_Elev_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Elev_DT1 = Flr_1_Elev_Coil_Outlet_Air_Temp - Flr_1_Elev_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Elev_Ratio = @Min (Flr_1_Elev_DT2 / Flr_1_Elev_DT1) 1,  !- Program Line 10
  SET Flr_1_Elev_RE = Flr_1_Elev_RE + (Flr_1_Elev_Ratio * Flr_1_Elev_Coil_Energy),  !- Program Line 11
  SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + ((1-Flr_1_Elev_Ratio) * Flr_1_Elev_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Elev_Heat = Flr_1_Elev_Heat + Flr_1_Elev_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Exam_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Exam_Load <= 0),  !- Program Line 3
  SET Flr_1_Exam_RE = Flr_1_Exam_RE + Flr_1_Exam_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Exam_DT1 = Flr_1_Exam_Coil_Outlet_Air_Temp - Flr_1_Exam_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Exam_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Exam_Ratio = @Min (Flr_1_Exam_DT2 / Flr_1_Exam_DT1) 1,  !- Program Line 10
  SET Flr_1_Exam_RE = Flr_1_Exam_RE + (Flr_1_Exam_Ratio * Flr_1_Exam_Coil_Energy),  !- Program Line 11
  SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + ((1-Flr_1_Exam_Ratio) * Flr_1_Exam_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Exam_Heat = Flr_1_Exam_Heat + Flr_1_Exam_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_FStor_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_FStor_Load <= 0),  !- Program Line 3
  SET Flr_1_FStor_RE = Flr_1_FStor_RE + Flr_1_FStor_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_FStor_DT1 = Flr_1_FStor_Coil_Outlet_Air_Temp - Flr_1_FStor_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_FStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_FStor_Ratio = @Min (Flr_1_FStor_DT2 / Flr_1_FStor_DT1) 1,  !- Program Line 10
  SET Flr_1_FStor_RE = Flr_1_FStor_RE + (Flr_1_FStor_Ratio * Flr_1_FStor_Coil_Energy),  !- Program Line 11
  SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + ((1-Flr_1_FStor_Ratio) * Flr_1_FStor_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_FStor_Heat = Flr_1_FStor_Heat + Flr_1_FStor_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_GStor_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_GStor_Load <= 0),  !- Program Line 3
  SET Flr_1_GStor_RE = Flr_1_GStor_RE + Flr_1_GStor_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_GStor_DT1 = Flr_1_GStor_Coil_Outlet_Air_Temp - Flr_1_GStor_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_GStor_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_GStor_Ratio = @Min (Flr_1_GStor_DT2 / Flr_1_GStor_DT1) 1,  !- Program Line 10
  SET Flr_1_GStor_RE = Flr_1_GStor_RE + (Flr_1_GStor_Ratio * Flr_1_GStor_Coil_Energy),  !- Program Line 11
  SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + ((1-Flr_1_GStor_Ratio) * Flr_1_GStor_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_GStor_Heat = Flr_1_GStor_Heat + Flr_1_GStor_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Image_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Image_Load <= 0),  !- Program Line 3
  SET Flr_1_Image_RE = Flr_1_Image_RE + Flr_1_Image_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Image_DT1 = Flr_1_Image_Coil_Outlet_Air_Temp - Flr_1_Image_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Image_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Image_Ratio = @Min (Flr_1_Image_DT2 / Flr_1_Image_DT1) 1,  !- Program Line 10
  SET Flr_1_Image_RE = Flr_1_Image_RE + (Flr_1_Image_Ratio * Flr_1_Image_Coil_Energy),  !- Program Line 11
  SET Flr_1_Image_Heat = Flr_1_Image_Heat + ((1-Flr_1_Image_Ratio) * Flr_1_Image_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Image_Heat = Flr_1_Image_Heat + Flr_1_Image_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Kitchen_Load <= 0),  !- Program Line 3
  SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + Flr_1_Kitchen_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Kitchen_DT1 = Flr_1_Kitchen_Coil_Outlet_Air_Temp - Flr_1_Kitchen_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Kitchen_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Kitchen_Ratio = @Min (Flr_1_Kitchen_DT2 / Flr_1_Kitchen_DT1) 1,  !- Program Line 10
  SET Flr_1_Kitchen_RE = Flr_1_Kitchen_RE + (Flr_1_Kitchen_Ratio * Flr_1_Kitchen_Coil_Energy),  !- Program Line 11
  SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + ((1-Flr_1_Kitchen_Ratio) * Flr_1_Kitchen_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Kitchen_Heat = Flr_1_Kitchen_Heat + Flr_1_Kitchen_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Lab_1_Load <= 0),  !- Program Line 3
  SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + Flr_1_Lab_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Lab_1_DT1 = Flr_1_Lab_1_Coil_Outlet_Air_Temp - Flr_1_Lab_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Lab_1_Ratio = @Min (Flr_1_Lab_1_DT2 / Flr_1_Lab_1_DT1) 1,  !- Program Line 10
  SET Flr_1_Lab_1_RE = Flr_1_Lab_1_RE + (Flr_1_Lab_1_Ratio * Flr_1_Lab_1_Coil_Energy),  !- Program Line 11
  SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + ((1-Flr_1_Lab_1_Ratio) * Flr_1_Lab_1_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Lab_1_Heat = Flr_1_Lab_1_Heat + Flr_1_Lab_1_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Lab_2_Load <= 0),  !- Program Line 3
  SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + Flr_1_Lab_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Lab_2_DT1 = Flr_1_Lab_2_Coil_Outlet_Air_Temp - Flr_1_Lab_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Lab_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Lab_2_Ratio = @Min (Flr_1_Lab_2_DT2 / Flr_1_Lab_2_DT1) 1,  !- Program Line 10
  SET Flr_1_Lab_2_RE = Flr_1_Lab_2_RE + (Flr_1_Lab_2_Ratio * Flr_1_Lab_2_Coil_Energy),  !- Program Line 11
  SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + ((1-Flr_1_Lab_2_Ratio) * Flr_1_Lab_2_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Lab_2_Heat = Flr_1_Lab_2_Heat + Flr_1_Lab_2_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Laundry_Load <= 0),  !- Program Line 3
  SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + Flr_1_Laundry_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Laundry_DT1 = Flr_1_Laundry_Coil_Outlet_Air_Temp - Flr_1_Laundry_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Laundry_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Laundry_Ratio = @Min (Flr_1_Laundry_DT2 / Flr_1_Laundry_DT1) 1,  !- Program Line 10
  SET Flr_1_Laundry_RE = Flr_1_Laundry_RE + (Flr_1_Laundry_Ratio * Flr_1_Laundry_Coil_Energy),  !- Program Line 11
  SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + ((1-Flr_1_Laundry_Ratio) * Flr_1_Laundry_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Laundry_Heat = Flr_1_Laundry_Heat + Flr_1_Laundry_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Lobby_Load <= 0),  !- Program Line 3
  SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + Flr_1_Lobby_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Lobby_DT1 = Flr_1_Lobby_Coil_Outlet_Air_Temp - Flr_1_Lobby_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Lobby_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Lobby_Ratio = @Min (Flr_1_Lobby_DT2 / Flr_1_Lobby_DT1) 1,  !- Program Line 10
  SET Flr_1_Lobby_RE = Flr_1_Lobby_RE + (Flr_1_Lobby_Ratio * Flr_1_Lobby_Coil_Energy),  !- Program Line 11
  SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + ((1-Flr_1_Lobby_Ratio) * Flr_1_Lobby_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Lobby_Heat = Flr_1_Lobby_Heat + Flr_1_Lobby_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Lounge_Load <= 0),  !- Program Line 3
  SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + Flr_1_Lounge_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Lounge_DT1 = Flr_1_Lounge_Coil_Outlet_Air_Temp - Flr_1_Lounge_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Lounge_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Lounge_Ratio = @Min (Flr_1_Lounge_DT2 / Flr_1_Lounge_DT1) 1,  !- Program Line 10
  SET Flr_1_Lounge_RE = Flr_1_Lounge_RE + (Flr_1_Lounge_Ratio * Flr_1_Lounge_Coil_Energy),  !- Program Line 11
  SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + ((1-Flr_1_Lounge_Ratio) * Flr_1_Lounge_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Lounge_Heat = Flr_1_Lounge_Heat + Flr_1_Lounge_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Mech_1_Load <= 0),  !- Program Line 3
  SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + Flr_1_Mech_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Mech_1_DT1 = Flr_1_Mech_1_Coil_Outlet_Air_Temp - Flr_1_Mech_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Mech_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Mech_1_Ratio = @Min (Flr_1_Mech_1_DT2 / Flr_1_Mech_1_DT1) 1,  !- Program Line 10
  SET Flr_1_Mech_1_RE = Flr_1_Mech_1_RE + (Flr_1_Mech_1_Ratio * Flr_1_Mech_1_Coil_Energy),  !- Program Line 11
  SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + ((1-Flr_1_Mech_1_Ratio) * Flr_1_Mech_1_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Mech_1_Heat = Flr_1_Mech_1_Heat + Flr_1_Mech_1_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Mech_2_Load <= 0),  !- Program Line 3
  SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + Flr_1_Mech_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Mech_2_DT1 = Flr_1_Mech_2_Coil_Outlet_Air_Temp - Flr_1_Mech_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Mech_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Mech_2_Ratio = @Min (Flr_1_Mech_2_DT2 / Flr_1_Mech_2_DT1) 1,  !- Program Line 10
  SET Flr_1_Mech_2_RE = Flr_1_Mech_2_RE + (Flr_1_Mech_2_Ratio * Flr_1_Mech_2_Coil_Energy),  !- Program Line 11
  SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + ((1-Flr_1_Mech_2_Ratio) * Flr_1_Mech_2_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Mech_2_Heat = Flr_1_Mech_2_Heat + Flr_1_Mech_2_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off_1_Load <= 0),  !- Program Line 3
  SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + Flr_1_Off_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off_1_DT1 = Flr_1_Off_1_Coil_Outlet_Air_Temp - Flr_1_Off_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Off_1_Ratio = @Min (Flr_1_Off_1_DT2 / Flr_1_Off_1_DT1) 1,  !- Program Line 10
  SET Flr_1_Off_1_RE = Flr_1_Off_1_RE + (Flr_1_Off_1_Ratio * Flr_1_Off_1_Coil_Energy),  !- Program Line 11
  SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + ((1-Flr_1_Off_1_Ratio) * Flr_1_Off_1_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 14
  SET Flr_1_Off_1_Heat = Flr_1_Off_1_Heat + Flr_1_Off_1_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off_2_Load <= 0),  !- Program Line 3
  SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + Flr_1_Off_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off_2_DT1 = Flr_1_Off_2_Coil_Outlet_Air_Temp - Flr_1_Off_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Off_2_Ratio = @Min (Flr_1_Off_2_DT2 / Flr_1_Off_2_DT1) 1,  !- Program Line 10
  SET Flr_1_Off_2_RE = Flr_1_Off_2_RE + (Flr_1_Off_2_Ratio * Flr_1_Off_2_Coil_Energy),  !- Program Line 11
  SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + ((1-Flr_1_Off_2_Ratio) * Flr_1_Off_2_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Off_2_Heat = Flr_1_Off_2_Heat + Flr_1_Off_2_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off_3_Load <= 0),  !- Program Line 3
  SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + Flr_1_Off_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off_3_DT1 = Flr_1_Off_3_Coil_Outlet_Air_Temp - Flr_1_Off_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Off_3_Ratio = @Min (Flr_1_Off_3_DT2 / Flr_1_Off_3_DT1) 1,  !- Program Line 10
  SET Flr_1_Off_3_RE = Flr_1_Off_3_RE + (Flr_1_Off_3_Ratio * Flr_1_Off_3_Coil_Energy),  !- Program Line 11
  SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + ((1-Flr_1_Off_3_Ratio) * Flr_1_Off_3_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Off_3_Heat = Flr_1_Off_3_Heat + Flr_1_Off_3_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off3_P1_Load <= 0),  !- Program Line 3
  SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + Flr_1_Off3_P1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off3_P1_DT1 = Flr_1_Off3_P1_Coil_Outlet_Air_Temp - Flr_1_Off3_P1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off3_P1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  SET Flr_1_Off3_P1_Ratio = @Min (Flr_1_Off3_P1_DT2 / Flr_1_Off3_P1_DT1) 1,  !- Program Line 10
  SET Flr_1_Off3_P1_RE = Flr_1_Off3_P1_RE + (Flr_1_Off3_P1_Ratio * Flr_1_Off3_P1_Coil_Energy),  !- Program Line 11
  SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + ((1-Flr_1_Off3_P1_Ratio) * Flr_1_Off3_P1_Coil_Energy),  !- Program Line 12
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 13
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 14
  SET Flr_1_Off3_P1_Heat = Flr_1_Off3_P1_Heat + Flr_1_Off3_P1_Coil_Energy,  !- Program Line 15
  ENDIF;                   !- Program Line 16

EnergyManagementSystem:Program,
  Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off3_P2_Load <= 0),  !- Program Line 3
  SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + Flr_1_Off3_P2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off3_P2_DT1 = Flr_1_Off3_P2_Coil_Outlet_Air_Temp - Flr_1_Off3_P2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off3_P2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Off3_P2_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Off3_P2_Ratio = @Min (Flr_1_Off3_P2_DT2 / Flr_1_Off3_P2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Off3_P2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Off3_P2_RE = Flr_1_Off3_P2_RE + (Flr_1_Off3_P2_Ratio * Flr_1_Off3_P2_Coil_Energy),  !- Program Line 15
  SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + ((1-Flr_1_Off3_P2_Ratio) * Flr_1_Off3_P2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_1_Off3_P2_Heat = Flr_1_Off3_P2_Heat + Flr_1_Off3_P2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Off3_P3_Load <= 0),  !- Program Line 3
  SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + Flr_1_Off3_P3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Off3_P3_DT1 = Flr_1_Off3_P3_Coil_Outlet_Air_Temp - Flr_1_Off3_P3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Off3_P3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Off3_P3_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Off3_P3_Ratio = @Min (Flr_1_Off3_P3_DT2 / Flr_1_Off3_P3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Off3_P3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Off3_P3_RE = Flr_1_Off3_P3_RE + (Flr_1_Off3_P3_Ratio * Flr_1_Off3_P3_Coil_Energy),  !- Program Line 15
  SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + ((1-Flr_1_Off3_P3_Ratio) * Flr_1_Off3_P3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_1_Off3_P3_Heat = Flr_1_Off3_P3_Heat + Flr_1_Off3_P3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Pat_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Pat_Load <= 0),  !- Program Line 3
  SET Flr_1_Pat_RE = Flr_1_Pat_RE + Flr_1_Pat_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Pat_DT1 = Flr_1_Pat_Coil_Outlet_Air_Temp - Flr_1_Pat_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Pat_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Pat_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Pat_Ratio = @Min (Flr_1_Pat_DT2 / Flr_1_Pat_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Pat_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Pat_RE = Flr_1_Pat_RE + (Flr_1_Pat_Ratio * Flr_1_Pat_Coil_Energy),  !- Program Line 15
  SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + ((1-Flr_1_Pat_Ratio) * Flr_1_Pat_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Pat_Heat = Flr_1_Pat_Heat + Flr_1_Pat_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Pharm_Load <= 0),  !- Program Line 3
  SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + Flr_1_Pharm_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Pharm_DT1 = Flr_1_Pharm_Coil_Outlet_Air_Temp - Flr_1_Pharm_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Pharm_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Pharm_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Pharm_Ratio = @Min (Flr_1_Pharm_DT2 / Flr_1_Pharm_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Pharm_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Pharm_RE = Flr_1_Pharm_RE + (Flr_1_Pharm_Ratio * Flr_1_Pharm_Coil_Energy),  !- Program Line 15
  SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + ((1-Flr_1_Pharm_Ratio) * Flr_1_Pharm_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Pharm_Heat = Flr_1_Pharm_Heat + Flr_1_Pharm_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_PT_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_PT_Load <= 0),  !- Program Line 3
  SET Flr_1_PT_RE = Flr_1_PT_RE + Flr_1_PT_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_PT_DT1 = Flr_1_PT_Coil_Outlet_Air_Temp - Flr_1_PT_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_PT_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_PT_DT1 > 0.0,   !- Program Line 10
  SET Flr_1_PT_Ratio = @Min (Flr_1_PT_DT2 / Flr_1_PT_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_PT_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_PT_RE = Flr_1_PT_RE + (Flr_1_PT_Ratio * Flr_1_PT_Coil_Energy),  !- Program Line 15
  SET Flr_1_PT_Heat = Flr_1_PT_Heat + ((1-Flr_1_PT_Ratio) * Flr_1_PT_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_PT_Heat = Flr_1_PT_Heat + Flr_1_PT_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Receive_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Receive_Load <= 0),  !- Program Line 3
  SET Flr_1_Receive_RE = Flr_1_Receive_RE + Flr_1_Receive_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Receive_DT1 = Flr_1_Receive_Coil_Outlet_Air_Temp - Flr_1_Receive_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Receive_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Receive_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Receive_Ratio = @Min (Flr_1_Receive_DT2 / Flr_1_Receive_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Receive_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Receive_RE = Flr_1_Receive_RE + (Flr_1_Receive_Ratio * Flr_1_Receive_Coil_Energy),  !- Program Line 15
  SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + ((1-Flr_1_Receive_Ratio) * Flr_1_Receive_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_1_Receive_Heat = Flr_1_Receive_Heat + Flr_1_Receive_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Recep_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Recep_Load <= 0),  !- Program Line 3
  SET Flr_1_Recep_RE = Flr_1_Recep_RE + Flr_1_Recep_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Recep_DT1 = Flr_1_Recep_Coil_Outlet_Air_Temp - Flr_1_Recep_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Recep_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Recep_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Recep_Ratio = @Min (Flr_1_Recep_DT2 / Flr_1_Recep_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Recep_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Recep_RE = Flr_1_Recep_RE + (Flr_1_Recep_Ratio * Flr_1_Recep_Coil_Energy),  !- Program Line 15
  SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + ((1-Flr_1_Recep_Ratio) * Flr_1_Recep_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Recep_Heat = Flr_1_Recep_Heat + Flr_1_Recep_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Soil_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Soil_Load <= 0),  !- Program Line 3
  SET Flr_1_Soil_RE = Flr_1_Soil_RE + Flr_1_Soil_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Soil_DT1 = Flr_1_Soil_Coil_Outlet_Air_Temp - Flr_1_Soil_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Soil_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Soil_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Soil_Ratio = @Min (Flr_1_Soil_DT2 / Flr_1_Soil_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Soil_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Soil_RE = Flr_1_Soil_RE + (Flr_1_Soil_Ratio * Flr_1_Soil_Coil_Energy),  !- Program Line 15
  SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + ((1-Flr_1_Soil_Ratio) * Flr_1_Soil_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Soil_Heat = Flr_1_Soil_Heat + Flr_1_Soil_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Stor_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Stor_Load <= 0),  !- Program Line 3
  SET Flr_1_Stor_RE = Flr_1_Stor_RE + Flr_1_Stor_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Stor_DT1 = Flr_1_Stor_Coil_Outlet_Air_Temp - Flr_1_Stor_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Stor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Stor_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Stor_Ratio = @Min (Flr_1_Stor_DT2 / Flr_1_Stor_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Stor_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Stor_RE = Flr_1_Stor_RE + (Flr_1_Stor_Ratio * Flr_1_Stor_Coil_Energy),  !- Program Line 15
  SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + ((1-Flr_1_Stor_Ratio) * Flr_1_Stor_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Stor_Heat = Flr_1_Stor_Heat + Flr_1_Stor_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_1_Waiting_Load <= 0),  !- Program Line 3
  SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + Flr_1_Waiting_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_1_Waiting_DT1 = Flr_1_Waiting_Coil_Outlet_Air_Temp - Flr_1_Waiting_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_1_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_1_Waiting_DT1 > 0.0,  !- Program Line 10
  SET Flr_1_Waiting_Ratio = @Min (Flr_1_Waiting_DT2 / Flr_1_Waiting_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_1_Waiting_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_1_Waiting_RE = Flr_1_Waiting_RE + (Flr_1_Waiting_Ratio * Flr_1_Waiting_Coil_Energy),  !- Program Line 15
  SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + ((1-Flr_1_Waiting_Ratio) * Flr_1_Waiting_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_1_Waiting_Heat = Flr_1_Waiting_Heat + Flr_1_Waiting_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Chapel_Load <= 0),  !- Program Line 3
  SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + Flr_2_Chapel_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Chapel_DT1 = Flr_2_Chapel_Coil_Outlet_Air_Temp - Flr_2_Chapel_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Chapel_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Chapel_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Chapel_Ratio = @Min (Flr_2_Chapel_DT2 / Flr_2_Chapel_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Chapel_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Chapel_RE = Flr_2_Chapel_RE + (Flr_2_Chapel_Ratio * Flr_2_Chapel_Coil_Energy),  !- Program Line 15
  SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + ((1-Flr_2_Chapel_Ratio) * Flr_2_Chapel_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Chapel_Heat = Flr_2_Chapel_Heat + Flr_2_Chapel_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Clean_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + Flr_2_Clean_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Clean_1_DT1 = Flr_2_Clean_1_Coil_Outlet_Air_Temp - Flr_2_Clean_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Clean_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Clean_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Clean_1_Ratio = @Min (Flr_2_Clean_1_DT2 / Flr_2_Clean_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Clean_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Clean_1_RE = Flr_2_Clean_1_RE + (Flr_2_Clean_1_Ratio * Flr_2_Clean_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + ((1-Flr_2_Clean_1_Ratio) * Flr_2_Clean_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Clean_1_Heat = Flr_2_Clean_1_Heat + Flr_2_Clean_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Clean_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + Flr_2_Clean_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Clean_2_DT1 = Flr_2_Clean_2_Coil_Outlet_Air_Temp - Flr_2_Clean_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Clean_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Clean_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Clean_2_Ratio = @Min (Flr_2_Clean_2_DT2 / Flr_2_Clean_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Clean_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Clean_2_RE = Flr_2_Clean_2_RE + (Flr_2_Clean_2_Ratio * Flr_2_Clean_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + ((1-Flr_2_Clean_2_Ratio) * Flr_2_Clean_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Clean_2_Heat = Flr_2_Clean_2_Heat + Flr_2_Clean_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Cor_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Cor_Load <= 0),  !- Program Line 3
  SET Flr_2_Cor_RE = Flr_2_Cor_RE + Flr_2_Cor_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Cor_DT1 = Flr_2_Cor_Coil_Outlet_Air_Temp - Flr_2_Cor_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Cor_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Cor_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Cor_Ratio = @Min (Flr_2_Cor_DT2 / Flr_2_Cor_DT1) 1,  !- Program Line 11
  Else,                    !- Program Line 12
  Set Flr_2_Cor_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Cor_RE = Flr_2_Cor_RE + (Flr_2_Cor_Ratio * Flr_2_Cor_Coil_Energy),  !- Program Line 15
  SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + ((1-Flr_2_Cor_Ratio) * Flr_2_Cor_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Cor_Heat = Flr_2_Cor_Heat + Flr_2_Cor_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Elev_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Elev_Load <= 0),  !- Program Line 3
  SET Flr_2_Elev_RE = Flr_2_Elev_RE + Flr_2_Elev_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Elev_DT1 = Flr_2_Elev_Coil_Outlet_Air_Temp - Flr_2_Elev_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Elev_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Elev_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Elev_Ratio = @Min (Flr_2_Elev_DT2 / Flr_2_Elev_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Elev_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Elev_RE = Flr_2_Elev_RE + (Flr_2_Elev_Ratio * Flr_2_Elev_Coil_Energy),  !- Program Line 15
  SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + ((1-Flr_2_Elev_Ratio) * Flr_2_Elev_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Elev_Heat = Flr_2_Elev_Heat + Flr_2_Elev_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Exam_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + Flr_2_Exam_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Exam_1_DT1 = Flr_2_Exam_1_Coil_Outlet_Air_Temp - Flr_2_Exam_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Exam_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Exam_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Exam_1_Ratio = @Min (Flr_2_Exam_1_DT2 / Flr_2_Exam_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Exam_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Exam_1_RE = Flr_2_Exam_1_RE + (Flr_2_Exam_1_Ratio * Flr_2_Exam_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + ((1-Flr_2_Exam_1_Ratio) * Flr_2_Exam_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Exam_1_Heat = Flr_2_Exam_1_Heat + Flr_2_Exam_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Exam_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + Flr_2_Exam_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Exam_2_DT1 = Flr_2_Exam_2_Coil_Outlet_Air_Temp - Flr_2_Exam_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Exam_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Exam_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Exam_2_Ratio = @Min (Flr_2_Exam_2_DT2 / Flr_2_Exam_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Exam_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Exam_2_RE = Flr_2_Exam_2_RE + (Flr_2_Exam_2_Ratio * Flr_2_Exam_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + ((1-Flr_2_Exam_2_Ratio) * Flr_2_Exam_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Exam_2_Heat = Flr_2_Exam_2_Heat + Flr_2_Exam_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Exam_3_Load <= 0),  !- Program Line 3
  SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + Flr_2_Exam_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Exam_3_DT1 = Flr_2_Exam_3_Coil_Outlet_Air_Temp - Flr_2_Exam_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Exam_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Exam_3_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Exam_3_Ratio = @Min (Flr_2_Exam_3_DT2 / Flr_2_Exam_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Exam_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Exam_3_RE = Flr_2_Exam_3_RE + (Flr_2_Exam_3_Ratio * Flr_2_Exam_3_Coil_Energy),  !- Program Line 15
  SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + ((1-Flr_2_Exam_3_Ratio) * Flr_2_Exam_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Exam_3_Heat = Flr_2_Exam_3_Heat + Flr_2_Exam_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Exam_4_Load <= 0),  !- Program Line 3
  SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + Flr_2_Exam_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Exam_4_DT1 = Flr_2_Exam_4_Coil_Outlet_Air_Temp - Flr_2_Exam_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Exam_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Exam_4_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Exam_4_Ratio = @Min (Flr_2_Exam_4_DT2 / Flr_2_Exam_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Exam_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Exam_4_RE = Flr_2_Exam_4_RE + (Flr_2_Exam_4_Ratio * Flr_2_Exam_4_Coil_Energy),  !- Program Line 15
  SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + ((1-Flr_2_Exam_4_Ratio) * Flr_2_Exam_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Exam_4_Heat = Flr_2_Exam_4_Heat + Flr_2_Exam_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Gift_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Gift_Load <= 0),  !- Program Line 3
  SET Flr_2_Gift_RE = Flr_2_Gift_RE + Flr_2_Gift_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Gift_DT1 = Flr_2_Gift_Coil_Outlet_Air_Temp - Flr_2_Gift_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Gift_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Gift_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Gift_Ratio = @Min (Flr_2_Gift_DT2 / Flr_2_Gift_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Gift_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Gift_RE = Flr_2_Gift_RE + (Flr_2_Gift_Ratio * Flr_2_Gift_Coil_Energy),  !- Program Line 15
  SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + ((1-Flr_2_Gift_Ratio) * Flr_2_Gift_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Gift_Heat = Flr_2_Gift_Heat + Flr_2_Gift_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Image_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + Flr_2_Image_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Image_1_DT1 = Flr_2_Image_1_Coil_Outlet_Air_Temp - Flr_2_Image_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Image_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Image_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Image_1_Ratio = @Min (Flr_2_Image_1_DT2 / Flr_2_Image_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Image_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Image_1_RE = Flr_2_Image_1_RE + (Flr_2_Image_1_Ratio * Flr_2_Image_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + ((1-Flr_2_Image_1_Ratio) * Flr_2_Image_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Image_1_Heat = Flr_2_Image_1_Heat + Flr_2_Image_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Image_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + Flr_2_Image_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Image_2_DT1 = Flr_2_Image_2_Coil_Outlet_Air_Temp - Flr_2_Image_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Image_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Image_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Image_2_Ratio = @Min (Flr_2_Image_2_DT2 / Flr_2_Image_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Image_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Image_2_RE = Flr_2_Image_2_RE + (Flr_2_Image_2_Ratio * Flr_2_Image_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + ((1-Flr_2_Image_2_Ratio) * Flr_2_Image_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Image_2_Heat = Flr_2_Image_2_Heat + Flr_2_Image_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Image_3_Load <= 0),  !- Program Line 3
  SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + Flr_2_Image_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Image_3_DT1 = Flr_2_Image_3_Coil_Outlet_Air_Temp - Flr_2_Image_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Image_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Image_3_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Image_3_Ratio = @Min (Flr_2_Image_3_DT2 / Flr_2_Image_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Image_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Image_3_RE = Flr_2_Image_3_RE + (Flr_2_Image_3_Ratio * Flr_2_Image_3_Coil_Energy),  !- Program Line 15
  SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + ((1-Flr_2_Image_3_Ratio) * Flr_2_Image_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Image_3_Heat = Flr_2_Image_3_Heat + Flr_2_Image_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Lab_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + Flr_2_Lab_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Lab_1_DT1 = Flr_2_Lab_1_Coil_Outlet_Air_Temp - Flr_2_Lab_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Lab_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Lab_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Lab_1_Ratio = @Min (Flr_2_Lab_1_DT2 / Flr_2_Lab_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Lab_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Lab_1_RE = Flr_2_Lab_1_RE + (Flr_2_Lab_1_Ratio * Flr_2_Lab_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + ((1-Flr_2_Lab_1_Ratio) * Flr_2_Lab_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Lab_1_Heat = Flr_2_Lab_1_Heat + Flr_2_Lab_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Lab_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + Flr_2_Lab_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Lab_2_DT1 = Flr_2_Lab_2_Coil_Outlet_Air_Temp - Flr_2_Lab_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Lab_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Lab_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Lab_2_Ratio = @Min (Flr_2_Lab_2_DT2 / Flr_2_Lab_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Lab_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Lab_2_RE = Flr_2_Lab_2_RE + (Flr_2_Lab_2_Ratio * Flr_2_Lab_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + ((1-Flr_2_Lab_2_Ratio) * Flr_2_Lab_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Lab_2_Heat = Flr_2_Lab_2_Heat + Flr_2_Lab_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Lounge1_Load <= 0),  !- Program Line 3
  SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + Flr_2_Lounge1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Lounge1_DT1 = Flr_2_Lounge1_Coil_Outlet_Air_Temp - Flr_2_Lounge1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Lounge1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Lounge1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Lounge1_Ratio = @Min (Flr_2_Lounge1_DT2 / Flr_2_Lounge1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Lounge1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Lounge1_RE = Flr_2_Lounge1_RE + (Flr_2_Lounge1_Ratio * Flr_2_Lounge1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + ((1-Flr_2_Lounge1_Ratio) * Flr_2_Lounge1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Lounge1_Heat = Flr_2_Lounge1_Heat + Flr_2_Lounge1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Lounge2_Load <= 0),  !- Program Line 3
  SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + Flr_2_Lounge2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Lounge2_DT1 = Flr_2_Lounge2_Coil_Outlet_Air_Temp - Flr_2_Lounge2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Lounge2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Lounge2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Lounge2_Ratio = @Min (Flr_2_Lounge2_DT2 / Flr_2_Lounge2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Lounge2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Lounge2_RE = Flr_2_Lounge2_RE + (Flr_2_Lounge2_Ratio * Flr_2_Lounge2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + ((1-Flr_2_Lounge2_Ratio) * Flr_2_Lounge2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Lounge2_Heat = Flr_2_Lounge2_Heat + Flr_2_Lounge2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Lockers_Load <= 0),  !- Program Line 3
  SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + Flr_2_Lockers_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Lockers_DT1 = Flr_2_Lockers_Coil_Outlet_Air_Temp - Flr_2_Lockers_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Lockers_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Lockers_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Lockers_Ratio = @Min (Flr_2_Lockers_DT2 / Flr_2_Lockers_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Lockers_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Lockers_RE = Flr_2_Lockers_RE + (Flr_2_Lockers_Ratio * Flr_2_Lockers_Coil_Energy),  !- Program Line 15
  SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + ((1-Flr_2_Lockers_Ratio) * Flr_2_Lockers_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Lockers_Heat = Flr_2_Lockers_Heat + Flr_2_Lockers_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_NS_1_Load <= 0),  !- Program Line 3
  SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + Flr_2_NS_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_NS_1_DT1 = Flr_2_NS_1_Coil_Outlet_Air_Temp - Flr_2_NS_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_NS_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_NS_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_NS_1_Ratio = @Min (Flr_2_NS_1_DT2 / Flr_2_NS_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_NS_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_NS_1_RE = Flr_2_NS_1_RE + (Flr_2_NS_1_Ratio * Flr_2_NS_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + ((1-Flr_2_NS_1_Ratio) * Flr_2_NS_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_NS_1_Heat = Flr_2_NS_1_Heat + Flr_2_NS_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_NS_2_Load <= 0),  !- Program Line 3
  SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + Flr_2_NS_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_NS_2_DT1 = Flr_2_NS_2_Coil_Outlet_Air_Temp - Flr_2_NS_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_NS_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_NS_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_NS_2_Ratio = @Min (Flr_2_NS_2_DT2 / Flr_2_NS_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_NS_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_NS_2_RE = Flr_2_NS_2_RE + (Flr_2_NS_2_Ratio * Flr_2_NS_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + ((1-Flr_2_NS_2_Ratio) * Flr_2_NS_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_NS_2_Heat = Flr_2_NS_2_Heat + Flr_2_NS_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Off_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + Flr_2_Off_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Off_1_DT1 = Flr_2_Off_1_Coil_Outlet_Air_Temp - Flr_2_Off_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Off_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Off_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Off_1_Ratio = @Min (Flr_2_Off_1_DT2 / Flr_2_Off_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Off_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Off_1_RE = Flr_2_Off_1_RE + (Flr_2_Off_1_Ratio * Flr_2_Off_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + ((1-Flr_2_Off_1_Ratio) * Flr_2_Off_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Off_1_Heat = Flr_2_Off_1_Heat + Flr_2_Off_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Off_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + Flr_2_Off_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Off_2_DT1 = Flr_2_Off_2_Coil_Outlet_Air_Temp - Flr_2_Off_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Off_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Off_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Off_2_Ratio = @Min (Flr_2_Off_2_DT2 / Flr_2_Off_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Off_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Off_2_RE = Flr_2_Off_2_RE + (Flr_2_Off_2_Ratio * Flr_2_Off_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + ((1-Flr_2_Off_2_Ratio) * Flr_2_Off_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Off_2_Heat = Flr_2_Off_2_Heat + Flr_2_Off_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Off_3_Load <= 0),  !- Program Line 3
  SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + Flr_2_Off_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Off_3_DT1 = Flr_2_Off_3_Coil_Outlet_Air_Temp - Flr_2_Off_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Off_3_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Off_3_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Off_3_Ratio = @Min (Flr_2_Off_3_DT2 / Flr_2_Off_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Off_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Off_3_RE = Flr_2_Off_3_RE + (Flr_2_Off_3_Ratio * Flr_2_Off_3_Coil_Energy),  !- Program Line 15
  SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + ((1-Flr_2_Off_3_Ratio) * Flr_2_Off_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Off_3_Heat = Flr_2_Off_3_Heat + Flr_2_Off_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Off_4_Load <= 0),  !- Program Line 3
  SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + Flr_2_Off_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Off_4_DT1 = Flr_2_Off_4_Coil_Outlet_Air_Temp - Flr_2_Off_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Off_4_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Off_4_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Off_4_Ratio = @Min (Flr_2_Off_4_DT2 / Flr_2_Off_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Off_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Off_4_RE = Flr_2_Off_4_RE + (Flr_2_Off_4_Ratio * Flr_2_Off_4_Coil_Energy),  !- Program Line 15
  SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + ((1-Flr_2_Off_4_Ratio) * Flr_2_Off_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Off_4_Heat = Flr_2_Off_4_Heat + Flr_2_Off_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Sterile_Load <= 0),  !- Program Line 3
  SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + Flr_2_Sterile_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Sterile_DT1 = Flr_2_Sterile_Coil_Outlet_Air_Temp - Flr_2_Sterile_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Sterile_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Sterile_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Sterile_Ratio = @Min (Flr_2_Sterile_DT2 / Flr_2_Sterile_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Sterile_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Sterile_RE = Flr_2_Sterile_RE + (Flr_2_Sterile_Ratio * Flr_2_Sterile_Coil_Energy),  !- Program Line 15
  SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + ((1-Flr_2_Sterile_Ratio) * Flr_2_Sterile_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Sterile_Heat = Flr_2_Sterile_Heat + Flr_2_Sterile_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_OR_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_OR_Load <= 0),  !- Program Line 3
  SET Flr_2_OR_RE = Flr_2_OR_RE + Flr_2_OR_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_OR_DT1 = Flr_2_OR_Coil_Outlet_Air_Temp - Flr_2_OR_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_OR_DT1 > 0.0,   !- Program Line 10
  SET Flr_2_OR_Ratio = @Min (Flr_2_OR_DT2 / Flr_2_OR_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_OR_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_OR_RE = Flr_2_OR_RE + (Flr_2_OR_Ratio * Flr_2_OR_Coil_Energy),  !- Program Line 15
  SET Flr_2_OR_Heat = Flr_2_OR_Heat + ((1-Flr_2_OR_Ratio) * Flr_2_OR_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_3_Economize = AHU_3_Economize + 1,  !- Program Line 18
  SET Flr_2_OR_Heat = Flr_2_OR_Heat + Flr_2_OR_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_PACU_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_PACU_Load <= 0),  !- Program Line 3
  SET Flr_2_PACU_RE = Flr_2_PACU_RE + Flr_2_PACU_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_PACU_DT1 = Flr_2_PACU_Coil_Outlet_Air_Temp - Flr_2_PACU_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_PACU_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_PACU_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_PACU_Ratio = @Min (Flr_2_PACU_DT2 / Flr_2_PACU_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_PACU_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_PACU_RE = Flr_2_PACU_RE + (Flr_2_PACU_Ratio * Flr_2_PACU_Coil_Energy),  !- Program Line 15
  SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + ((1-Flr_2_PACU_Ratio) * Flr_2_PACU_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_PACU_Heat = Flr_2_PACU_Heat + Flr_2_PACU_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Pat_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + Flr_2_Pat_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Pat_1_DT1 = Flr_2_Pat_1_Coil_Outlet_Air_Temp - Flr_2_Pat_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Pat_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Pat_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Pat_1_Ratio = @Min (Flr_2_Pat_1_DT2 / Flr_2_Pat_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Pat_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Pat_1_RE = Flr_2_Pat_1_RE + (Flr_2_Pat_1_Ratio * Flr_2_Pat_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + ((1-Flr_2_Pat_1_Ratio) * Flr_2_Pat_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Pat_1_Heat = Flr_2_Pat_1_Heat + Flr_2_Pat_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Pat_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + Flr_2_Pat_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Pat_2_DT1 = Flr_2_Pat_2_Coil_Outlet_Air_Temp - Flr_2_Pat_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Pat_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Pat_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Pat_2_Ratio = @Min (Flr_2_Pat_2_DT2 / Flr_2_Pat_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Pat_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Pat_2_RE = Flr_2_Pat_2_RE + (Flr_2_Pat_2_Ratio * Flr_2_Pat_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + ((1-Flr_2_Pat_2_Ratio) * Flr_2_Pat_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Pat_2_Heat = Flr_2_Pat_2_Heat + Flr_2_Pat_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Proc_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + Flr_2_Proc_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Proc_1_DT1 = Flr_2_Proc_1_Coil_Outlet_Air_Temp - Flr_2_Proc_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Proc_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Proc_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Proc_1_Ratio = @Min (Flr_2_Proc_1_DT2 / Flr_2_Proc_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Proc_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Proc_1_RE = Flr_2_Proc_1_RE + (Flr_2_Proc_1_Ratio * Flr_2_Proc_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + ((1-Flr_2_Proc_1_Ratio) * Flr_2_Proc_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Proc_1_Heat = Flr_2_Proc_1_Heat + Flr_2_Proc_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Proc_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + Flr_2_Proc_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Proc_2_DT1 = Flr_2_Proc_2_Coil_Outlet_Air_Temp - Flr_2_Proc_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Proc_2_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Proc_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Proc_2_Ratio = @Min (Flr_2_Proc_2_DT2 / Flr_2_Proc_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Proc_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Proc_2_RE = Flr_2_Proc_2_RE + (Flr_2_Proc_2_Ratio * Flr_2_Proc_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + ((1-Flr_2_Proc_2_Ratio) * Flr_2_Proc_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Proc_2_Heat = Flr_2_Proc_2_Heat + Flr_2_Proc_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Recep_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Recep_Load <= 0),  !- Program Line 3
  SET Flr_2_Recep_RE = Flr_2_Recep_RE + Flr_2_Recep_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Recep_DT1 = Flr_2_Recep_Coil_Outlet_Air_Temp - Flr_2_Recep_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Recep_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Recep_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Recep_Ratio = @Min (Flr_2_Recep_DT2 / Flr_2_Recep_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Recep_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Recep_RE = Flr_2_Recep_RE + (Flr_2_Recep_Ratio * Flr_2_Recep_Coil_Energy),  !- Program Line 15
  SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + ((1-Flr_2_Recep_Ratio) * Flr_2_Recep_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Recep_Heat = Flr_2_Recep_Heat + Flr_2_Recep_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Rest_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + Flr_2_Rest_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Rest_1_DT1 = Flr_2_Rest_1_Coil_Outlet_Air_Temp - Flr_2_Rest_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Rest_1_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Rest_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Rest_1_Ratio = @Min (Flr_2_Rest_1_DT2 / Flr_2_Rest_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Rest_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Rest_1_RE = Flr_2_Rest_1_RE + (Flr_2_Rest_1_Ratio * Flr_2_Rest_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + ((1-Flr_2_Rest_1_Ratio) * Flr_2_Rest_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Rest_1_Heat = Flr_2_Rest_1_Heat + Flr_2_Rest_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Rest_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + Flr_2_Rest_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Rest_2_DT1 = Flr_2_Rest_2_Coil_Outlet_Air_Temp - Flr_2_Rest_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Rest_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Rest_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Rest_2_Ratio = @Min (Flr_2_Rest_2_DT2 / Flr_2_Rest_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Rest_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Rest_2_RE = Flr_2_Rest_2_RE + (Flr_2_Rest_2_Ratio * Flr_2_Rest_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + ((1-Flr_2_Rest_2_Ratio) * Flr_2_Rest_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Rest_2_Heat = Flr_2_Rest_2_Heat + Flr_2_Rest_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Soil_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + Flr_2_Soil_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Soil_1_DT1 = Flr_2_Soil_1_Coil_Outlet_Air_Temp - Flr_2_Soil_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Soil_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Soil_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Soil_1_Ratio = @Min (Flr_2_Soil_1_DT2 / Flr_2_Soil_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Soil_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Soil_1_RE = Flr_2_Soil_1_RE + (Flr_2_Soil_1_Ratio * Flr_2_Soil_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + ((1-Flr_2_Soil_1_Ratio) * Flr_2_Soil_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Soil_1_Heat = Flr_2_Soil_1_Heat + Flr_2_Soil_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Soil_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + Flr_2_Soil_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Soil_2_DT1 = Flr_2_Soil_2_Coil_Outlet_Air_Temp - Flr_2_Soil_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Soil_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  If Flr_2_Soil_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Soil_2_Ratio = @Min (Flr_2_Soil_2_DT2 / Flr_2_Soil_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Soil_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Soil_2_RE = Flr_2_Soil_2_RE + (Flr_2_Soil_2_Ratio * Flr_2_Soil_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + ((1-Flr_2_Soil_2_Ratio) * Flr_2_Soil_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Soil_2_Heat = Flr_2_Soil_2_Heat + Flr_2_Soil_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Stor_1_Load <= 0),  !- Program Line 3
  SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + Flr_2_Stor_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Stor_1_DT1 = Flr_2_Stor_1_Coil_Outlet_Air_Temp - Flr_2_Stor_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Stor_1_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Stor_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Stor_1_Ratio = @Min (Flr_2_Stor_1_DT2 / Flr_2_Stor_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Stor_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Stor_1_RE = Flr_2_Stor_1_RE + (Flr_2_Stor_1_Ratio * Flr_2_Stor_1_Coil_Energy),  !- Program Line 15
  SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + ((1-Flr_2_Stor_1_Ratio) * Flr_2_Stor_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Stor_1_Heat = Flr_2_Stor_1_Heat + Flr_2_Stor_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Stor_2_Load <= 0),  !- Program Line 3
  SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + Flr_2_Stor_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Stor_2_DT1 = Flr_2_Stor_2_Coil_Outlet_Air_Temp - Flr_2_Stor_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Stor_2_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Stor_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Stor_2_Ratio = @Min (Flr_2_Stor_2_DT2 / Flr_2_Stor_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Stor_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Stor_2_RE = Flr_2_Stor_2_RE + (Flr_2_Stor_2_Ratio * Flr_2_Stor_2_Coil_Energy),  !- Program Line 15
  SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + ((1-Flr_2_Stor_2_Ratio) * Flr_2_Stor_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Stor_2_Heat = Flr_2_Stor_2_Heat + Flr_2_Stor_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Trauma_Load <= 0),  !- Program Line 3
  SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + Flr_2_Trauma_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Trauma_DT1 = Flr_2_Trauma_Coil_Outlet_Air_Temp - Flr_2_Trauma_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Trauma_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Trauma_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Trauma_Ratio = @Min (Flr_2_Trauma_DT2 / Flr_2_Trauma_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Trauma_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Trauma_RE = Flr_2_Trauma_RE + (Flr_2_Trauma_Ratio * Flr_2_Trauma_Coil_Energy),  !- Program Line 15
  SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + ((1-Flr_2_Trauma_Ratio) * Flr_2_Trauma_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Trauma_Heat = Flr_2_Trauma_Heat + Flr_2_Trauma_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Triage_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_2_Problem = AHU_2_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Triage_Load <= 0),  !- Program Line 3
  SET Flr_2_Triage_RE = Flr_2_Triage_RE + Flr_2_Triage_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_2_HCoil1_Energy > 0 && AHU_2_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_2_CCoil_Energy > 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Triage_DT1 = Flr_2_Triage_Coil_Outlet_Air_Temp - Flr_2_Triage_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Triage_DT2 = @Max (AHU_2_CoolC_Inlet_Node_Temp - AHU_2_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Triage_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Triage_Ratio = @Min (Flr_2_Triage_DT2 / Flr_2_Triage_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Triage_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Triage_RE = Flr_2_Triage_RE + (Flr_2_Triage_Ratio * Flr_2_Triage_Coil_Energy),  !- Program Line 15
  SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + ((1-Flr_2_Triage_Ratio) * Flr_2_Triage_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_2_CCoil_Energy == 0 && AHU_2_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_2_Economize = AHU_2_Economize + 1,  !- Program Line 18
  SET Flr_2_Triage_Heat = Flr_2_Triage_Heat + Flr_2_Triage_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_1_Problem = AHU_1_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_2_Waiting_Load <= 0),  !- Program Line 3
  SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + Flr_2_Waiting_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_1_HCoil1_Energy > 0 && AHU_1_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_1_CCoil_Energy > 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_2_Waiting_DT1 = Flr_2_Waiting_Coil_Outlet_Air_Temp - Flr_2_Waiting_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_2_Waiting_DT2 = @Max (AHU_1_CoolC_Inlet_Node_Temp - AHU_1_Fan_Out) 0,  !- Program Line 9
  IF Flr_2_Waiting_DT1 > 0.0,  !- Program Line 10
  SET Flr_2_Waiting_Ratio = @Min (Flr_2_Waiting_DT2 / Flr_2_Waiting_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_2_Waiting_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_2_Waiting_RE = Flr_2_Waiting_RE + (Flr_2_Waiting_Ratio * Flr_2_Waiting_Coil_Energy),  !- Program Line 15
  SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + ((1-Flr_2_Waiting_Ratio) * Flr_2_Waiting_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_1_CCoil_Energy == 0 && AHU_1_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_1_Economize = AHU_1_Economize + 1,  !- Program Line 18
  SET Flr_2_Waiting_Heat = Flr_2_Waiting_Heat + Flr_2_Waiting_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Clean_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Clean_Load <= 0),  !- Program Line 3
  SET Flr_3_Clean_RE = Flr_3_Clean_RE + Flr_3_Clean_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Clean_DT1 = Flr_3_Clean_Coil_Outlet_Air_Temp - Flr_3_Clean_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Clean_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Clean_Ratio = @Min (Flr_3_Clean_DT2 / Flr_3_Clean_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Clean_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Clean_RE = Flr_3_Clean_RE + (Flr_3_Clean_Ratio * Flr_3_Clean_Coil_Energy),  !- Program Line 15
  SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + ((1-Flr_3_Clean_Ratio) * Flr_3_Clean_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_Clean_Heat = Flr_3_Clean_Heat + Flr_3_Clean_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Elev_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Elev_Load <= 0),  !- Program Line 3
  SET Flr_3_Elev_RE = Flr_3_Elev_RE + Flr_3_Elev_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Elev_DT1 = Flr_3_Elev_Coil_Outlet_Air_Temp - Flr_3_Elev_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Elev_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Elev_Ratio = @Min (Flr_3_Elev_DT2 / Flr_3_Elev_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Elev_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Elev_RE = Flr_3_Elev_RE + (Flr_3_Elev_Ratio * Flr_3_Elev_Coil_Energy),  !- Program Line 15
  SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + ((1-Flr_3_Elev_Ratio) * Flr_3_Elev_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Elev_Heat = Flr_3_Elev_Heat + Flr_3_Elev_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Exam_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Exam_Load <= 0),  !- Program Line 3
  SET Flr_3_Exam_RE = Flr_3_Exam_RE + Flr_3_Exam_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Exam_DT1 = Flr_3_Exam_Coil_Outlet_Air_Temp - Flr_3_Exam_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Exam_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Exam_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Exam_Ratio = @Min (Flr_3_Exam_DT2 / Flr_3_Exam_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Exam_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Exam_RE = Flr_3_Exam_RE + (Flr_3_Exam_Ratio * Flr_3_Exam_Coil_Energy),  !- Program Line 15
  SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + ((1-Flr_3_Exam_Ratio) * Flr_3_Exam_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Exam_Heat = Flr_3_Exam_Heat + Flr_3_Exam_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_ICU_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_ICU_Load <= 0),  !- Program Line 3
  SET Flr_3_ICU_RE = Flr_3_ICU_RE + Flr_3_ICU_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_ICU_DT1 = Flr_3_ICU_Coil_Outlet_Air_Temp - Flr_3_ICU_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_ICU_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_ICU_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_ICU_Ratio = @Min (Flr_3_ICU_DT2 / Flr_3_ICU_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_ICU_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_ICU_RE = Flr_3_ICU_RE + (Flr_3_ICU_Ratio * Flr_3_ICU_Coil_Energy),  !- Program Line 15
  SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + ((1-Flr_3_ICU_Ratio) * Flr_3_ICU_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_ICU_Heat = Flr_3_ICU_Heat + Flr_3_ICU_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_NS_1_Load <= 0),  !- Program Line 3
  SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + Flr_3_NS_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_NS_1_DT1 = Flr_3_NS_1_Coil_Outlet_Air_Temp - Flr_3_NS_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_NS_1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_NS_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_NS_1_Ratio = @Min (Flr_3_NS_1_DT2 / Flr_3_NS_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_NS_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_NS_1_RE = Flr_3_NS_1_RE + (Flr_3_NS_1_Ratio * Flr_3_NS_1_Coil_Energy),  !- Program Line 15
  SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + ((1-Flr_3_NS_1_Ratio) * Flr_3_NS_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_NS_1_Heat = Flr_3_NS_1_Heat + Flr_3_NS_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_NS_2_Load <= 0),  !- Program Line 3
  SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + Flr_3_NS_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_NS_2_DT1 = Flr_3_NS_2_Coil_Outlet_Air_Temp - Flr_3_NS_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_NS_2_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_NS_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_NS_2_Ratio = @Min (Flr_3_NS_2_DT2 / Flr_3_NS_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_NS_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_NS_2_RE = Flr_3_NS_2_RE + (Flr_3_NS_2_Ratio * Flr_3_NS_2_Coil_Energy),  !- Program Line 15
  SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + ((1-Flr_3_NS_2_Ratio) * Flr_3_NS_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_NS_2_Heat = Flr_3_NS_2_Heat + Flr_3_NS_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Nursery_Load <= 0),  !- Program Line 3
  SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + Flr_3_Nursery_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Nursery_DT1 = Flr_3_Nursery_Coil_Outlet_Air_Temp - Flr_3_Nursery_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Nursery_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Nursery_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Nursery_Ratio = @Min (Flr_3_Nursery_DT2 / Flr_3_Nursery_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Nursery_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Nursery_RE = Flr_3_Nursery_RE + (Flr_3_Nursery_Ratio * Flr_3_Nursery_Coil_Energy),  !- Program Line 15
  SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + ((1-Flr_3_Nursery_Ratio) * Flr_3_Nursery_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Nursery_Heat = Flr_3_Nursery_Heat + Flr_3_Nursery_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Off_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Off_Load <= 0),  !- Program Line 3
  SET Flr_3_Off_RE = Flr_3_Off_RE + Flr_3_Off_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Off_DT1 = Flr_3_Off_Coil_Outlet_Air_Temp - Flr_3_Off_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Off_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Off_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Off_Ratio = @Min (Flr_3_Off_DT2 / Flr_3_Off_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Off_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Off_RE = Flr_3_Off_RE + (Flr_3_Off_Ratio * Flr_3_Off_Coil_Energy),  !- Program Line 15
  SET Flr_3_Off_Heat = Flr_3_Off_Heat + ((1-Flr_3_Off_Ratio) * Flr_3_Off_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Off_Heat = Flr_3_Off_Heat + Flr_3_Off_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_OR_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_3_Problem = AHU_3_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_OR_Load <= 0),  !- Program Line 3
  SET Flr_3_OR_RE = Flr_3_OR_RE + Flr_3_OR_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_3_HCoil1_Energy > 0 && AHU_3_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_3_CCoil_Energy > 0 && AHU_3_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_OR_DT1 = Flr_3_OR_Coil_Outlet_Air_Temp - Flr_3_OR_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_OR_DT2 = @Max (AHU_3_CoolC_Inlet_Node_Temp - AHU_3_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_OR_DT1 > 0.0,   !- Program Line 10
  SET Flr_3_OR_Ratio = @Min (Flr_3_OR_DT2 / Flr_3_OR_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_OR_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_OR_RE = Flr_3_OR_RE + (Flr_3_OR_Ratio * Flr_3_OR_Coil_Energy),  !- Program Line 15
  SET Flr_3_OR_Heat = Flr_3_OR_Heat + ((1-Flr_3_OR_Ratio) * Flr_3_OR_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_3_CCoil_Energy == 0 && AHU_3_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_3_Economize = AHU_3_Economize + 1,  !- Program Line 18
  SET Flr_3_OR_Heat = Flr_3_OR_Heat + Flr_3_OR_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Pat_1_Load <= 0),  !- Program Line 3
  SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + Flr_3_Pat_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Pat_1_DT1 = Flr_3_Pat_1_Coil_Outlet_Air_Temp - Flr_3_Pat_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Pat_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Pat_1_Ratio = @Min (Flr_3_Pat_1_DT2 / Flr_3_Pat_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Pat_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Pat_1_RE = Flr_3_Pat_1_RE + (Flr_3_Pat_1_Ratio * Flr_3_Pat_1_Coil_Energy),  !- Program Line 15
  SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + ((1-Flr_3_Pat_1_Ratio) * Flr_3_Pat_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_Pat_1_Heat = Flr_3_Pat_1_Heat + Flr_3_Pat_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Pat_2_Load <= 0),  !- Program Line 3
  SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + Flr_3_Pat_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Pat_2_DT1 = Flr_3_Pat_2_Coil_Outlet_Air_Temp - Flr_3_Pat_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Pat_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Pat_2_Ratio = @Min (Flr_3_Pat_2_DT2 / Flr_3_Pat_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Pat_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Pat_2_RE = Flr_3_Pat_2_RE + (Flr_3_Pat_2_Ratio * Flr_3_Pat_2_Coil_Energy),  !- Program Line 15
  SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + ((1-Flr_3_Pat_2_Ratio) * Flr_3_Pat_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_Pat_2_Heat = Flr_3_Pat_2_Heat + Flr_3_Pat_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Pat_3_Load <= 0),  !- Program Line 3
  SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + Flr_3_Pat_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Pat_3_DT1 = Flr_3_Pat_3_Coil_Outlet_Air_Temp - Flr_3_Pat_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Pat_3_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Pat_3_Ratio = @Min (Flr_3_Pat_3_DT2 / Flr_3_Pat_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Pat_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Pat_3_RE = Flr_3_Pat_3_RE + (Flr_3_Pat_3_Ratio * Flr_3_Pat_3_Coil_Energy),  !- Program Line 15
  SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + ((1-Flr_3_Pat_3_Ratio) * Flr_3_Pat_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Pat_3_Heat = Flr_3_Pat_3_Heat + Flr_3_Pat_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Pat_4_Load <= 0),  !- Program Line 3
  SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + Flr_3_Pat_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Pat_4_DT1 = Flr_3_Pat_4_Coil_Outlet_Air_Temp - Flr_3_Pat_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Pat_4_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Pat_4_Ratio = @Min (Flr_3_Pat_4_DT2 / Flr_3_Pat_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Pat_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Pat_4_RE = Flr_3_Pat_4_RE + (Flr_3_Pat_4_Ratio * Flr_3_Pat_4_Coil_Energy),  !- Program Line 15
  SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + ((1-Flr_3_Pat_4_Ratio) * Flr_3_Pat_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Pat_4_Heat = Flr_3_Pat_4_Heat + Flr_3_Pat_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_PatCor1_Load <= 0),  !- Program Line 3
  SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + Flr_3_PatCor1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_PatCor1_DT1 = Flr_3_PatCor1_Coil_Outlet_Air_Temp - Flr_3_PatCor1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_PatCor1_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_PatCor1_Ratio = @Min (Flr_3_PatCor1_DT2 / Flr_3_PatCor1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_PatCor1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_PatCor1_RE = Flr_3_PatCor1_RE + (Flr_3_PatCor1_Ratio * Flr_3_PatCor1_Coil_Energy),  !- Program Line 15
  SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + ((1-Flr_3_PatCor1_Ratio) * Flr_3_PatCor1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_PatCor1_Heat = Flr_3_PatCor1_Heat + Flr_3_PatCor1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_PatCor2_Load <= 0),  !- Program Line 3
  SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + Flr_3_PatCor2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_PatCor2_DT1 = Flr_3_PatCor2_Coil_Outlet_Air_Temp - Flr_3_PatCor2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_PatCor2_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_PatCor2_Ratio = @Min (Flr_3_PatCor2_DT2 / Flr_3_PatCor2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_PatCor2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_PatCor2_RE = Flr_3_PatCor2_RE + (Flr_3_PatCor2_Ratio * Flr_3_PatCor2_Coil_Energy),  !- Program Line 15
  SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + ((1-Flr_3_PatCor2_Ratio) * Flr_3_PatCor2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_PatCor2_Heat = Flr_3_PatCor2_Heat + Flr_3_PatCor2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Proc_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Proc_Load <= 0),  !- Program Line 3
  SET Flr_3_Proc_RE = Flr_3_Proc_RE + Flr_3_Proc_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Proc_DT1 = Flr_3_Proc_Coil_Outlet_Air_Temp - Flr_3_Proc_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Proc_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Proc_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Proc_Ratio = @Min (Flr_3_Proc_DT2 / Flr_3_Proc_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Proc_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Proc_RE = Flr_3_Proc_RE + (Flr_3_Proc_Ratio * Flr_3_Proc_Coil_Energy),  !- Program Line 15
  SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + ((1-Flr_3_Proc_Ratio) * Flr_3_Proc_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Proc_Heat = Flr_3_Proc_Heat + Flr_3_Proc_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Soil_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Soil_Load <= 0),  !- Program Line 3
  SET Flr_3_Soil_RE = Flr_3_Soil_RE + Flr_3_Soil_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Soil_DT1 = Flr_3_Soil_Coil_Outlet_Air_Temp - Flr_3_Soil_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Soil_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Soil_Ratio = @Min (Flr_3_Soil_DT2 / Flr_3_Soil_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Soil_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Soil_RE = Flr_3_Soil_RE + (Flr_3_Soil_Ratio * Flr_3_Soil_Coil_Energy),  !- Program Line 15
  SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + ((1-Flr_3_Soil_Ratio) * Flr_3_Soil_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Soil_Heat = Flr_3_Soil_Heat + Flr_3_Soil_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Supply_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Supply_Load <= 0),  !- Program Line 3
  SET Flr_3_Supply_RE = Flr_3_Supply_RE + Flr_3_Supply_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Supply_DT1 = Flr_3_Supply_Coil_Outlet_Air_Temp - Flr_3_Supply_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Supply_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Supply_Ratio = @Min (Flr_3_Supply_DT2 / Flr_3_Supply_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Supply_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Supply_RE = Flr_3_Supply_RE + (Flr_3_Supply_Ratio * Flr_3_Supply_Coil_Energy),  !- Program Line 15
  SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + ((1-Flr_3_Supply_Ratio) * Flr_3_Supply_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_Supply_Heat = Flr_3_Supply_Heat + Flr_3_Supply_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Triage_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Triage_Load <= 0),  !- Program Line 3
  SET Flr_3_Triage_RE = Flr_3_Triage_RE + Flr_3_Triage_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Triage_DT1 = Flr_3_Triage_Coil_Outlet_Air_Temp - Flr_3_Triage_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Triage_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Triage_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Triage_Ratio = @Min (Flr_3_Triage_DT2 / Flr_3_Triage_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Triage_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Triage_RE = Flr_3_Triage_RE + (Flr_3_Triage_Ratio * Flr_3_Triage_Coil_Energy),  !- Program Line 15
  SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + ((1-Flr_3_Triage_Ratio) * Flr_3_Triage_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_3_Triage_Heat = Flr_3_Triage_Heat + Flr_3_Triage_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_3_Waiting_Load <= 0),  !- Program Line 3
  SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + Flr_3_Waiting_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_3_Waiting_DT1 = Flr_3_Waiting_Coil_Outlet_Air_Temp - Flr_3_Waiting_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_3_Waiting_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_3_Waiting_DT1 > 0.0,  !- Program Line 10
  SET Flr_3_Waiting_Ratio = @Min (Flr_3_Waiting_DT2 / Flr_3_Waiting_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_3_Waiting_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_3_Waiting_RE = Flr_3_Waiting_RE + (Flr_3_Waiting_Ratio * Flr_3_Waiting_Coil_Energy),  !- Program Line 15
  SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + ((1-Flr_3_Waiting_Ratio) * Flr_3_Waiting_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_3_Waiting_Heat = Flr_3_Waiting_Heat + Flr_3_Waiting_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Clean_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Clean_Load <= 0),  !- Program Line 3
  SET Flr46_Clean_RE = Flr46_Clean_RE + Flr46_Clean_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Clean_DT1 = Flr46_Clean_Coil_Outlet_Air_Temp - Flr46_Clean_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Clean_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Clean_Ratio = @Min (Flr46_Clean_DT2 / Flr46_Clean_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Clean_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Clean_RE = Flr46_Clean_RE + (Flr46_Clean_Ratio * Flr46_Clean_Coil_Energy),  !- Program Line 15
  SET Flr46_Clean_Heat = Flr46_Clean_Heat + ((1-Flr46_Clean_Ratio) * Flr46_Clean_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_Clean_Heat = Flr46_Clean_Heat + Flr46_Clean_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Elev_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Elev_Load <= 0),  !- Program Line 3
  SET Flr46_Elev_RE = Flr46_Elev_RE + Flr46_Elev_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Elev_DT1 = Flr46_Elev_Coil_Outlet_Air_Temp - Flr46_Elev_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Elev_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Elev_Ratio = @Min (Flr46_Elev_DT2 / Flr46_Elev_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Elev_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Elev_RE = Flr46_Elev_RE + (Flr46_Elev_Ratio * Flr46_Elev_Coil_Energy),  !- Program Line 15
  SET Flr46_Elev_Heat = Flr46_Elev_Heat + ((1-Flr46_Elev_Ratio) * Flr46_Elev_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_Elev_Heat = Flr46_Elev_Heat + Flr46_Elev_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_NS_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_NS_Load <= 0),  !- Program Line 3
  SET Flr46_NS_RE = Flr46_NS_RE + Flr46_NS_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_NS_DT1 = Flr46_NS_Coil_Outlet_Air_Temp - Flr46_NS_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_NS_DT1 > 0.0,   !- Program Line 10
  SET Flr46_NS_Ratio = @Min (Flr46_NS_DT2 / Flr46_NS_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_NS_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_NS_RE = Flr46_NS_RE + (Flr46_NS_Ratio * Flr46_NS_Coil_Energy),  !- Program Line 15
  SET Flr46_NS_Heat = Flr46_NS_Heat + ((1-Flr46_NS_Ratio) * Flr46_NS_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_NS_Heat = Flr46_NS_Heat + Flr46_NS_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Off_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Off_Load <= 0),  !- Program Line 3
  SET Flr46_Off_RE = Flr46_Off_RE + Flr46_Off_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Off_DT1 = Flr46_Off_Coil_Outlet_Air_Temp - Flr46_Off_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Off_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Off_Ratio = @Min (Flr46_Off_DT2 / Flr46_Off_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Off_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Off_RE = Flr46_Off_RE + (Flr46_Off_Ratio * Flr46_Off_Coil_Energy),  !- Program Line 15
  SET Flr46_Off_Heat = Flr46_Off_Heat + ((1-Flr46_Off_Ratio) * Flr46_Off_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_Off_Heat = Flr46_Off_Heat + Flr46_Off_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Pat_1_Load <= 0),  !- Program Line 3
  SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + Flr46_Pat_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Pat_1_DT1 = Flr46_Pat_1_Coil_Outlet_Air_Temp - Flr46_Pat_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Pat_1_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Pat_1_Ratio = @Min (Flr46_Pat_1_DT2 / Flr46_Pat_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Pat_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Pat_1_RE = Flr46_Pat_1_RE + (Flr46_Pat_1_Ratio * Flr46_Pat_1_Coil_Energy),  !- Program Line 15
  SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + ((1-Flr46_Pat_1_Ratio) * Flr46_Pat_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_Pat_1_Heat = Flr46_Pat_1_Heat + Flr46_Pat_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Pat_2_Load <= 0),  !- Program Line 3
  SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + Flr46_Pat_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Pat_2_DT1 = Flr46_Pat_2_Coil_Outlet_Air_Temp - Flr46_Pat_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Pat_2_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Pat_2_Ratio = @Min (Flr46_Pat_2_DT2 / Flr46_Pat_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Pat_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Pat_2_RE = Flr46_Pat_2_RE + (Flr46_Pat_2_Ratio * Flr46_Pat_2_Coil_Energy),  !- Program Line 15
  SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + ((1-Flr46_Pat_2_Ratio) * Flr46_Pat_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_Pat_2_Heat = Flr46_Pat_2_Heat + Flr46_Pat_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Pat_3_Load <= 0),  !- Program Line 3
  SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + Flr46_Pat_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Pat_3_DT1 = Flr46_Pat_3_Coil_Outlet_Air_Temp - Flr46_Pat_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Pat_3_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Pat_3_Ratio = @Min (Flr46_Pat_3_DT2 / Flr46_Pat_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Pat_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Pat_3_RE = Flr46_Pat_3_RE + (Flr46_Pat_3_Ratio * Flr46_Pat_3_Coil_Energy),  !- Program Line 15
  SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + ((1-Flr46_Pat_3_Ratio) * Flr46_Pat_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_Pat_3_Heat = Flr46_Pat_3_Heat + Flr46_Pat_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Pat_4_Load <= 0),  !- Program Line 3
  SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + Flr46_Pat_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Pat_4_DT1 = Flr46_Pat_4_Coil_Outlet_Air_Temp - Flr46_Pat_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Pat_4_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Pat_4_Ratio = @Min (Flr46_Pat_4_DT2 / Flr46_Pat_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Pat_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Pat_4_RE = Flr46_Pat_4_RE + (Flr46_Pat_4_Ratio * Flr46_Pat_4_Coil_Energy),  !- Program Line 15
  SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + ((1-Flr46_Pat_4_Ratio) * Flr46_Pat_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_Pat_4_Heat = Flr46_Pat_4_Heat + Flr46_Pat_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_PatCor1_Load <= 0),  !- Program Line 3
  SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + Flr46_PatCor1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_PatCor1_DT1 = Flr46_PatCor1_Coil_Outlet_Air_Temp - Flr46_PatCor1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_PatCor1_DT1 > 0.0,  !- Program Line 10
  SET Flr46_PatCor1_Ratio = @Min (Flr46_PatCor1_DT2 / Flr46_PatCor1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_PatCor1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_PatCor1_RE = Flr46_PatCor1_RE + (Flr46_PatCor1_Ratio * Flr46_PatCor1_Coil_Energy),  !- Program Line 15
  SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + ((1-Flr46_PatCor1_Ratio) * Flr46_PatCor1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_PatCor1_Heat = Flr46_PatCor1_Heat + Flr46_PatCor1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_PatCor2_Load <= 0),  !- Program Line 3
  SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + Flr46_PatCor2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_PatCor2_DT1 = Flr46_PatCor2_Coil_Outlet_Air_Temp - Flr46_PatCor2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_PatCor2_DT1 > 0.0,  !- Program Line 10
  SET Flr46_PatCor2_Ratio = @Min (Flr46_PatCor2_DT2 / Flr46_PatCor2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_PatCor2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_PatCor2_RE = Flr46_PatCor2_RE + (Flr46_PatCor2_Ratio * Flr46_PatCor2_Coil_Energy),  !- Program Line 15
  SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + ((1-Flr46_PatCor2_Ratio) * Flr46_PatCor2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_PatCor2_Heat = Flr46_PatCor2_Heat + Flr46_PatCor2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Soil_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Soil_Load <= 0),  !- Program Line 3
  SET Flr46_Soil_RE = Flr46_Soil_RE + Flr46_Soil_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Soil_DT1 = Flr46_Soil_Coil_Outlet_Air_Temp - Flr46_Soil_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Soil_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Soil_Ratio = @Min (Flr46_Soil_DT2 / Flr46_Soil_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Soil_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Soil_RE = Flr46_Soil_RE + (Flr46_Soil_Ratio * Flr46_Soil_Coil_Energy),  !- Program Line 15
  SET Flr46_Soil_Heat = Flr46_Soil_Heat + ((1-Flr46_Soil_Ratio) * Flr46_Soil_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr46_Soil_Heat = Flr46_Soil_Heat + Flr46_Soil_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr46_Supply_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr46_Supply_Load <= 0),  !- Program Line 3
  SET Flr46_Supply_RE = Flr46_Supply_RE + Flr46_Supply_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr46_Supply_DT1 = Flr46_Supply_Coil_Outlet_Air_Temp - Flr46_Supply_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr46_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr46_Supply_DT1 > 0.0,  !- Program Line 10
  SET Flr46_Supply_Ratio = @Min (Flr46_Supply_DT2 / Flr46_Supply_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr46_Supply_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr46_Supply_RE = Flr46_Supply_RE + (Flr46_Supply_Ratio * Flr46_Supply_Coil_Energy),  !- Program Line 15
  SET Flr46_Supply_Heat = Flr46_Supply_Heat + ((1-Flr46_Supply_Ratio) * Flr46_Supply_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr46_Supply_Heat = Flr46_Supply_Heat + Flr46_Supply_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Clean_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Clean_Load <= 0),  !- Program Line 3
  SET Flr_7_Clean_RE = Flr_7_Clean_RE + Flr_7_Clean_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Clean_DT1 = Flr_7_Clean_Coil_Outlet_Air_Temp - Flr_7_Clean_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Clean_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Clean_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Clean_Ratio = @Min (Flr_7_Clean_DT2 / Flr_7_Clean_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Clean_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Clean_RE = Flr_7_Clean_RE + (Flr_7_Clean_Ratio * Flr_7_Clean_Coil_Energy),  !- Program Line 15
  SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + ((1-Flr_7_Clean_Ratio) * Flr_7_Clean_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_Clean_Heat = Flr_7_Clean_Heat + Flr_7_Clean_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Elev_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Elev_Load <= 0),  !- Program Line 3
  SET Flr_7_Elev_RE = Flr_7_Elev_RE + Flr_7_Elev_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Elev_DT1 = Flr_7_Elev_Coil_Outlet_Air_Temp - Flr_7_Elev_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Elev_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Elev_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Elev_Ratio = @Min (Flr_7_Elev_DT2 / Flr_7_Elev_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Elev_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Elev_RE = Flr_7_Elev_RE + (Flr_7_Elev_Ratio * Flr_7_Elev_Coil_Energy),  !- Program Line 15
  SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + ((1-Flr_7_Elev_Ratio) * Flr_7_Elev_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_Elev_Heat = Flr_7_Elev_Heat + Flr_7_Elev_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_NS_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_NS_Load <= 0),  !- Program Line 3
  SET Flr_7_NS_RE = Flr_7_NS_RE + Flr_7_NS_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_NS_DT1 = Flr_7_NS_Coil_Outlet_Air_Temp - Flr_7_NS_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_NS_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_NS_DT1 > 0.0,   !- Program Line 10
  SET Flr_7_NS_Ratio = @Min (Flr_7_NS_DT2 / Flr_7_NS_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_NS_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_NS_RE = Flr_7_NS_RE + (Flr_7_NS_Ratio * Flr_7_NS_Coil_Energy),  !- Program Line 15
  SET Flr_7_NS_Heat = Flr_7_NS_Heat + ((1-Flr_7_NS_Ratio) * Flr_7_NS_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_NS_Heat = Flr_7_NS_Heat + Flr_7_NS_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Off_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Off_Load <= 0),  !- Program Line 3
  SET Flr_7_Off_RE = Flr_7_Off_RE + Flr_7_Off_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Off_DT1 = Flr_7_Off_Coil_Outlet_Air_Temp - Flr_7_Off_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Off_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Off_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Off_Ratio = @Min (Flr_7_Off_DT2 / Flr_7_Off_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Off_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Off_RE = Flr_7_Off_RE + (Flr_7_Off_Ratio * Flr_7_Off_Coil_Energy),  !- Program Line 15
  SET Flr_7_Off_Heat = Flr_7_Off_Heat + ((1-Flr_7_Off_Ratio) * Flr_7_Off_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_Off_Heat = Flr_7_Off_Heat + Flr_7_Off_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Pat_1_Load <= 0),  !- Program Line 3
  SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + Flr_7_Pat_1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Pat_1_DT1 = Flr_7_Pat_1_Coil_Outlet_Air_Temp - Flr_7_Pat_1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Pat_1_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Pat_1_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Pat_1_Ratio = @Min (Flr_7_Pat_1_DT2 / Flr_7_Pat_1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Pat_1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Pat_1_RE = Flr_7_Pat_1_RE + (Flr_7_Pat_1_Ratio * Flr_7_Pat_1_Coil_Energy),  !- Program Line 15
  SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + ((1-Flr_7_Pat_1_Ratio) * Flr_7_Pat_1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_Pat_1_Heat = Flr_7_Pat_1_Heat + Flr_7_Pat_1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Pat_2_Load <= 0),  !- Program Line 3
  SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + Flr_7_Pat_2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Pat_2_DT1 = Flr_7_Pat_2_Coil_Outlet_Air_Temp - Flr_7_Pat_2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Pat_2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Pat_2_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Pat_2_Ratio = @Min (Flr_7_Pat_2_DT2 / Flr_7_Pat_2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Pat_2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Pat_2_RE = Flr_7_Pat_2_RE + (Flr_7_Pat_2_Ratio * Flr_7_Pat_2_Coil_Energy),  !- Program Line 15
  SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + ((1-Flr_7_Pat_2_Ratio) * Flr_7_Pat_2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_Pat_2_Heat = Flr_7_Pat_2_Heat + Flr_7_Pat_2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Pat_3_Load <= 0),  !- Program Line 3
  SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + Flr_7_Pat_3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Pat_3_DT1 = Flr_7_Pat_3_Coil_Outlet_Air_Temp - Flr_7_Pat_3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Pat_3_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  If Flr_7_Pat_3_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Pat_3_Ratio = @Min (Flr_7_Pat_3_DT2 / Flr_7_Pat_3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Pat_3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Pat_3_RE = Flr_7_Pat_3_RE + (Flr_7_Pat_3_Ratio * Flr_7_Pat_3_Coil_Energy),  !- Program Line 15
  SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + ((1-Flr_7_Pat_3_Ratio) * Flr_7_Pat_3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_Pat_3_Heat = Flr_7_Pat_3_Heat + Flr_7_Pat_3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Pat_4_Load <= 0),  !- Program Line 3
  SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + Flr_7_Pat_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Pat_4_DT1 = Flr_7_Pat_4_Coil_Outlet_Air_Temp - Flr_7_Pat_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Pat_4_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Pat_4_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Pat_4_Ratio = @Min (Flr_7_Pat_4_DT2 / Flr_7_Pat_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Pat_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Pat_4_RE = Flr_7_Pat_4_RE + (Flr_7_Pat_4_Ratio * Flr_7_Pat_4_Coil_Energy),  !- Program Line 15
  SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + ((1-Flr_7_Pat_4_Ratio) * Flr_7_Pat_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_Pat_4_Heat = Flr_7_Pat_4_Heat + Flr_7_Pat_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_PatCor1_Load <= 0),  !- Program Line 3
  SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + Flr_7_PatCor1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_PatCor1_DT1 = Flr_7_PatCor1_Coil_Outlet_Air_Temp - Flr_7_PatCor1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_PatCor1_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_PatCor1_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_PatCor1_Ratio = @Min (Flr_7_PatCor1_DT2 / Flr_7_PatCor1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_PatCor1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_PatCor1_RE = Flr_7_PatCor1_RE + (Flr_7_PatCor1_Ratio * Flr_7_PatCor1_Coil_Energy),  !- Program Line 15
  SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + ((1-Flr_7_PatCor1_Ratio) * Flr_7_PatCor1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_PatCor1_Heat = Flr_7_PatCor1_Heat + Flr_7_PatCor1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_PatCor2_Load <= 0),  !- Program Line 3
  SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + Flr_7_PatCor2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_PatCor2_DT1 = Flr_7_PatCor2_Coil_Outlet_Air_Temp - Flr_7_PatCor2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_PatCor2_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_PatCor2_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_PatCor2_Ratio = @Min (Flr_7_PatCor2_DT2 / Flr_7_PatCor2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_PatCor2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_PatCor2_RE = Flr_7_PatCor2_RE + (Flr_7_PatCor2_Ratio * Flr_7_PatCor2_Coil_Energy),  !- Program Line 15
  SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + ((1-Flr_7_PatCor2_Ratio) * Flr_7_PatCor2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_PatCor2_Heat = Flr_7_PatCor2_Heat + Flr_7_PatCor2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Soil_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_4_Problem = AHU_4_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Soil_Load <= 0),  !- Program Line 3
  SET Flr_7_Soil_RE = Flr_7_Soil_RE + Flr_7_Soil_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_4_HCoil1_Energy > 0 && AHU_4_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_4_CCoil_Energy > 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Soil_DT1 = Flr_7_Soil_Coil_Outlet_Air_Temp - Flr_7_Soil_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Soil_DT2 = @Max (AHU_4_CoolC_Inlet_Node_Temp - AHU_4_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Soil_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Soil_Ratio = @Min (Flr_7_Soil_DT2 / Flr_7_Soil_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Soil_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Soil_RE = Flr_7_Soil_RE + (Flr_7_Soil_Ratio * Flr_7_Soil_Coil_Energy),  !- Program Line 15
  SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + ((1-Flr_7_Soil_Ratio) * Flr_7_Soil_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_4_CCoil_Energy == 0 && AHU_4_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_4_Economize = AHU_4_Economize + 1,  !- Program Line 18
  SET Flr_7_Soil_Heat = Flr_7_Soil_Heat + Flr_7_Soil_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  Flr_7_Supply_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_5_Problem = AHU_5_Problem + 1,  !- Program Line 2
  ELSEIF (Flr_7_Supply_Load <= 0),  !- Program Line 3
  SET Flr_7_Supply_RE = Flr_7_Supply_RE + Flr_7_Supply_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_5_HCoil1_Energy > 0 && AHU_5_CCoil_Energy == 0),  !- Program Line 5
  SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_5_CCoil_Energy > 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 7
  SET Flr_7_Supply_DT1 = Flr_7_Supply_Coil_Outlet_Air_Temp - Flr_7_Supply_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET Flr_7_Supply_DT2 = @Max (AHU_5_CoolC_Inlet_Node_Temp - AHU_5_Fan_Out) 0,  !- Program Line 9
  IF Flr_7_Supply_DT1 > 0.0,  !- Program Line 10
  SET Flr_7_Supply_Ratio = @Min (Flr_7_Supply_DT2 / Flr_7_Supply_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET Flr_7_Supply_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET Flr_7_Supply_RE = Flr_7_Supply_RE + (Flr_7_Supply_Ratio * Flr_7_Supply_Coil_Energy),  !- Program Line 15
  SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + ((1-Flr_7_Supply_Ratio) * Flr_7_Supply_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_5_CCoil_Energy == 0 && AHU_5_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_5_Economize = AHU_5_Economize + 1,  !- Program Line 18
  SET Flr_7_Supply_Heat = Flr_7_Supply_Heat + Flr_7_Supply_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr1_Core_Load <= 0),  !- Program Line 3
  SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + MOB_Flr1_Core_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr1_Core_DT1 = MOB_Flr1_Core_Coil_Outlet_Air_Temp - MOB_Flr1_Core_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr1_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr1_Core_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr1_Core_Ratio = @Min (MOB_Flr1_Core_DT2 / MOB_Flr1_Core_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr1_Core_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr1_Core_RE = MOB_Flr1_Core_RE + (MOB_Flr1_Core_Ratio * MOB_Flr1_Core_Coil_Energy),  !- Program Line 15
  SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + ((1-MOB_Flr1_Core_Ratio) * MOB_Flr1_Core_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr1_Core_Heat = MOB_Flr1_Core_Heat + MOB_Flr1_Core_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr1_Prm1_Load <= 0),  !- Program Line 3
  SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + MOB_Flr1_Prm1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr1_Prm1_DT1 = MOB_Flr1_Prm1_Coil_Outlet_Air_Temp - MOB_Flr1_Prm1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr1_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr1_Prm1_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr1_Prm1_Ratio = @Min (MOB_Flr1_Prm1_DT2 / MOB_Flr1_Prm1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr1_Prm1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr1_Prm1_RE = MOB_Flr1_Prm1_RE + (MOB_Flr1_Prm1_Ratio * MOB_Flr1_Prm1_Coil_Energy),  !- Program Line 15
  SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + ((1-MOB_Flr1_Prm1_Ratio) * MOB_Flr1_Prm1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr1_Prm1_Heat = MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr1_Prm2_Load <= 0),  !- Program Line 3
  SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + MOB_Flr1_Prm2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr1_Prm2_DT1 = MOB_Flr1_Prm2_Coil_Outlet_Air_Temp - MOB_Flr1_Prm2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr1_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr1_Prm2_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr1_Prm2_Ratio = @Min (MOB_Flr1_Prm2_DT2 / MOB_Flr1_Prm2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr1_Prm2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr1_Prm2_RE = MOB_Flr1_Prm2_RE + (MOB_Flr1_Prm2_Ratio * MOB_Flr1_Prm2_Coil_Energy),  !- Program Line 15
  SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + ((1-MOB_Flr1_Prm2_Ratio) * MOB_Flr1_Prm2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr1_Prm2_Heat = MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr1_Prm3_Load <= 0),  !- Program Line 3
  SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + MOB_Flr1_Prm3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr1_Prm3_DT1 = MOB_Flr1_Prm3_Coil_Outlet_Air_Temp - MOB_Flr1_Prm3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr1_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr1_Prm3_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr1_Prm3_Ratio = @Min (MOB_Flr1_Prm3_DT2 / MOB_Flr1_Prm3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr1_Prm3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr1_Prm3_RE = MOB_Flr1_Prm3_RE + (MOB_Flr1_Prm3_Ratio * MOB_Flr1_Prm3_Coil_Energy),  !- Program Line 15
  SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + ((1-MOB_Flr1_Prm3_Ratio) * MOB_Flr1_Prm3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr1_Prm3_Heat = MOB_Flr1_Prm3_Heat + MOB_Flr1_Prm3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_24_Core_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_24_Core_Load <= 0),  !- Program Line 3
  SET MOB_24_Core_RE = MOB_24_Core_RE + MOB_24_Core_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_24_Core_DT1 = MOB_24_Core_Coil_Outlet_Air_Temp - MOB_24_Core_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_24_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_24_Core_DT1 > 0.0,  !- Program Line 10
  SET MOB_24_Core_Ratio = @Min (MOB_24_Core_DT2 / MOB_24_Core_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_24_Core_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_24_Core_RE = MOB_24_Core_RE + (MOB_24_Core_Ratio * MOB_24_Core_Coil_Energy),  !- Program Line 15
  SET MOB_24_Core_Heat = MOB_24_Core_Heat + ((1-MOB_24_Core_Ratio) * MOB_24_Core_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_24_Core_Heat = MOB_24_Core_Heat + MOB_24_Core_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_24_Prm1_Load <= 0),  !- Program Line 3
  SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + MOB_24_Prm1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_24_Prm1_DT1 = MOB_24_Prm1_Coil_Outlet_Air_Temp - MOB_24_Prm1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_24_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_24_Prm1_DT1 > 0.0,  !- Program Line 10
  SET MOB_24_Prm1_Ratio = @Min (MOB_24_Prm1_DT2 / MOB_24_Prm1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_24_Prm1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_24_Prm1_RE = MOB_24_Prm1_RE + (MOB_24_Prm1_Ratio * MOB_24_Prm1_Coil_Energy),  !- Program Line 15
  SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + ((1-MOB_24_Prm1_Ratio) * MOB_24_Prm1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_24_Prm1_Heat = MOB_24_Prm1_Heat + MOB_24_Prm1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_24_Prm2_Load <= 0),  !- Program Line 3
  SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + MOB_24_Prm2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_24_Prm2_DT1 = MOB_24_Prm2_Coil_Outlet_Air_Temp - MOB_24_Prm2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_24_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_24_Prm2_DT1 > 0.0,  !- Program Line 10
  SET MOB_24_Prm2_Ratio = @Min (MOB_24_Prm2_DT2 / MOB_24_Prm2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_24_Prm2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_24_Prm2_RE = MOB_24_Prm2_RE + (MOB_24_Prm2_Ratio * MOB_24_Prm2_Coil_Energy),  !- Program Line 15
  SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + ((1-MOB_24_Prm2_Ratio) * MOB_24_Prm2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_24_Prm2_Heat = MOB_24_Prm2_Heat + MOB_24_Prm2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_24_Prm3_Load <= 0),  !- Program Line 3
  SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + MOB_24_Prm3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_24_Prm3_DT1 = MOB_24_Prm3_Coil_Outlet_Air_Temp - MOB_24_Prm3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_24_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_24_Prm3_DT1 > 0.0,  !- Program Line 10
  SET MOB_24_Prm3_Ratio = @Min (MOB_24_Prm3_DT2 / MOB_24_Prm3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_24_Prm3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_24_Prm3_RE = MOB_24_Prm3_RE + (MOB_24_Prm3_Ratio * MOB_24_Prm3_Coil_Energy),  !- Program Line 15
  SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + ((1-MOB_24_Prm3_Ratio) * MOB_24_Prm3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_24_Prm3_Heat = MOB_24_Prm3_Heat + MOB_24_Prm3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_24_Prm_4_Load <= 0),  !- Program Line 3
  SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + MOB_24_Prm_4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_24_Prm_4_DT1 = MOB_24_Prm_4_Coil_Outlet_Air_Temp - MOB_24_Prm_4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_24_Prm_4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_24_Prm_4_DT1 > 0.0,  !- Program Line 10
  SET MOB_24_Prm_4_Ratio = @Min (MOB_24_Prm_4_DT2 / MOB_24_Prm_4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_24_Prm_4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_24_Prm_4_RE = MOB_24_Prm_4_RE + (MOB_24_Prm_4_Ratio * MOB_24_Prm_4_Coil_Energy),  !- Program Line 15
  SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + ((1-MOB_24_Prm_4_Ratio) * MOB_24_Prm_4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_24_Prm_4_Heat = MOB_24_Prm_4_Heat + MOB_24_Prm_4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr5_Core_Load <= 0),  !- Program Line 3
  SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + MOB_Flr5_Core_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr5_Core_DT1 = MOB_Flr5_Core_Coil_Outlet_Air_Temp - MOB_Flr5_Core_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr5_Core_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr5_Core_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr5_Core_Ratio = @Min (MOB_Flr5_Core_DT2 / MOB_Flr5_Core_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr5_Core_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr5_Core_RE = MOB_Flr5_Core_RE + (MOB_Flr5_Core_Ratio * MOB_Flr5_Core_Coil_Energy),  !- Program Line 15
  SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + ((1-MOB_Flr5_Core_Ratio) * MOB_Flr5_Core_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr5_Core_Heat = MOB_Flr5_Core_Heat + MOB_Flr5_Core_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr5_Prm1_Load <= 0),  !- Program Line 3
  SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm1_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr5_Prm1_DT1 = MOB_Flr5_Prm1_Coil_Outlet_Air_Temp - MOB_Flr5_Prm1_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr5_Prm1_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr5_Prm1_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr5_Prm1_Ratio = @Min (MOB_Flr5_Prm1_DT2 / MOB_Flr5_Prm1_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr5_Prm1_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr5_Prm1_RE = MOB_Flr5_Prm1_RE + (MOB_Flr5_Prm1_Ratio * MOB_Flr5_Prm1_Coil_Energy),  !- Program Line 15
  SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + ((1-MOB_Flr5_Prm1_Ratio) * MOB_Flr5_Prm1_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr5_Prm1_Heat = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm1_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr5_Prm2_Load <= 0),  !- Program Line 3
  SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + MOB_Flr5_Prm2_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr5_Prm2_DT1 = MOB_Flr5_Prm2_Coil_Outlet_Air_Temp - MOB_Flr5_Prm2_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr5_Prm2_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr5_Prm2_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr5_Prm2_Ratio = @Min (MOB_Flr5_Prm2_DT2 / MOB_Flr5_Prm2_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr5_Prm2_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr5_Prm2_RE = MOB_Flr5_Prm2_RE + (MOB_Flr5_Prm2_Ratio * MOB_Flr5_Prm2_Coil_Energy),  !- Program Line 15
  SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + ((1-MOB_Flr5_Prm2_Ratio) * MOB_Flr5_Prm2_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr5_Prm2_Heat = MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm2_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr5_Prm3_Load <= 0),  !- Program Line 3
  SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + MOB_Flr5_Prm3_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr5_Prm3_DT1 = MOB_Flr5_Prm3_Coil_Outlet_Air_Temp - MOB_Flr5_Prm3_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr5_Prm3_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr5_Prm3_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr5_Prm3_Ratio = @Min (MOB_Flr5_Prm3_DT2 / MOB_Flr5_Prm3_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr5_Prm3_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr5_Prm3_RE = MOB_Flr5_Prm3_RE + (MOB_Flr5_Prm3_Ratio * MOB_Flr5_Prm3_Coil_Energy),  !- Program Line 15
  SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + ((1-MOB_Flr5_Prm3_Ratio) * MOB_Flr5_Prm3_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr5_Prm3_Heat = MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm3_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- Name
  IF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy > 0),  !- Program Line 1
  SET AHU_6_Problem = AHU_6_Problem + 1,  !- Program Line 2
  ELSEIF (MOB_Flr5_Prm4_Load <= 0),  !- Program Line 3
  SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + MOB_Flr5_Prm4_Coil_Energy,  !- Program Line 4
  ELSEIF (AHU_6_HCoil1_Energy > 0 && AHU_6_CCoil_Energy == 0),  !- Program Line 5
  SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- Program Line 6
  ELSEIF (AHU_6_CCoil_Energy > 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 7
  SET MOB_Flr5_Prm4_DT1 = MOB_Flr5_Prm4_Coil_Outlet_Air_Temp - MOB_Flr5_Prm4_Coil_Inlet_Air_Temp,  !- Program Line 8
  SET MOB_Flr5_Prm4_DT2 = @Max (AHU_6_CoolC_Inlet_Node_Temp - AHU_6_Fan_Out) 0,  !- Program Line 9
  IF MOB_Flr5_Prm4_DT1 > 0.0,  !- Program Line 10
  SET MOB_Flr5_Prm4_Ratio = @Min (MOB_Flr5_Prm4_DT2 / MOB_Flr5_Prm4_DT1) 1,  !- Program Line 11
  ELSE,                    !- Program Line 12
  SET MOB_Flr5_Prm4_Ratio = 1.0,  !- Program Line 13
  ENDIF,                   !- Program Line 14
  SET MOB_Flr5_Prm4_RE = MOB_Flr5_Prm4_RE + (MOB_Flr5_Prm4_Ratio * MOB_Flr5_Prm4_Coil_Energy),  !- Program Line 15
  SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + ((1-MOB_Flr5_Prm4_Ratio) * MOB_Flr5_Prm4_Coil_Energy),  !- Program Line 16
  ELSEIF (AHU_6_CCoil_Energy == 0 && AHU_6_HCoil1_Energy == 0),  !- Program Line 17
  SET AHU_6_Economize = AHU_6_Economize + 1,  !- Program Line 18
  SET MOB_Flr5_Prm4_Heat = MOB_Flr5_Prm4_Heat + MOB_Flr5_Prm4_Coil_Energy,  !- Program Line 19
  ENDIF;                   !- Program Line 20

EnergyManagementSystem:Program,
  AHU_Heat_Energy_Program,  !- Name
  SET AHU_1_Heat = AHU_1_Heat + AHU_1_HCoil1_Energy + AHU_1_HCoil2_Energy,  !- Program Line 1
  SET AHU_2_Heat = AHU_2_Heat + AHU_2_HCoil1_Energy + AHU_2_HCoil2_Energy,  !- Program Line 2
  SET AHU_3_Heat = AHU_3_Heat + AHU_3_HCoil1_Energy + AHU_3_HCoil2_Energy,  !- Program Line 3
  SET AHU_4_Heat = AHU_4_Heat + AHU_4_HCoil1_Energy + AHU_4_HCoil2_Energy,  !- Program Line 4
  SET AHU_5_Heat = AHU_5_Heat + AHU_5_HCoil1_Energy + AHU_5_HCoil2_Energy,  !- Program Line 5
  SET AHU_6_Heat = AHU_6_Heat + AHU_6_HCoil1_Energy + AHU_6_HCoil2_Energy;  !- Program Line 6

EnergyManagementSystem:Program,
  Reheat_Sum_Program,      !- Name
  SET A = Flr_1_Cafe_RE + Flr_1_Clean_RE + Flr_1_Conf_RE + Flr_1_Dining_RE,  !- Program Line 1
  SET B = Flr_1_Elev_RE + Flr_1_Exam_RE + Flr_1_FStor_RE + Flr_1_GStor_RE,  !- Program Line 2
  SET C = Flr_1_Image_RE + Flr_1_Kitchen_RE + Flr_1_Lab_1_RE + Flr_1_Lab_2_RE,  !- Program Line 3
  SET D = Flr_1_Laundry_RE + Flr_1_Lobby_RE + Flr_1_Lounge_RE + Flr_1_Mech_1_RE,  !- Program Line 4
  SET E = Flr_1_Mech_2_RE + Flr_1_Off_1_RE + Flr_1_Off_2_RE + Flr_1_Off_3_RE,  !- Program Line 5
  SET F = Flr_1_Off3_P1_RE + Flr_1_Off3_P2_RE + Flr_1_Off3_P3_RE,  !- Program Line 6
  SET G = Flr_1_Pat_RE + Flr_1_Pharm_RE + Flr_1_PT_RE + Flr_1_Receive_RE,  !- Program Line 7
  SET H = Flr_1_Recep_RE + Flr_1_Soil_RE + Flr_1_Stor_RE + Flr_1_Waiting_RE,  !- Program Line 8
  SET I = Flr_2_Chapel_RE + Flr_2_Clean_1_RE + Flr_2_Clean_2_RE + Flr_2_Cor_RE,  !- Program Line 9
  SET J = Flr_2_Elev_RE + Flr_2_Exam_1_RE + Flr_2_Exam_2_RE + Flr_2_Exam_3_RE,  !- Program Line 10
  SET K = Flr_2_Exam_4_RE + Flr_2_Gift_RE + Flr_2_Image_1_RE + Flr_2_Image_2_RE,  !- Program Line 11
  SET L = Flr_2_Image_3_RE + Flr_2_Lab_1_RE + Flr_2_Lab_2_RE + Flr_2_Lounge1_RE,  !- Program Line 12
  SET M = Flr_2_Lounge2_RE + Flr_2_Lockers_RE + Flr_2_NS_1_RE + Flr_2_NS_2_RE,  !- Program Line 13
  SET N = Flr_2_Off_1_RE + Flr_2_Off_2_RE + Flr_2_Off_3_RE + Flr_2_Off_4_RE,  !- Program Line 14
  SET O = Flr_2_Sterile_RE + Flr_2_OR_RE + Flr_2_PACU_RE + Flr_2_Pat_1_RE,  !- Program Line 15
  SET P = Flr_2_Pat_2_RE + Flr_2_Proc_1_RE + Flr_2_Proc_2_RE,  !- Program Line 16
  SET Q = Flr_2_Rest_1_RE + Flr_2_Rest_2_RE + Flr_2_Soil_1_RE + Flr_2_Soil_2_RE,  !- Program Line 17
  SET R = Flr_2_Stor_1_RE + Flr_2_Stor_2_RE + Flr_2_Trauma_RE + Flr_2_Triage_RE,  !- Program Line 18
  SET S = Flr_2_Waiting_RE + Flr_3_Clean_RE + Flr_3_Elev_RE + Flr_3_Exam_RE,  !- Program Line 19
  SET T = Flr_3_ICU_RE + Flr_3_NS_1_RE + Flr_3_NS_2_RE + Flr_3_Nursery_RE + Flr_3_Off_RE,  !- Program Line 20
  SET U = Flr_2_Recep_RE + Flr_3_OR_RE + Flr_3_Pat_1_RE + Flr_3_Pat_2_RE,  !- Program Line 21
  SET V = Flr_3_Pat_3_RE + Flr_3_Pat_4_RE + Flr_3_PatCor1_RE + Flr_3_PatCor2_RE,  !- Program Line 22
  SET W = Flr_3_Proc_RE + Flr_3_Soil_RE + Flr_3_Supply_RE + Flr_3_Triage_RE,  !- Program Line 23
  SET X = Flr_3_Waiting_RE + Flr46_Clean_RE + Flr46_Elev_RE + Flr46_NS_RE,  !- Program Line 24
  SET Y = Flr46_Off_RE + Flr46_Pat_1_RE + Flr46_Pat_2_RE,  !- Program Line 25
  SET Z = Flr46_Pat_3_RE + Flr46_Pat_4_RE + Flr46_PatCor1_RE,  !- Program Line 26
  SET AA = Flr46_PatCor2_RE + Flr46_Soil_RE + Flr46_Supply_RE + Flr_7_Clean_RE,  !- Program Line 27
  SET BB = Flr_7_Elev_RE + Flr_7_NS_RE + Flr_7_Off_RE + Flr_7_Pat_1_RE,  !- Program Line 28
  SET CC = Flr_7_Pat_2_RE + Flr_7_Pat_3_RE + Flr_7_Pat_4_RE,  !- Program Line 29
  SET DD = Flr_7_PatCor1_RE + Flr_7_PatCor2_RE + Flr_7_Soil_RE + Flr_7_Supply_RE,  !- Program Line 30
  SET EE = MOB_Flr1_Core_RE + MOB_Flr1_Prm1_RE + MOB_Flr1_Prm2_RE + MOB_Flr1_Prm3_RE,  !- Program Line 31
  SET FF = MOB_24_Core_RE + MOB_24_Prm1_RE + MOB_24_Prm2_RE,  !- Program Line 32
  SET GG = MOB_24_Prm3_RE + MOB_24_Prm_4_RE + MOB_Flr5_Core_RE,  !- Program Line 33
  SET HH = MOB_Flr5_Prm1_RE + MOB_Flr5_Prm2_RE + MOB_Flr5_Prm3_RE + MOB_Flr5_Prm4_RE,  !- Program Line 34
  SET Reheat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH;  !- Program Line 35

EnergyManagementSystem:Program,
  Heat_Sum_Program,        !- Name
  SET A = Flr_1_Cafe_Heat + Flr_1_Clean_Heat + Flr_1_Conf_Heat + Flr_1_Dining_Heat,  !- Program Line 1
  SET B = Flr_1_Elev_Heat + Flr_1_Exam_Heat + Flr_1_FStor_Heat + Flr_1_GStor_Heat,  !- Program Line 2
  SET C = Flr_1_Image_Heat + Flr_1_Kitchen_Heat + Flr_1_Lab_1_Heat + Flr_1_Lab_2_Heat,  !- Program Line 3
  SET D = Flr_1_Laundry_Heat + Flr_1_Lobby_Heat + Flr_1_Lounge_Heat + Flr_1_Mech_1_Heat,  !- Program Line 4
  SET E = Flr_1_Mech_2_Heat + Flr_1_Off_1_Heat + Flr_1_Off_2_Heat + Flr_1_Off_3_Heat,  !- Program Line 5
  SET F = Flr_1_Off3_P1_Heat + Flr_1_Off3_P2_Heat + Flr_1_Off3_P3_Heat,  !- Program Line 6
  SET G = Flr_1_Pat_Heat + Flr_1_Pharm_Heat + Flr_1_PT_Heat + Flr_1_Receive_Heat,  !- Program Line 7
  SET H = Flr_1_Recep_Heat + Flr_1_Soil_Heat + Flr_1_Stor_Heat + Flr_1_Waiting_Heat,  !- Program Line 8
  SET I = Flr_2_Chapel_Heat + Flr_2_Clean_1_Heat + Flr_2_Clean_2_Heat + Flr_2_Cor_Heat,  !- Program Line 9
  SET J = Flr_2_Elev_Heat + Flr_2_Exam_1_Heat + Flr_2_Exam_2_Heat + Flr_2_Exam_3_Heat,  !- Program Line 10
  SET K = Flr_2_Exam_4_Heat + Flr_2_Gift_Heat + Flr_2_Image_1_Heat + Flr_2_Image_2_Heat,  !- Program Line 11
  SET L = Flr_2_Image_3_Heat + Flr_2_Lab_1_Heat + Flr_2_Lab_2_Heat + Flr_2_Lounge1_Heat,  !- Program Line 12
  SET M = Flr_2_Lounge2_Heat + Flr_2_Lockers_Heat + Flr_2_NS_1_Heat + Flr_2_NS_2_Heat,  !- Program Line 13
  SET N = Flr_2_Off_1_Heat + Flr_2_Off_2_Heat + Flr_2_Off_3_Heat + Flr_2_Off_4_Heat,  !- Program Line 14
  SET O = Flr_2_Sterile_Heat + Flr_2_OR_Heat + Flr_2_PACU_Heat + Flr_2_Pat_1_Heat,  !- Program Line 15
  SET P = Flr_2_Pat_2_Heat + Flr_2_Proc_1_Heat + Flr_2_Proc_2_Heat,  !- Program Line 16
  SET Q = Flr_2_Rest_1_Heat + Flr_2_Rest_2_Heat + Flr_2_Soil_1_Heat + Flr_2_Soil_2_Heat,  !- Program Line 17
  SET R = Flr_2_Stor_1_Heat + Flr_2_Stor_2_Heat + Flr_2_Trauma_Heat + Flr_2_Triage_Heat,  !- Program Line 18
  SET S = Flr_2_Waiting_Heat + Flr_3_Clean_Heat + Flr_3_Elev_Heat + Flr_3_Exam_Heat,  !- Program Line 19
  SET T = Flr_3_ICU_Heat + Flr_3_NS_1_Heat + Flr_3_NS_2_Heat + Flr_3_Nursery_Heat + Flr_3_Off_Heat,  !- Program Line 20
  SET U = Flr_2_Recep_Heat + Flr_3_OR_Heat + Flr_3_Pat_1_Heat + Flr_3_Pat_2_Heat,  !- Program Line 21
  SET V = Flr_3_Pat_3_Heat + Flr_3_Pat_4_Heat + Flr_3_PatCor1_Heat + Flr_3_PatCor2_Heat,  !- Program Line 22
  SET W = Flr_3_Proc_Heat + Flr_3_Soil_Heat + Flr_3_Supply_Heat + Flr_3_Triage_Heat,  !- Program Line 23
  SET X = Flr_3_Waiting_Heat + Flr46_Clean_Heat + Flr46_Elev_Heat + Flr46_NS_Heat,  !- Program Line 24
  SET Y = Flr46_Off_Heat + Flr46_Pat_1_Heat + Flr46_Pat_2_Heat,  !- Program Line 25
  SET Z = Flr46_Pat_3_Heat + Flr46_Pat_4_Heat + Flr46_PatCor1_Heat,  !- Program Line 26
  SET AA = Flr46_PatCor2_Heat + Flr46_Soil_Heat + Flr46_Supply_Heat + Flr_7_Clean_Heat,  !- Program Line 27
  SET BB = Flr_7_Elev_Heat + Flr_7_NS_Heat + Flr_7_Off_Heat + Flr_7_Pat_1_Heat,  !- Program Line 28
  SET CC = Flr_7_Pat_2_Heat + Flr_7_Pat_3_Heat + Flr_7_Pat_4_Heat,  !- Program Line 29
  SET DD = Flr_7_PatCor1_Heat + Flr_7_PatCor2_Heat + Flr_7_Soil_Heat + Flr_7_Supply_Heat,  !- Program Line 30
  SET EE = MOB_Flr1_Core_Heat + MOB_Flr1_Prm1_Heat + MOB_Flr1_Prm2_Heat + MOB_Flr1_Prm3_Heat,  !- Program Line 31
  SET FF = MOB_24_Core_Heat + MOB_24_Prm1_Heat + MOB_24_Prm2_Heat,  !- Program Line 32
  SET GG = MOB_24_Prm3_Heat + MOB_24_Prm_4_Heat + MOB_Flr5_Core_Heat,  !- Program Line 33
  SET HH = MOB_Flr5_Prm1_Heat + MOB_Flr5_Prm2_Heat + MOB_Flr5_Prm3_Heat + MOB_Flr5_Prm4_Heat,  !- Program Line 34
  SET II = AHU_1_Heat + AHU_2_Heat + AHU_3_Heat + AHU_4_Heat + AHU_5_Heat + AHU_6_Heat,  !- Program Line 35
  SET Heat = A+B+C+D+E+F+G+H+I+J+K+L+M+N+O+P+Q+R+S+T+U+V+W+X+Y+Z+AA+BB+CC+DD+EE+FF+GG+HH+II;  !- Program Line 36

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
  Flr_1_Cafe_RE,           !- Erl Variable 1 Name
  Flr_1_Clean_RE,          !- Erl Variable 2 Name
  Flr_1_Conf_RE,           !- Erl Variable 3 Name
  Flr_1_Dining_RE,         !- Erl Variable 4 Name
  Flr_1_Elev_RE,           !- Erl Variable 5 Name
  Flr_1_Exam_RE,           !- Erl Variable 6 Name
  Flr_1_FStor_RE,          !- Erl Variable 7 Name
  Flr_1_GStor_RE,          !- Erl Variable 8 Name
  Flr_1_Image_RE,          !- Erl Variable 9 Name
  Flr_1_Kitchen_RE,        !- Erl Variable 10 Name
  Flr_1_Lab_1_RE,          !- Erl Variable 11 Name
  Flr_1_Lab_2_RE,          !- Erl Variable 12 Name
  Flr_1_Laundry_RE,        !- Erl Variable 13 Name
  Flr_1_Lobby_RE,          !- Erl Variable 14 Name
  Flr_1_Lounge_RE,         !- Erl Variable 15 Name
  Flr_1_Mech_1_RE,         !- Erl Variable 16 Name
  Flr_1_Mech_2_RE,         !- Erl Variable 17 Name
  Flr_1_Off_1_RE,          !- Erl Variable 18 Name
  Flr_1_Off_2_RE,          !- Erl Variable 19 Name
  Flr_1_Off_3_RE,          !- Erl Variable 20 Name
  Flr_1_Off3_P1_RE,        !- Erl Variable 21 Name
  Flr_1_Off3_P2_RE,        !- Erl Variable 22 Name
  Flr_1_Off3_P3_RE,        !- Erl Variable 23 Name
  Flr_1_Pat_RE,            !- Erl Variable 24 Name
  Flr_1_Pharm_RE,          !- Erl Variable 25 Name
  Flr_1_PT_RE,             !- Erl Variable 26 Name
  Flr_1_Receive_RE,        !- Erl Variable 27 Name
  Flr_1_Recep_RE,          !- Erl Variable 28 Name
  Flr_1_Soil_RE,           !- Erl Variable 29 Name
  Flr_1_Stor_RE,           !- Erl Variable 30 Name
  Flr_1_Waiting_RE,        !- Erl Variable 31 Name
  Flr_2_Chapel_RE,         !- Erl Variable 32 Name
  Flr_2_Clean_1_RE,        !- Erl Variable 33 Name
  Flr_2_Clean_2_RE,        !- Erl Variable 34 Name
  Flr_2_Cor_RE,            !- Erl Variable 35 Name
  Flr_2_Elev_RE,           !- Erl Variable 36 Name
  Flr_2_Exam_1_RE,         !- Erl Variable 37 Name
  Flr_2_Exam_2_RE,         !- Erl Variable 38 Name
  Flr_2_Exam_3_RE,         !- Erl Variable 39 Name
  Flr_2_Exam_4_RE,         !- Erl Variable 40 Name
  Flr_2_Gift_RE,           !- Erl Variable 41 Name
  Flr_2_Image_1_RE,        !- Erl Variable 42 Name
  Flr_2_Image_2_RE,        !- Erl Variable 43 Name
  Flr_2_Image_3_RE,        !- Erl Variable 44 Name
  Flr_2_Lab_1_RE,          !- Erl Variable 45 Name
  Flr_2_Lab_2_RE,          !- Erl Variable 46 Name
  Flr_2_Lounge1_RE,        !- Erl Variable 47 Name
  Flr_2_Lounge2_RE,        !- Erl Variable 48 Name
  Flr_2_Lockers_RE,        !- Erl Variable 49 Name
  Flr_2_NS_1_RE,           !- Erl Variable 50 Name
  Flr_2_NS_2_RE,           !- Erl Variable 51 Name
  Flr_2_Off_1_RE,          !- Erl Variable 52 Name
  Flr_2_Off_2_RE,          !- Erl Variable 53 Name
  Flr_2_Off_3_RE,          !- Erl Variable 54 Name
  Flr_2_Off_4_RE,          !- Erl Variable 55 Name
  Flr_2_Sterile_RE,        !- Erl Variable 56 Name
  Flr_2_OR_RE,             !- Erl Variable 57 Name
  Flr_2_PACU_RE,           !- Erl Variable 58 Name
  Flr_2_Pat_1_RE,          !- Erl Variable 59 Name
  Flr_2_Pat_2_RE,          !- Erl Variable 60 Name
  Flr_2_Proc_1_RE,         !- Erl Variable 61 Name
  Flr_2_Proc_2_RE,         !- Erl Variable 62 Name
  Flr_2_Recep_RE,          !- Erl Variable 63 Name
  Flr_2_Rest_1_RE,         !- Erl Variable 64 Name
  Flr_2_Rest_2_RE,         !- Erl Variable 65 Name
  Flr_2_Soil_1_RE,         !- Erl Variable 66 Name
  Flr_2_Soil_2_RE,         !- Erl Variable 67 Name
  Flr_2_Stor_1_RE,         !- Erl Variable 68 Name
  Flr_2_Stor_2_RE,         !- Erl Variable 69 Name
  Flr_2_Trauma_RE,         !- Erl Variable 70 Name
  Flr_2_Triage_RE,         !- Erl Variable 71 Name
  Flr_2_Waiting_RE,        !- Erl Variable 72 Name
  Flr_3_Clean_RE,          !- Erl Variable 73 Name
  Flr_3_Elev_RE,           !- Erl Variable 74 Name
  Flr_3_Exam_RE,           !- Erl Variable 75 Name
  Flr_3_ICU_RE,            !- Erl Variable 76 Name
  Flr_3_NS_1_RE,           !- Erl Variable 77 Name
  Flr_3_NS_2_RE,           !- Erl Variable 78 Name
  Flr_3_Nursery_RE,        !- Erl Variable 79 Name
  Flr_3_Off_RE,            !- Erl Variable 80 Name
  Flr_3_OR_RE,             !- Erl Variable 81 Name
  Flr_3_Pat_1_RE,          !- Erl Variable 82 Name
  Flr_3_Pat_2_RE,          !- Erl Variable 83 Name
  Flr_3_Pat_3_RE,          !- Erl Variable 84 Name
  Flr_3_Pat_4_RE,          !- Erl Variable 85 Name
  Flr_3_PatCor1_RE,        !- Erl Variable 86 Name
  Flr_3_PatCor2_RE,        !- Erl Variable 87 Name
  Flr_3_Proc_RE,           !- Erl Variable 88 Name
  Flr_3_Soil_RE,           !- Erl Variable 89 Name
  Flr_3_Supply_RE,         !- Erl Variable 90 Name
  Flr_3_Triage_RE,         !- Erl Variable 91 Name
  Flr_3_Waiting_RE,        !- Erl Variable 92 Name
  Flr46_Clean_RE,          !- Erl Variable 93 Name
  Flr46_Elev_RE,           !- Erl Variable 94 Name
  Flr46_NS_RE,             !- Erl Variable 95 Name
  Flr46_Off_RE,            !- Erl Variable 96 Name
  Flr46_Pat_1_RE,          !- Erl Variable 97 Name
  Flr46_Pat_2_RE,          !- Erl Variable 98 Name
  Flr46_Pat_3_RE,          !- Erl Variable 99 Name
  Flr46_Pat_4_RE,          !- Erl Variable 100 Name
  Flr46_PatCor1_RE,        !- Erl Variable 101 Name
  Flr46_PatCor2_RE,        !- Erl Variable 102 Name
  Flr46_Soil_RE,           !- Erl Variable 103 Name
  Flr46_Supply_RE,         !- Erl Variable 104 Name
  Flr_7_Clean_RE,          !- Erl Variable 105 Name
  Flr_7_Elev_RE,           !- Erl Variable 106 Name
  Flr_7_NS_RE,             !- Erl Variable 107 Name
  Flr_7_Off_RE,            !- Erl Variable 108 Name
  Flr_7_Pat_1_RE,          !- Erl Variable 109 Name
  Flr_7_Pat_2_RE,          !- Erl Variable 110 Name
  Flr_7_Pat_3_RE,          !- Erl Variable 111 Name
  Flr_7_Pat_4_RE,          !- Erl Variable 112 Name
  Flr_7_PatCor1_RE,        !- Erl Variable 113 Name
  Flr_7_PatCor2_RE,        !- Erl Variable 114 Name
  Flr_7_Soil_RE,           !- Erl Variable 115 Name
  Flr_7_Supply_RE,         !- Erl Variable 116 Name
  MOB_Flr1_Core_RE,        !- Erl Variable 117 Name
  MOB_Flr1_Prm1_RE,        !- Erl Variable 118 Name
  MOB_Flr1_Prm2_RE,        !- Erl Variable 119 Name
  MOB_Flr1_Prm3_RE,        !- Erl Variable 120 Name
  MOB_24_Core_RE,          !- Erl Variable 121 Name
  MOB_24_Prm1_RE,          !- Erl Variable 122 Name
  MOB_24_Prm2_RE,          !- Erl Variable 123 Name
  MOB_24_Prm3_RE,          !- Erl Variable 124 Name
  MOB_24_Prm_4_RE,         !- Erl Variable 125 Name
  MOB_Flr5_Core_RE,        !- Erl Variable 126 Name
  MOB_Flr5_Prm1_RE,        !- Erl Variable 127 Name
  MOB_Flr5_Prm2_RE,        !- Erl Variable 128 Name
  MOB_Flr5_Prm3_RE,        !- Erl Variable 129 Name
  MOB_Flr5_Prm4_RE,        !- Erl Variable 130 Name
  Reheat,                  !- Erl Variable 131 Name
  Flr_1_Cafe_Heat,         !- Erl Variable 132 Name
  Flr_1_Clean_Heat,        !- Erl Variable 133 Name
  Flr_1_Conf_Heat,         !- Erl Variable 134 Name
  Flr_1_Dining_Heat,       !- Erl Variable 135 Name
  Flr_1_Elev_Heat,         !- Erl Variable 136 Name
  Flr_1_Exam_Heat,         !- Erl Variable 137 Name
  Flr_1_FStor_Heat,        !- Erl Variable 138 Name
  Flr_1_GStor_Heat,        !- Erl Variable 139 Name
  Flr_1_Image_Heat,        !- Erl Variable 140 Name
  Flr_1_Kitchen_Heat,      !- Erl Variable 141 Name
  Flr_1_Lab_1_Heat,        !- Erl Variable 142 Name
  Flr_1_Lab_2_Heat,        !- Erl Variable 143 Name
  Flr_1_Laundry_Heat,      !- Erl Variable 144 Name
  Flr_1_Lobby_Heat,        !- Erl Variable 145 Name
  Flr_1_Lounge_Heat,       !- Erl Variable 146 Name
  Flr_1_Mech_1_Heat,       !- Erl Variable 147 Name
  Flr_1_Mech_2_Heat,       !- Erl Variable 148 Name
  Flr_1_Off_1_Heat,        !- Erl Variable 149 Name
  Flr_1_Off_2_Heat,        !- Erl Variable 150 Name
  Flr_1_Off_3_Heat,        !- Erl Variable 151 Name
  Flr_1_Off3_P1_Heat,      !- Erl Variable 152 Name
  Flr_1_Off3_P2_Heat,      !- Erl Variable 153 Name
  Flr_1_Off3_P3_Heat,      !- Erl Variable 154 Name
  Flr_1_Pat_Heat,          !- Erl Variable 155 Name
  Flr_1_Pharm_Heat,        !- Erl Variable 156 Name
  Flr_1_PT_Heat,           !- Erl Variable 157 Name
  Flr_1_Receive_Heat,      !- Erl Variable 158 Name
  Flr_1_Recep_Heat,        !- Erl Variable 159 Name
  Flr_1_Soil_Heat,         !- Erl Variable 160 Name
  Flr_1_Stor_Heat,         !- Erl Variable 161 Name
  Flr_1_Waiting_Heat,      !- Erl Variable 162 Name
  Flr_2_Chapel_Heat,       !- Erl Variable 163 Name
  Flr_2_Clean_1_Heat,      !- Erl Variable 164 Name
  Flr_2_Clean_2_Heat,      !- Erl Variable 165 Name
  Flr_2_Cor_Heat,          !- Erl Variable 166 Name
  Flr_2_Elev_Heat,         !- Erl Variable 167 Name
  Flr_2_Exam_1_Heat,       !- Erl Variable 168 Name
  Flr_2_Exam_2_Heat,       !- Erl Variable 169 Name
  Flr_2_Exam_3_Heat,       !- Erl Variable 170 Name
  Flr_2_Exam_4_Heat,       !- Erl Variable 171 Name
  Flr_2_Gift_Heat,         !- Erl Variable 172 Name
  Flr_2_Image_1_Heat,      !- Erl Variable 173 Name
  Flr_2_Image_2_Heat,      !- Erl Variable 174 Name
  Flr_2_Image_3_Heat,      !- Erl Variable 175 Name
  Flr_2_Lab_1_Heat,        !- Erl Variable 176 Name
  Flr_2_Lab_2_Heat,        !- Erl Variable 177 Name
  Flr_2_Lounge1_Heat,      !- Erl Variable 178 Name
  Flr_2_Lounge2_Heat,      !- Erl Variable 179 Name
  Flr_2_Lockers_Heat,      !- Erl Variable 180 Name
  Flr_2_NS_1_Heat,         !- Erl Variable 181 Name
  Flr_2_NS_2_Heat,         !- Erl Variable 182 Name
  Flr_2_Off_1_Heat,        !- Erl Variable 183 Name
  Flr_2_Off_2_Heat,        !- Erl Variable 184 Name
  Flr_2_Off_3_Heat,        !- Erl Variable 185 Name
  Flr_2_Off_4_Heat,        !- Erl Variable 186 Name
  Flr_2_Sterile_Heat,      !- Erl Variable 187 Name
  Flr_2_OR_Heat,           !- Erl Variable 188 Name
  Flr_2_PACU_Heat,         !- Erl Variable 189 Name
  Flr_2_Pat_1_Heat,        !- Erl Variable 190 Name
  Flr_2_Pat_2_Heat,        !- Erl Variable 191 Name
  Flr_2_Proc_1_Heat,       !- Erl Variable 192 Name
  Flr_2_Proc_2_Heat,       !- Erl Variable 193 Name
  Flr_2_Recep_Heat,        !- Erl Variable 194 Name
  Flr_2_Rest_1_Heat,       !- Erl Variable 195 Name
  Flr_2_Rest_2_Heat,       !- Erl Variable 196 Name
  Flr_2_Soil_1_Heat,       !- Erl Variable 197 Name
  Flr_2_Soil_2_Heat,       !- Erl Variable 198 Name
  Flr_2_Stor_1_Heat,       !- Erl Variable 199 Name
  Flr_2_Stor_2_Heat,       !- Erl Variable 200 Name
  Flr_2_Trauma_Heat,       !- Erl Variable 201 Name
  Flr_2_Triage_Heat,       !- Erl Variable 202 Name
  Flr_2_Waiting_Heat,      !- Erl Variable 203 Name
  Flr_3_Clean_Heat,        !- Erl Variable 204 Name
  Flr_3_Elev_Heat,         !- Erl Variable 205 Name
  Flr_3_Exam_Heat,         !- Erl Variable 206 Name
  Flr_3_ICU_Heat,          !- Erl Variable 207 Name
  Flr_3_NS_1_Heat,         !- Erl Variable 208 Name
  Flr_3_NS_2_Heat,         !- Erl Variable 209 Name
  Flr_3_Nursery_Heat,      !- Erl Variable 210 Name
  Flr_3_Off_Heat,          !- Erl Variable 211 Name
  Flr_3_OR_Heat,           !- Erl Variable 212 Name
  Flr_3_Pat_1_Heat,        !- Erl Variable 213 Name
  Flr_3_Pat_2_Heat,        !- Erl Variable 214 Name
  Flr_3_Pat_3_Heat,        !- Erl Variable 215 Name
  Flr_3_Pat_4_Heat,        !- Erl Variable 216 Name
  Flr_3_PatCor1_Heat,      !- Erl Variable 217 Name
  Flr_3_PatCor2_Heat,      !- Erl Variable 218 Name
  Flr_3_Proc_Heat,         !- Erl Variable 219 Name
  Flr_3_Soil_Heat,         !- Erl Variable 220 Name
  Flr_3_Supply_Heat,       !- Erl Variable 221 Name
  Flr_3_Triage_Heat,       !- Erl Variable 222 Name
  Flr_3_Waiting_Heat,      !- Erl Variable 223 Name
  Flr46_Clean_Heat,        !- Erl Variable 224 Name
  Flr46_Elev_Heat,         !- Erl Variable 225 Name
  Flr46_NS_Heat,           !- Erl Variable 226 Name
  Flr46_Off_Heat,          !- Erl Variable 227 Name
  Flr46_Pat_1_Heat,        !- Erl Variable 228 Name
  Flr46_Pat_2_Heat,        !- Erl Variable 229 Name
  Flr46_Pat_3_Heat,        !- Erl Variable 230 Name
  Flr46_Pat_4_Heat,        !- Erl Variable 231 Name
  Flr46_PatCor1_Heat,      !- Erl Variable 232 Name
  Flr46_PatCor2_Heat,      !- Erl Variable 233 Name
  Flr46_Soil_Heat,         !- Erl Variable 234 Name
  Flr46_Supply_Heat,       !- Erl Variable 235 Name
  Flr_7_Clean_Heat,        !- Erl Variable 236 Name
  Flr_7_Elev_Heat,         !- Erl Variable 237 Name
  Flr_7_NS_Heat,           !- Erl Variable 238 Name
  Flr_7_Off_Heat,          !- Erl Variable 239 Name
  Flr_7_Pat_1_Heat,        !- Erl Variable 240 Name
  Flr_7_Pat_2_Heat,        !- Erl Variable 241 Name
  Flr_7_Pat_3_Heat,        !- Erl Variable 242 Name
  Flr_7_Pat_4_Heat,        !- Erl Variable 243 Name
  Flr_7_PatCor1_Heat,      !- Erl Variable 244 Name
  Flr_7_PatCor2_Heat,      !- Erl Variable 245 Name
  Flr_7_Soil_Heat,         !- Erl Variable 246 Name
  Flr_7_Supply_Heat,       !- Erl Variable 247 Name
  MOB_Flr1_Core_Heat,      !- Erl Variable 248 Name
  MOB_Flr1_Prm1_Heat,      !- Erl Variable 249 Name
  MOB_Flr1_Prm2_Heat,      !- Erl Variable 250 Name
  MOB_Flr1_Prm3_Heat,      !- Erl Variable 251 Name
  MOB_24_Core_Heat,        !- Erl Variable 252 Name
  MOB_24_Prm1_Heat,        !- Erl Variable 253 Name
  MOB_24_Prm2_Heat,        !- Erl Variable 254 Name
  MOB_24_Prm3_Heat,        !- Erl Variable 255 Name
  MOB_24_Prm_4_Heat,       !- Erl Variable 256 Name
  MOB_Flr5_Core_Heat,      !- Erl Variable 257 Name
  MOB_Flr5_Prm1_Heat,      !- Erl Variable 258 Name
  MOB_Flr5_Prm2_Heat,      !- Erl Variable 259 Name
  MOB_Flr5_Prm3_Heat,      !- Erl Variable 260 Name
  MOB_Flr5_Prm4_Heat,      !- Erl Variable 261 Name
  AHU_1_Heat,              !- Erl Variable 262 Name
  AHU_2_Heat,              !- Erl Variable 263 Name
  AHU_3_Heat,              !- Erl Variable 264 Name
  AHU_4_Heat,              !- Erl Variable 265 Name
  AHU_5_Heat,              !- Erl Variable 266 Name
  AHU_6_Heat,              !- Erl Variable 267 Name
  Heat,                    !- Erl Variable 268 Name
  AHU_1_Problem,           !- Erl Variable 269 Name
  AHU_2_Problem,           !- Erl Variable 270 Name
  AHU_3_Problem,           !- Erl Variable 271 Name
  AHU_4_Problem,           !- Erl Variable 272 Name
  AHU_5_Problem,           !- Erl Variable 273 Name
  AHU_6_Problem,           !- Erl Variable 274 Name
  AHU_1_Economize,         !- Erl Variable 275 Name
  AHU_2_Economize,         !- Erl Variable 276 Name
  AHU_3_Economize,         !- Erl Variable 277 Name
  AHU_4_Economize,         !- Erl Variable 278 Name
  AHU_5_Economize,         !- Erl Variable 279 Name
  AHU_6_Economize,         !- Erl Variable 280 Name
  Flr_1_Cafe_DT2,          !- Erl Variable 281 Name
  Flr_1_Clean_DT2,         !- Erl Variable 282 Name
  Flr_1_Conf_DT2,          !- Erl Variable 283 Name
  Flr_1_Dining_DT2,        !- Erl Variable 284 Name
  Flr_1_Elev_DT2,          !- Erl Variable 285 Name
  Flr_1_Exam_DT2,          !- Erl Variable 286 Name
  Flr_1_FStor_DT2,         !- Erl Variable 287 Name
  Flr_1_GStor_DT2,         !- Erl Variable 288 Name
  Flr_1_Image_DT2,         !- Erl Variable 289 Name
  Flr_1_Kitchen_DT2,       !- Erl Variable 290 Name
  Flr_1_Lab_1_DT2,         !- Erl Variable 291 Name
  Flr_1_Lab_2_DT2,         !- Erl Variable 292 Name
  Flr_1_Laundry_DT2,       !- Erl Variable 293 Name
  Flr_1_Lobby_DT2,         !- Erl Variable 294 Name
  Flr_1_Lounge_DT2,        !- Erl Variable 295 Name
  Flr_1_Mech_1_DT2,        !- Erl Variable 296 Name
  Flr_1_Mech_2_DT2,        !- Erl Variable 297 Name
  Flr_1_Off_1_DT2,         !- Erl Variable 298 Name
  Flr_1_Off_2_DT2,         !- Erl Variable 299 Name
  Flr_1_Off_3_DT2,         !- Erl Variable 300 Name
  Flr_1_Off3_P1_DT2,       !- Erl Variable 301 Name
  Flr_1_Off3_P2_DT2,       !- Erl Variable 302 Name
  Flr_1_Off3_P3_DT2,       !- Erl Variable 303 Name
  Flr_1_Pat_DT2,           !- Erl Variable 304 Name
  Flr_1_Pharm_DT2,         !- Erl Variable 305 Name
  Flr_1_PT_DT2,            !- Erl Variable 306 Name
  Flr_1_Receive_DT2,       !- Erl Variable 307 Name
  Flr_1_Recep_DT2,         !- Erl Variable 308 Name
  Flr_1_Soil_DT2,          !- Erl Variable 309 Name
  Flr_1_Stor_DT2,          !- Erl Variable 310 Name
  Flr_1_Waiting_DT2;       !- Erl Variable 311 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
  Floor 1 Cafe Reheat Energy,  !- Name
  Flr_1_Cafe_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Clean Reheat Energy,  !- Name
  Flr_1_Clean_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Conference Reheat Energy,  !- Name
  Flr_1_Conf_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Dining Reheat Energy,  !- Name
  Flr_1_Dining_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Elevator Reheat Energy,  !- Name
  Flr_1_Elev_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Exam Reheat Energy,  !- Name
  Flr_1_Exam_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Food Storage Reheat Energy,  !- Name
  Flr_1_FStor_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Gas Storage Reheat Energy,  !- Name
  Flr_1_GStor_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Imaging Reheat Energy,  !- Name
  Flr_1_Image_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Kitchen Reheat Energy,  !- Name
  Flr_1_Kitchen_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Lab 1 Reheat Energy,  !- Name
  Flr_1_Lab_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Lab 2 Reheat Energy,  !- Name
  Flr_1_Lab_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Laundry Reheat Energy,  !- Name
  Flr_1_Laundry_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Lobby Reheat Energy,  !- Name
  Flr_1_Lobby_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Lounge Reheat Energy,  !- Name
  Flr_1_Lounge_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Mech 1 Reheat Energy,  !- Name
  Flr_1_Mech_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Mech 2 Reheat Energy,  !- Name
  Flr_1_Mech_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 1 Reheat Energy,  !- Name
  Flr_1_Off_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 2 Reheat Energy,  !- Name
  Flr_1_Off_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 3 Reheat Energy,  !- Name
  Flr_1_Off_3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 3 Perimeter 1 Reheat Energy,  !- Name
  Flr_1_Off3_P1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 3 Perimeter 2 Reheat Energy,  !- Name
  Flr_1_Off3_P2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Office 3 Perimeter 3 Reheat Energy,  !- Name
  Flr_1_Off3_P3_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Patient Reheat Energy,  !- Name
  Flr_1_Pat_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Pharmacy Reheat Energy,  !- Name
  Flr_1_Pharm_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Physcial Therapy Reheat Energy,  !- Name
  Flr_1_PT_RE,             !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Receiving Reheat Energy,  !- Name
  Flr_1_Receive_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Reception Reheat Energy,  !- Name
  Flr_1_Recep_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Soil Reheat Energy,  !- Name
  Flr_1_Soil_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Storage Reheat Energy,  !- Name
  Flr_1_Stor_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 1 Waiting Reheat Energy,  !- Name
  Flr_1_Waiting_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Chapel Reheat Energy,  !- Name
  Flr_2_Chapel_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Chapel_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Clean 1 Reheat Energy,  !- Name
  Flr_2_Clean_1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Clean_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Clean 2 Reheat Energy,  !- Name
  Flr_2_Clean_2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Clean_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Corridor Reheat Energy,  !- Name
  Flr_2_Cor_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Cor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Elevator Reheat Energy,  !- Name
  Flr_2_Elev_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Exam 1 Reheat Energy,  !- Name
  Flr_2_Exam_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Exam_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Exam 2 Reheat Energy,  !- Name
  Flr_2_Exam_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Exam_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Exam 3 Reheat Energy,  !- Name
  Flr_2_Exam_3_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Exam_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Exam 4 Reheat Energy,  !- Name
  Flr_2_Exam_4_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Exam_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Gift Shop Reheat Energy,  !- Name
  Flr_2_Gift_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Gift_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Imaging 1 Reheat Energy,  !- Name
  Flr_2_Image_1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Image_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Imaging 2 Reheat Energy,  !- Name
  Flr_2_Image_2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Image_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Imaging 3 Reheat Energy,  !- Name
  Flr_2_Image_3_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Image_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Lab 1 Reheat Energy,  !- Name
  Flr_2_Lab_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Lab 2 Reheat Energy,  !- Name
  Flr_2_Lab_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Lounge 1 Reheat Energy,  !- Name
  Flr_2_Lounge1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Lounge1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Lounge 2 Reheat Energy,  !- Name
  Flr_2_Lounge2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Lounge2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Lockers Reheat Energy,  !- Name
  Flr_2_Lockers_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Lockers_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Nurse Station 1 Reheat Energy,  !- Name
  Flr_2_NS_1_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Nurse Station 2 Reheat Energy,  !- Name
  Flr_2_NS_2_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Office 1 Reheat Energy,  !- Name
  Flr_2_Off_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Office 2 Reheat Energy,  !- Name
  Flr_2_Off_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Office 3 Reheat Energy,  !- Name
  Flr_2_Off_3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Office 4 Reheat Energy,  !- Name
  Flr_2_Off_4_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Off_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Sterilizing Reheat Energy,  !- Name
  Flr_2_Sterile_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Sterile_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Operating Reheat Energy,  !- Name
  Flr_2_OR_RE,             !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 PACU Reheat Energy,  !- Name
  Flr_2_PACU_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_PACU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Patient 1 Reheat Energy,  !- Name
  Flr_2_Pat_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Patient 2 Reheat Energy,  !- Name
  Flr_2_Pat_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Procedure 1 Reheat Energy,  !- Name
  Flr_2_Proc_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Proc_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Procedure 2 Reheat Energy,  !- Name
  Flr_2_Proc_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Proc_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Reception Reheat Energy,  !- Name
  Flr_2_Recep_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Restroom 1 Reheat Energy,  !- Name
  Flr_2_Rest_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Rest_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Restroom 2 Reheat Energy,  !- Name
  Flr_2_Rest_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Rest_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Soil 1 Reheat Energy,  !- Name
  Flr_2_Soil_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Soil_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Soil 2 Reheat Energy,  !- Name
  Flr_2_Soil_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Soil_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Storage 1 Reheat Energy,  !- Name
  Flr_2_Stor_1_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Stor_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Storage 2 Reheat Energy,  !- Name
  Flr_2_Stor_2_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Stor_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Trauma Reheat Energy,  !- Name
  Flr_2_Trauma_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Trauma_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Triage Reheat Energy,  !- Name
  Flr_2_Triage_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 2 Waiting Reheat Energy,  !- Name
  Flr_2_Waiting_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Clean Reheat Energy,  !- Name
  Flr_3_Clean_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Elevator Reheat Energy,  !- Name
  Flr_3_Elev_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Exam Reheat Energy,  !- Name
  Flr_3_Exam_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 ICU Reheat Energy,  !- Name
  Flr_3_ICU_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_ICU_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Nurse Station 1 Reheat Energy,  !- Name
  Flr_3_NS_1_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_NS_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Nurse Station 2 Reheat Energy,  !- Name
  Flr_3_NS_2_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_NS_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Nursery Reheat Energy,  !- Name
  Flr_3_Nursery_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Nursery_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Office Reheat Energy,  !- Name
  Flr_3_Off_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Operating Reheat Energy,  !- Name
  Flr_3_OR_RE,             !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_OR_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient 1 Reheat Energy,  !- Name
  Flr_3_Pat_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient 2 Reheat Energy,  !- Name
  Flr_3_Pat_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient 3 Reheat Energy,  !- Name
  Flr_3_Pat_3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient 4 Reheat Energy,  !- Name
  Flr_3_Pat_4_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient Corridor 1 Reheat Energy,  !- Name
  Flr_3_PatCor1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Patient Corridor 2 Reheat Energy,  !- Name
  Flr_3_PatCor2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Procedure Reheat Energy,  !- Name
  Flr_3_Proc_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Proc_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Soil Reheat Energy,  !- Name
  Flr_3_Soil_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Supply Reheat Energy,  !- Name
  Flr_3_Supply_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Triage Reheat Energy,  !- Name
  Flr_3_Triage_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Triage_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 3 Waiting Reheat Energy,  !- Name
  Flr_3_Waiting_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Clean Reheat Energy,  !- Name
  Flr46_Clean_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Elevator Reheat Energy,  !- Name
  Flr46_Elev_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Nurse_Station Reheat Energy,  !- Name
  Flr46_NS_RE,             !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Office Reheat Energy,  !- Name
  Flr46_Off_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient 1 Reheat Energy,  !- Name
  Flr46_Pat_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient 2 Reheat Energy,  !- Name
  Flr46_Pat_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient 3 Reheat Energy,  !- Name
  Flr46_Pat_3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient 4 Reheat Energy,  !- Name
  Flr46_Pat_4_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient Corridor 1 Reheat Energy,  !- Name
  Flr46_PatCor1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Patient Corridor 2 Reheat Energy,  !- Name
  Flr46_PatCor2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Soil Reheat Energy,  !- Name
  Flr46_Soil_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 4_6 Supply Reheat Energy,  !- Name
  Flr46_Supply_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Clean Reheat Energy,  !- Name
  Flr_7_Clean_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Elevator Reheat Energy,  !- Name
  Flr_7_Elev_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Nurse Station Reheat Energy,  !- Name
  Flr_7_NS_RE,             !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_NS_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Office Reheat Energy,  !- Name
  Flr_7_Off_RE,            !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Off_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient 1 Reheat Energy,  !- Name
  Flr_7_Pat_1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Pat_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient 2 Reheat Energy,  !- Name
  Flr_7_Pat_2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Pat_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient 3 Reheat Energy,  !- Name
  Flr_7_Pat_3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Pat_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient 4 Reheat Energy,  !- Name
  Flr_7_Pat_4_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Pat_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient Corridor 1 Reheat Energy,  !- Name
  Flr_7_PatCor1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_PatCor1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Patient Corridor 2 Reheat Energy,  !- Name
  Flr_7_PatCor2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_PatCor2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Soil Reheat Energy,  !- Name
  Flr_7_Soil_RE,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Floor 7 Supply Reheat Energy,  !- Name
  Flr_7_Supply_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 1 Core Reheat Energy,  !- Name
  MOB_Flr1_Core_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr1_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 1 Perimeter 1 Reheat Energy,  !- Name
  MOB_Flr1_Prm1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr1_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 1 Perimeter 2 Reheat Energy,  !- Name
  MOB_Flr1_Prm2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr1_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 1 Perimeter 3 Reheat Energy,  !- Name
  MOB_Flr1_Prm3_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr1_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 2_4 Core Reheat Energy,  !- Name
  MOB_24_Core_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_24_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 2_4 Perimeter 1 Reheat Energy,  !- Name
  MOB_24_Prm1_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_24_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 2_4 Perimeter 2 Reheat Energy,  !- Name
  MOB_24_Prm2_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_24_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 2_4 Perimeter 3 Reheat Energy,  !- Name
  MOB_24_Prm3_RE,          !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_24_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 2_4 Perimeter 4 Reheat Energy,  !- Name
  MOB_24_Prm_4_RE,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_24_Prm_4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 5 Core Reheat Energy,  !- Name
  MOB_Flr5_Core_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Core_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 5 Perimeter 1 Reheat Energy,  !- Name
  MOB_Flr5_Prm1_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 5 Perimeter 2 Reheat Energy,  !- Name
  MOB_Flr5_Prm2_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 5 Perimeter 3 Reheat Energy,  !- Name
  MOB_Flr5_Prm3_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  MOB Floor 5 Perimeter 4 Reheat Energy,  !- Name
  MOB_Flr5_Prm4_RE,        !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Building Reheat Total Energy,  !- Name
  Reheat,                  !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Reheat_Sum_Program,      !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  Building Heating Total Energy,  !- Name
  Heat,                    !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Heat_Sum_Program,        !- EMS Program or Subroutine Name
  J;                       !- Units

EnergyManagementSystem:OutputVariable,
  AHU 1 Problem Indicator,  !- Name
  AHU_1_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 2 Problem Indicator,  !- Name
  AHU_2_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 3 Problem Indicator,  !- Name
  AHU_3_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 4 Problem Indicator,  !- Name
  AHU_4_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 5 Problem Indicator,  !- Name
  AHU_5_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 6 Problem Indicator,  !- Name
  AHU_6_Problem,           !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 1 Economize Indicator,  !- Name
  AHU_1_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 2 Economize Indicator,  !- Name
  AHU_2_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_2_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 3 Economize Indicator,  !- Name
  AHU_3_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_3_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 4 Economize Indicator,  !- Name
  AHU_4_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr46_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 5 Economize Indicator,  !- Name
  AHU_5_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_7_Supply_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  AHU 6 Economize Indicator,  !- Name
  AHU_6_Economize,         !- EMS Variable Name
  Summed,                  !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  MOB_Flr5_Prm4_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  ;                        !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Cafe_DT2,          !- Name
  Flr_1_Cafe_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Cafe_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Clean_DT2,         !- Name
  Flr_1_Clean_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Clean_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Conf_DT2,          !- Name
  Flr_1_Conf_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Conf_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Dining_DT2,        !- Name
  Flr_1_Dining_DT2,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Dining_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Elev_DT2,          !- Name
  Flr_1_Elev_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Elev_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Exam_DT2,          !- Name
  Flr_1_Exam_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Exam_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_FStor_DT2,         !- Name
  Flr_1_FStor_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_FStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_GStor_DT2,         !- Name
  Flr_1_GStor_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_GStor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Image_DT2,         !- Name
  Flr_1_Image_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Image_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Kitchen_DT2,       !- Name
  Flr_1_Kitchen_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Kitchen_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Lab_1_DT2,         !- Name
  Flr_1_Lab_1_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lab_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Lab_2_DT2,         !- Name
  Flr_1_Lab_2_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lab_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Laundry_DT2,       !- Name
  Flr_1_Laundry_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Laundry_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Lobby_DT2,         !- Name
  Flr_1_Lobby_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lobby_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Lounge_DT2,        !- Name
  Flr_1_Lounge_DT2,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Lounge_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Mech_1_DT2,        !- Name
  Flr_1_Mech_1_DT2,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Mech_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Mech_2_DT2,        !- Name
  Flr_1_Mech_2_DT2,        !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Mech_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off_1_DT2,         !- Name
  Flr_1_Off_1_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off_2_DT2,         !- Name
  Flr_1_Off_2_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off_3_DT2,         !- Name
  Flr_1_Off_3_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off_3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off3_P1_DT2,       !- Name
  Flr_1_Off3_P1_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P1_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off3_P2_DT2,       !- Name
  Flr_1_Off3_P2_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P2_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Off3_P3_DT2,       !- Name
  Flr_1_Off3_P3_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Off3_P3_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Pat_DT2,           !- Name
  Flr_1_Pat_DT2,           !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Pat_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Pharm_DT2,         !- Name
  Flr_1_Pharm_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Pharm_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_PT_DT2,            !- Name
  Flr_1_PT_DT2,            !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_PT_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Receive_DT2,       !- Name
  Flr_1_Receive_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Receive_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Recep_DT2,         !- Name
  Flr_1_Recep_DT2,         !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Recep_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Soil_DT2,          !- Name
  Flr_1_Soil_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Soil_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Stor_DT2,          !- Name
  Flr_1_Stor_DT2,          !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Stor_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units

EnergyManagementSystem:OutputVariable,
  Flr_1_Waiting_DT2,       !- Name
  Flr_1_Waiting_DT2,       !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  Flr_1_Waiting_Coil_Reheat_Energy_Program,  !- EMS Program or Subroutine Name
  deltaC;                  !- Units
