  Floor 2 Exam 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Exam 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Exam 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Exam 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Exam 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Exam 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Exam 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Exam 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Exam 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 3 VAV Box,  !- Name
  Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Exam 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Exam 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Exam 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Exam 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Exam 3 *****

WaterUse:Connections,
  Floor 2 Exam 3 Water Equipment,  !- Name
  Floor 2 Exam 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Exam 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Exam 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Exam 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.06894257176e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Exam 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Exam 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Exam 3,          !- Zone Name
  Floor 2 Exam 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Exam 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Exam 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Exam 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Exam 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Exam 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Exam 4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  149.352,                 !- X Origin {m}
  10.668,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1132.6739,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  AF90D1,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,53.34,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  98B4DB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BCC60D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,53.34,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F51769,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,53.34,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Exam 4 Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3C5010,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2D7A05,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Exam 4,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,47.244,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Exam 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Exam 4,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  743.2243;                !- Surface Area {m2}

People,
  Floor 2 Exam 4 People,   !- Name
  Floor 2 Exam 4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.9927,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Exam 4,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Exam 4,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.9927;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Exam 4_Lights,   !- Name
  Floor 2 Exam 4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  4399.888,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Exam 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Exam 4,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Exam 4_ElecPlug_Equip,  !- Name
  Floor 2 Exam 4,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3998.5468,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Exam 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Exam 4,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.9985;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Exam 4 *****

Sizing:Zone,
  Floor 2 Exam 4,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Exam 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.72733,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Exam 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.16052456153088;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Exam 4 Thermostat,  !- Name
  Floor 2 Exam 4,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Exam 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Exam 4 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Exam 4,          !- Zone Name
  Floor 2 Exam 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Exam 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Exam 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Exam 4 Air Node,  !- Zone Air Node Name
  Floor 2 Exam 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Exam 4 Inlet Nodes,  !- Name
  Floor 2 Exam 4 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Exam 4 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Exam 4 Exhaust Nodes,  !- Name
  Floor 2 Exam 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Exam 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Exam 4 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Exam 4 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Exam 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Exam 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Exam 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Exam 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Exam 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Exam 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Exam 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Exam 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Exam 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Exam 4 Heat Pump OA Mixer,  !- Name
  Floor 2 Exam 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Exam 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Exam 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Exam 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Exam 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Exam 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Exam 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Exam 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Exam 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Exam 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Exam 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Exam 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Exam 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Exam 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Exam 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Exam 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Exam 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Exam 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Exam 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Exam 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Exam 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Exam 4 VAV Box,  !- Name
  Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Exam 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Exam 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Exam 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Exam 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Exam 4 *****

WaterUse:Connections,
  Floor 2 Exam 4 Water Equipment,  !- Name
  Floor 2 Exam 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Exam 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Exam 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Exam 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  7.9693259968e-06,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Exam 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Exam 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Exam 4,          !- Zone Name
  Floor 2 Exam 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Exam 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Exam 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Exam 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Exam 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Exam 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Gift Shop,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  91.44,                   !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7032,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  F80CB0,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Gift Shop Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Gift Shop Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Gift Shop Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.238,41.148,5.3739,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3739;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Gift Shop Ext Wall:shading_south_1,  !- Name
  Floor 2 Gift Shop Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -18.238,40.535,5.3739,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,5.3739,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3739,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.535,5.3739;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Gift Shop Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Gift Shop Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  206877,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  840C75,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F82D17,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Gift Shop Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Gift Shop,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Gift Shop Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Gift Shop,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4509;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Gift Shop_Infiltration,  !- Name
  Floor 2 Gift Shop,       !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Gift Shop,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Gift Shop,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Gift Shop People,  !- Name
  Floor 2 Gift Shop,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.9967,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Gift Shop,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Gift Shop,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.9967;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Gift Shop_Lights,  !- Name
  Floor 2 Gift Shop,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1439.8113,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Gift Shop,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Gift Shop,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Gift Shop_ElecPlug_Equip,  !- Name
  Floor 2 Gift Shop,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  899.673,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Gift Shop:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Gift Shop,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.8997;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Gift Shop *****

Sizing:Zone,
  Floor 2 Gift Shop,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Gift Shop,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Gift Shop,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.072236052688896;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Gift Shop Thermostat,  !- Name
  Floor 2 Gift Shop,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Gift Shop DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Gift Shop DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Gift Shop,       !- Zone Name
  Floor 2 Gift Shop Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Gift Shop Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Gift Shop Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Gift Shop Air Node,  !- Zone Air Node Name
  Floor 2 Gift Shop Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Gift Shop Inlet Nodes,  !- Name
  Floor 2 Gift Shop Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Gift Shop VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Gift Shop Exhaust Nodes,  !- Name
  Floor 2 Gift Shop Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Gift Shop Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Gift Shop Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Gift Shop VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Gift Shop Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Gift Shop Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Gift Shop Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Gift Shop Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Gift Shop Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Gift Shop Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Gift Shop Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Gift Shop Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Gift Shop Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Gift Shop Heat Pump OA Mixer,  !- Name
  Floor 2 Gift Shop Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Gift Shop Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Gift Shop Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Gift Shop Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Gift Shop Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Gift Shop Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Gift Shop Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Gift Shop Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Gift Shop Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Gift Shop Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Gift Shop Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Gift Shop Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Gift Shop Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Gift Shop Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Gift Shop Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Gift Shop Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Gift Shop Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Gift Shop Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Gift Shop Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Gift Shop Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Gift Shop Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Gift Shop VAV Box,  !- Name
  Floor 2 Gift Shop VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Gift Shop VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Gift Shop VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Gift Shop VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Gift Shop VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Gift Shop VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Gift Shop *****

WaterUse:Connections,
  Floor 2 Gift Shop Water Equipment,  !- Name
  Floor 2 Gift Shop Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Gift Shop Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Gift Shop Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Gift Shop Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  9.4965487488e-08,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Gift Shop Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Gift Shop Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Gift Shop,       !- Zone Name
  Floor 2 Gift Shop Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Gift Shop Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Gift Shop Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Gift Shop Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Gift Shop Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Gift Shop Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Imaging 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.8056,                 !- X Origin {m}
  35.052,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  654.1192,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 2 Imaging 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.4696,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -23.4696,32.004,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,32.004,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3F39CD,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.4696,32.004,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -23.4696,32.004,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,32.004,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,32.004,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  308205,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -23.4696,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -23.4696,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2C57D2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -23.4696,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -23.4696,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -23.4696,32.004,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -23.4696,32.004,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8F87D9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,32.004,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,32.004,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A41303,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Imaging 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,32.004,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -23.4696,32.004,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -23.4696,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Imaging 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Imaging 1,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  429.212;                 !- Surface Area {m2}

People,
  Floor 2 Imaging 1 People,  !- Name
  Floor 2 Imaging 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.5458,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Imaging 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.5458;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Imaging 1_Lights,  !- Name
  Floor 2 Imaging 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  924.952,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Imaging 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Imaging 1,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 1_ElecPlug_Equip,  !- Name
  Floor 2 Imaging 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2309.1608,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.3092;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 1_ElecProcess_Equip,  !- Name
  Floor 2 Imaging 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  18479.7246,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 1:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  18.4797;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Imaging 1 *****

Sizing:Zone,
  Floor 2 Imaging 1,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Imaging 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.997532,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Imaging 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0927029342840833;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Imaging 1 Thermostat,  !- Name
  Floor 2 Imaging 1,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Imaging 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Imaging 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Imaging 1,       !- Zone Name
  Floor 2 Imaging 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Imaging 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Imaging 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Imaging 1 Air Node,  !- Zone Air Node Name
  Floor 2 Imaging 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Imaging 1 Inlet Nodes,  !- Name
  Floor 2 Imaging 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Imaging 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Imaging 1 Exhaust Nodes,  !- Name
  Floor 2 Imaging 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Imaging 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Imaging 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Imaging 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Imaging 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Imaging 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Imaging 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Imaging 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Imaging 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Imaging 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Imaging 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Imaging 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Imaging 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Imaging 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Imaging 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Imaging 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Imaging 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Imaging 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Imaging 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Imaging 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Imaging 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Imaging 1 VAV Box,  !- Name
  Floor 2 Imaging 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Imaging 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Imaging 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Imaging 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Imaging 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Imaging 1 *****

WaterUse:Connections,
  Floor 2 Imaging 1 Water Equipment,  !- Name
  Floor 2 Imaging 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Imaging 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Imaging 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Imaging 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  9.20136435852481e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Imaging 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Imaging 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Imaging 1,       !- Zone Name
  Floor 2 Imaging 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Imaging 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Imaging 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Imaging 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Imaging 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Imaging 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Imaging 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  962.7728,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 2 Imaging 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -51.816,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -51.816,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Imaging 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Imaging 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -51.766,41.148,5.3696,  !- X,Y,Z ==> Vertex 1 {m}
  -51.766,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3696;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Imaging 2 Ext Wall:shading_south_1,  !- Name
  Floor 2 Imaging 2 Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -51.766,40.5372,5.3696,  !- X,Y,Z ==> Vertex 1 {m}
  -51.766,41.148,5.3696,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3696,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5372,5.3696;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Imaging 2 Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Imaging 2 Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  101A22,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -51.816,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -51.816,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  80CFDF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -51.816,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -51.816,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -51.816,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -51.816,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  20F6C7,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  28EFAF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  782BB6,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -51.816,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -51.816,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Imaging 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Imaging 2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -51.816,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -51.816,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Imaging 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Imaging 2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  631.7407;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Imaging 2_Infiltration,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Imaging 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Imaging 2 People,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  16.9938,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Imaging 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  16.9938;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Imaging 2_Lights,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1361.4011,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Imaging 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Imaging 2,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 2_ElecPlug_Equip,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3398.7648,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.3988;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 2_ElecProcess_Equip,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  27199.5946,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 2:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  27.1996;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Imaging 2 *****

Sizing:Zone,
  Floor 2 Imaging 2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Imaging 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.46823,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Imaging 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.136445877301248;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Imaging 2 Thermostat,  !- Name
  Floor 2 Imaging 2,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Imaging 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Imaging 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Imaging 2,       !- Zone Name
  Floor 2 Imaging 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Imaging 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Imaging 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Imaging 2 Air Node,  !- Zone Air Node Name
  Floor 2 Imaging 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Imaging 2 Inlet Nodes,  !- Name
  Floor 2 Imaging 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Imaging 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Imaging 2 Exhaust Nodes,  !- Name
  Floor 2 Imaging 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Imaging 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Imaging 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Imaging 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Imaging 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Imaging 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Imaging 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Imaging 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Imaging 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Imaging 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Imaging 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Imaging 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Imaging 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Imaging 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Imaging 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Imaging 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Imaging 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Imaging 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Imaging 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Imaging 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Imaging 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Imaging 2 VAV Box,  !- Name
  Floor 2 Imaging 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Imaging 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Imaging 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Imaging 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Imaging 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Imaging 2 *****

WaterUse:Connections,
  Floor 2 Imaging 2 Water Equipment,  !- Name
  Floor 2 Imaging 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Imaging 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Imaging 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Imaging 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.3543133687872e-05,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Imaging 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Imaging 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Imaging 2,       !- Zone Name
  Floor 2 Imaging 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Imaging 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Imaging 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Imaging 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Imaging 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Imaging 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Imaging 3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  173.736,                 !- X Origin {m}
  35.6616,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1132.6739,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  268983,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -54.864,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -54.864,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Imaging 3 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -54.864,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -54.864,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Imaging 3 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 2 Imaging 3 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  6.046,47.244,5.3692,  !- X,Y,Z ==> Vertex 1 {m}
  6.046,47.244,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -54.814,47.244,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -54.814,47.244,5.3692;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Imaging 3 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Imaging 3 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 Imaging 3 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  6.096,41.198,5.3875,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.198,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,47.194,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,47.194,5.3875;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D248F7,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -54.864,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -54.864,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  23196B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -54.864,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -54.864,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -54.864,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -54.864,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  108D7A,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Imaging 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -54.864,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -54.864,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Imaging 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Imaging 3,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  743.2243;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Imaging 3_Infiltration,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Imaging 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Imaging 3 People,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.9927,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Imaging 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.9927;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Imaging 3_Lights,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1601.6484,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Imaging 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Imaging 3,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 3_ElecPlug_Equip,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3998.5468,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.9985;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Imaging 3_ElecProcess_Equip,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  31999.5231,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Imaging 3:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Imaging 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  31.9995;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Imaging 3 *****

Sizing:Zone,
  Floor 2 Imaging 3,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Imaging 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.72733,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Imaging 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.16052456153088;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Imaging 3 Thermostat,  !- Name
  Floor 2 Imaging 3,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Imaging 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Imaging 3 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Imaging 3,       !- Zone Name
  Floor 2 Imaging 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Imaging 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Imaging 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Imaging 3 Air Node,  !- Zone Air Node Name
  Floor 2 Imaging 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Imaging 3 Inlet Nodes,  !- Name
  Floor 2 Imaging 3 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Imaging 3 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Imaging 3 Exhaust Nodes,  !- Name
  Floor 2 Imaging 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Imaging 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Imaging 3 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Imaging 3 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Imaging 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Imaging 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Imaging 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Imaging 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Imaging 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Imaging 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Imaging 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Imaging 3 Heat Pump OA Mixer,  !- Name
  Floor 2 Imaging 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Imaging 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Imaging 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Imaging 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Imaging 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Imaging 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Imaging 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Imaging 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Imaging 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Imaging 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Imaging 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Imaging 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Imaging 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Imaging 3 VAV Box,  !- Name
  Floor 2 Imaging 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Imaging 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Imaging 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Imaging 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Imaging 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Imaging 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Imaging 3 *****

WaterUse:Connections,
  Floor 2 Imaging 3 Water Equipment,  !- Name
  Floor 2 Imaging 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Imaging 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Imaging 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Imaging 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.593309845632e-05,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Imaging 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Imaging 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Imaging 3,       !- Zone Name
  Floor 2 Imaging 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Imaging 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Imaging 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Imaging 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Imaging 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Imaging 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Lab 1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  44.8056,                 !- X Origin {m}
  53.34,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  645.6241,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  B626D4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,28.956,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FADD3C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -17.3736,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -17.3736,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lab 1 Roof,      !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -17.3736,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -17.3736,28.956,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  37CEE2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -17.3736,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -17.3736,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -17.3736,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -17.3736,28.956,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5E4618,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -17.3736,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -17.3736,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F61AF8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 1,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -17.3736,28.956,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -17.3736,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,28.956,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Lab 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Lab 1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  423.6379;                !- Surface Area {m2}

People,
  Floor 2 Lab 1 People,    !- Name
  Floor 2 Lab 1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.3959,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Lab 1,    !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 1,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.3959;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Lab 1_Lights,    !- Name
  Floor 2 Lab 1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2052.5254,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Lab 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Lab 1,           !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lab 1_ElecPlug_Equip,  !- Name
  Floor 2 Lab 1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2279.1717,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lab 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 1,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.2792;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lab 1_ElecProcess_Equip,  !- Name
  Floor 2 Lab 1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  6839.6333,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lab 1:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 1,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.8396;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Lab 1 *****

Sizing:Zone,
  Floor 2 Lab 1,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Lab 1,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.984577,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Lab 1,   !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0914990000726016;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Lab 1 Thermostat,  !- Name
  Floor 2 Lab 1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Lab 1 DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 2 Lab 1 Humidistat,  !- Name
  Floor 2 Lab 1,           !- Zone Name
  MinRelHumSetSch,         !- Humidifying Setpoint Schedule Name
  MaxRelHumSetSch;         !- Dehumidifying Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Lab 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lab 1,           !- Zone Name
  Floor 2 Lab 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lab 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Lab 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lab 1 Air Node,  !- Zone Air Node Name
  Floor 2 Lab 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Lab 1 Inlet Nodes,  !- Name
  Floor 2 Lab 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Lab 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Lab 1 Exhaust Nodes,  !- Name
  Floor 2 Lab 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Lab 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Lab 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Lab 1 VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Lab 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lab 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Lab 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Lab 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Lab 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Lab 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Lab 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Lab 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Lab 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Lab 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Lab 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Lab 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Lab 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Lab 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Lab 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Lab 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Lab 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Lab 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Lab 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lab 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lab 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lab 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Lab 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lab 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lab 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lab 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Lab 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Lab 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lab 1 VAV Box,   !- Name
  Floor 2 Lab 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Lab 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Lab 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lab 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Lab 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Lab 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Lab 1 *****

WaterUse:Connections,
  Floor 2 Lab 1 Water Equipment,  !- Name
  Floor 2 Lab 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Lab 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Lab 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Lab 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  9.0818661201024e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Lab 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Lab 1,           !- Zone Name
  Floor 2 Lab 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Lab 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Lab 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Lab 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Lab 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Lab 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Lab 2,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  39.624,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  962.7728,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  15F99C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,33.528,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,33.528,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lab 2 Roof,      !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,43.2816,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.2816,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  28096E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,48.768,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,33.528,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,33.528,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  283D98,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,48.768,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8C3027,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,43.2816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.2816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ED63C0,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,33.528,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,48.768,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  485D9F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lab 2,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Lab 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Lab 2,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  631.7407;                !- Surface Area {m2}

People,
  Floor 2 Lab 2 People,    !- Name
  Floor 2 Lab 2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  16.9938,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Lab 2,    !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 2,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  16.9938;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Lab 2_Lights,    !- Name
  Floor 2 Lab 2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3060.7836,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Lab 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Lab 2,           !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lab 2_ElecPlug_Equip,  !- Name
  Floor 2 Lab 2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3398.7648,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lab 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 2,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.3988;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lab 2_ElecProcess_Equip,  !- Name
  Floor 2 Lab 2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  10199.4531,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lab 2:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lab 2,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  10.1995;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Lab 2 *****

Sizing:Zone,
  Floor 2 Lab 2,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Lab 2,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.46823,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Lab 2,   !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.136445877301248;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Lab 2 Thermostat,  !- Name
  Floor 2 Lab 2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Lab 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Lab 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lab 2,           !- Zone Name
  Floor 2 Lab 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lab 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Lab 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lab 2 Air Node,  !- Zone Air Node Name
  Floor 2 Lab 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Lab 2 Inlet Nodes,  !- Name
  Floor 2 Lab 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Lab 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Lab 2 Exhaust Nodes,  !- Name
  Floor 2 Lab 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Lab 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Lab 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Lab 2 VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Lab 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lab 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Lab 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Lab 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Lab 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Lab 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Lab 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Lab 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Lab 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Lab 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Lab 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Lab 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Lab 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Lab 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Lab 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Lab 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Lab 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Lab 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Lab 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lab 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lab 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lab 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Lab 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lab 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lab 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lab 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Lab 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Lab 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lab 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lab 2 VAV Box,   !- Name
  Floor 2 Lab 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Lab 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Lab 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lab 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Lab 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Lab 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Lab 2 *****

WaterUse:Connections,
  Floor 2 Lab 2 Water Equipment,  !- Name
  Floor 2 Lab 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Lab 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Lab 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Lab 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.3543133687872e-05,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Lab 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Lab 2,           !- Zone Name
  Floor 2 Lab 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Lab 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Lab 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Lab 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Lab 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Lab 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Lockers,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  44.196,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  212.3763,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  49D0CF,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,50.292,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7B5AF3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  32B5F4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D4D9AC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lockers Roof,    !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  52B59A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lockers,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Lockers Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Lockers,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  139.3546;                !- Surface Area {m2}

People,
  Floor 2 Lockers People,  !- Name
  Floor 2 Lockers,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.7486,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Lockers,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lockers,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.7486;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Lockers_Lights,  !- Name
  Floor 2 Lockers,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  450.1152,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Lockers,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Lockers,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lockers_ElecPlug_Equip,  !- Name
  Floor 2 Lockers,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  187.4319,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lockers:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lockers,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1874;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Lockers *****

Sizing:Zone,
  Floor 2 Lockers,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Lockers,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.412954,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Lockers,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1769802912;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Lockers Thermostat,  !- Name
  Floor 2 Lockers,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Lockers DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Lockers DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lockers,         !- Zone Name
  Floor 2 Lockers Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lockers Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Lockers Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lockers Air Node,  !- Zone Air Node Name
  Floor 2 Lockers Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Lockers Inlet Nodes,  !- Name
  Floor 2 Lockers VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Lockers Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Lockers Exhaust Nodes,  !- Name
  Floor 2 Lockers Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Lockers Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Lockers Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Lockers VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Lockers Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Lockers Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lockers VAV Box,  !- Name
  Floor 2 Lockers VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Lockers VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Lockers VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lockers VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Lockers VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Lockers VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Lockers VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Lockers Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lockers Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Lockers Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Lockers Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Lockers Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Lockers Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Lockers Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Lockers Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Lockers Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Lockers Heat Pump OA Mixer,  !- Name
  Floor 2 Lockers Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Lockers Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Lockers Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Lockers Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Lockers Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Lockers Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Lockers Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Lockers Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Lockers Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lockers Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lockers Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lockers Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lockers Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Lockers Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lockers Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lockers Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lockers Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lockers Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Lockers Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Lockers Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lockers Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Lockers Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.177,                   !- Maximum Flow Rate {m3/s}
  Floor 2 Lockers Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lockers Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Lockers *****

WaterUse:Connections,
  Floor 2 Lockers Water Equipment,  !- Name
  Floor 2 Lockers Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Lockers Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Lockers Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Lockers Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Lockers Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Lockers Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Lockers,         !- Zone Name
  Floor 2 Lockers Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Lockers Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Lockers Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Lockers Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Lockers Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Lockers Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Lounge 1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  339.8022,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  2C763F,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CE656B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EF7E49,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CDE922,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BA0A0E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1C0FEF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Lounge 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Lounge 1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  222.9673;                !- Surface Area {m2}

People,
  Floor 2 Lounge 1 People,  !- Name
  Floor 2 Lounge 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.9978,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Lounge 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lounge 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  5.9978;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Lounge 1_Lights,  !- Name
  Floor 2 Lounge 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  959.8742,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Lounge 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Lounge 1,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lounge 1_ElecPlug_Equip,  !- Name
  Floor 2 Lounge 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  120.4023,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lounge 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lounge 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1204;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Lounge 1 *****

Sizing:Zone,
  Floor 2 Lounge 1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Lounge 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Lounge 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.048157368459264;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Lounge 1 Thermostat,  !- Name
  Floor 2 Lounge 1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Lounge 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Lounge 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lounge 1,        !- Zone Name
  Floor 2 Lounge 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lounge 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Lounge 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lounge 1 Air Node,  !- Zone Air Node Name
  Floor 2 Lounge 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Lounge 1 Inlet Nodes,  !- Name
  Floor 2 Lounge 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Lounge 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Lounge 1 Exhaust Nodes,  !- Name
  Floor 2 Lounge 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Lounge 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Lounge 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Lounge 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Lounge 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lounge 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Lounge 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Lounge 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Lounge 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Lounge 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Lounge 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Lounge 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Lounge 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Lounge 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Lounge 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Lounge 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Lounge 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Lounge 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Lounge 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Lounge 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Lounge 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lounge 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lounge 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Lounge 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lounge 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lounge 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Lounge 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Lounge 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lounge 1 VAV Box,  !- Name
  Floor 2 Lounge 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Lounge 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Lounge 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lounge 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Lounge 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Lounge 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Lounge 1 *****

WaterUse:Connections,
  Floor 2 Lounge 1 Water Equipment,  !- Name
  Floor 2 Lounge 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Lounge 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Lounge 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Lounge 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Lounge 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Lounge 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Lounge 1,        !- Zone Name
  Floor 2 Lounge 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Lounge 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Lounge 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Lounge 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Lounge 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Lounge 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Lounge 2,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  247.7724,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1015A2,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,51.816,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lounge 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Lounge 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 Lounge 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,5.3787,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.766,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.766,5.3787;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5309FC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lounge 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Lounge 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Lounge 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -7.57,41.148,5.3834,  !- X,Y,Z ==> Vertex 1 {m}
  -7.57,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3834;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Lounge 2 Ext Wall 1:shading_south_1,  !- Name
  Floor 2 Lounge 2 Ext Wall 1,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -7.57,40.5303,5.3834,  !- X,Y,Z ==> Vertex 1 {m}
  -7.57,41.148,5.3834,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3834,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5303,5.3834;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Lounge 2 Ext Wall 1:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Lounge 2 Ext Wall 1:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  AD61F0,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Lounge 2 Roof,   !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Lounge 2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Lounge 2_DaylCtrl,  !- Name
  Floor 2 Lounge 2,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Lounge 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Lounge 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Lounge 2_DaylRefPt1,  !- Name
  Floor 2 Lounge 2,        !- Zone or Space Name
  -3.81,                   !- X-Coordinate of Reference Point {m}
  46.482,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Lounge 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Lounge 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Lounge 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Lounge 2,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  162.5803;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Lounge 2_Infiltration,  !- Name
  Floor 2 Lounge 2,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Lounge 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lounge 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Lounge 2 People,  !- Name
  Floor 2 Lounge 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.3734,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Lounge 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lounge 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.3734;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Lounge 2_Lights,  !- Name
  Floor 2 Lounge 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  699.9083,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Lounge 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Lounge 2,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Lounge 2_ElecPlug_Equip,  !- Name
  Floor 2 Lounge 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  87.7934,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Lounge 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Lounge 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0878;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Lounge 2 *****

Sizing:Zone,
  Floor 2 Lounge 2,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Lounge 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Lounge 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.03511474783488;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Lounge 2 Thermostat,  !- Name
  Floor 2 Lounge 2,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Lounge 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Lounge 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Lounge 2,        !- Zone Name
  Floor 2 Lounge 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Lounge 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Lounge 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Lounge 2 Air Node,  !- Zone Air Node Name
  Floor 2 Lounge 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Lounge 2 Inlet Nodes,  !- Name
  Floor 2 Lounge 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Lounge 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Lounge 2 Exhaust Nodes,  !- Name
  Floor 2 Lounge 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Lounge 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Lounge 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Lounge 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Lounge 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lounge 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Lounge 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Lounge 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Lounge 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Lounge 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Lounge 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Lounge 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Lounge 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Lounge 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Lounge 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Lounge 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Lounge 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Lounge 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Lounge 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Lounge 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Lounge 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lounge 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lounge 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Lounge 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Lounge 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Lounge 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Lounge 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Lounge 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Lounge 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Lounge 2 VAV Box,  !- Name
  Floor 2 Lounge 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Lounge 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Lounge 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Lounge 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Lounge 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Lounge 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Lounge 2 *****

WaterUse:Connections,
  Floor 2 Lounge 2 Water Equipment,  !- Name
  Floor 2 Lounge 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Lounge 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Lounge 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Lounge 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Lounge 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Lounge 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Lounge 2,        !- Zone Name
  Floor 2 Lounge 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Lounge 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Lounge 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Lounge 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Lounge 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Lounge 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Nurse Station 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.432,                  !- X Origin {m}
  67.3608,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  365.2873,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1BBB9F,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.9352,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,14.9352,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FACFAB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,14.9352,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.9352,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Nurse Station 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,14.9352,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.9352,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AC6137,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,14.9352,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,14.9352,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C8667A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,14.9352,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,14.9352,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,14.9352,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,14.9352,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4266CF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Nurse Station 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  239.6898;                !- Surface Area {m2}

People,
  Floor 2 Nurse Station 1 People,  !- Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.4477,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Nurse Station 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.4477;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Nurse Station 1_Lights,  !- Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1289.5314,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Nurse Station 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Nurse Station 1_ElecPlug_Equip,  !- Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  322.3828,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Nurse Station 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3224;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Nurse Station 1_ElecProcess_Equip,  !- Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  644.7657,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Nurse Station 1:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.6448;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Nurse Station 1 *****

Sizing:Zone,
  Floor 2 Nurse Station 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Nurse Station 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Nurse Station 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0517691710937088;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Nurse Station 1 Thermostat,  !- Name
  Floor 2 Nurse Station 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Nurse Station 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Nurse Station 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Nurse Station 1,  !- Zone Name
  Floor 2 Nurse Station 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Nurse Station 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Nurse Station 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Nurse Station 1 Air Node,  !- Zone Air Node Name
  Floor 2 Nurse Station 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Nurse Station 1 Inlet Nodes,  !- Name
  Floor 2 Nurse Station 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Nurse Station 1 Exhaust Nodes,  !- Name
  Floor 2 Nurse Station 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Nurse Station 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Nurse Station 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Nurse Station 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Nurse Station 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Nurse Station 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Nurse Station 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Nurse Station 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Nurse Station 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Nurse Station 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Nurse Station 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Nurse Station 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Nurse Station 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Nurse Station 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Nurse Station 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Nurse Station 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Nurse Station 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Nurse Station 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Nurse Station 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Nurse Station 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Nurse Station 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Nurse Station 1 VAV Box,  !- Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Nurse Station 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Nurse Station 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Nurse Station 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Nurse Station 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Nurse Station 1 *****

WaterUse:Connections,
  Floor 2 Nurse Station 1 Water Equipment,  !- Name
  Floor 2 Nurse Station 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Nurse Station 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Nurse Station 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Nurse Station 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.2877403406432e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Nurse Station 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Nurse Station 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Floor 2 Nurse Station 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Nurse Station 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Nurse Station 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Nurse Station 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  10.668,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1132.6739,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  8AE436,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,53.34,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  654B09,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CFC653,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,53.34,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Nurse Station 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Nurse Station 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Nurse Station 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 Nurse Station 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,5.3773,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.29,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.29,5.3773;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A864FA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,53.34,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3291E9,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,53.34,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,47.244,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Nurse Station 2_DaylCtrl,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Nurse Station 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Nurse Station 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Nurse Station 2_DaylRefPt1,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or Space Name
  -15.24,                  !- X-Coordinate of Reference Point {m}
  50.292,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Nurse Station 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Nurse Station 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  743.2243;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Nurse Station 2_Infiltration,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Nurse Station 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Nurse Station 2 People,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.9927,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Nurse Station 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.9927;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Nurse Station 2_Lights,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3998.5468,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Nurse Station 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Nurse Station 2_ElecPlug_Equip,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  999.6367,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Nurse Station 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9996;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Nurse Station 2_ElecProcess_Equip,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1999.2734,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Nurse Station 2:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.9993;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Nurse Station 2 *****

Sizing:Zone,
  Floor 2 Nurse Station 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Nurse Station 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Nurse Station 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.16052456153088;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Nurse Station 2 Thermostat,  !- Name
  Floor 2 Nurse Station 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Nurse Station 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Nurse Station 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Nurse Station 2,  !- Zone Name
  Floor 2 Nurse Station 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Nurse Station 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Nurse Station 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Nurse Station 2 Air Node,  !- Zone Air Node Name
  Floor 2 Nurse Station 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Nurse Station 2 Inlet Nodes,  !- Name
  Floor 2 Nurse Station 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Nurse Station 2 Exhaust Nodes,  !- Name
  Floor 2 Nurse Station 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Nurse Station 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Nurse Station 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Nurse Station 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Nurse Station 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Nurse Station 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Nurse Station 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Nurse Station 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Nurse Station 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Nurse Station 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Nurse Station 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Nurse Station 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Nurse Station 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Nurse Station 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Nurse Station 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Nurse Station 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Nurse Station 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Nurse Station 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Nurse Station 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Nurse Station 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Nurse Station 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Nurse Station 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Nurse Station 2 VAV Box,  !- Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Nurse Station 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Nurse Station 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Nurse Station 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Nurse Station 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Nurse Station 2 *****

WaterUse:Connections,
  Floor 2 Nurse Station 2 Water Equipment,  !- Name
  Floor 2 Nurse Station 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Nurse Station 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Nurse Station 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Nurse Station 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.99299330432e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Nurse Station 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Nurse Station 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Floor 2 Nurse Station 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Nurse Station 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Nurse Station 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Nurse Station 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Office 1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.432,                  !- X Origin {m}
  41.148,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  662.6142,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  E52DC1,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,35.052,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,35.052,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  144C45,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CC522E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,35.052,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,35.052,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,35.052,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,35.052,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E3E963,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,35.052,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,35.052,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A58A37,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,35.052,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,35.052,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Office 1 Roof,   !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Office 1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,35.052,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,35.052,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Office 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Office 1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  434.7862;                !- Surface Area {m2}

People,
  Floor 2 Office 1 People,  !- Name
  Floor 2 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.6957,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Office 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.6957;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Office 1_Lights,  !- Name
  Floor 2 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1871.7547,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Office 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Office 1_ElecPlug_Equip,  !- Name
  Floor 2 Office 1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1169.575,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Office 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.1696;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Office 1 *****

Sizing:Zone,
  Floor 2 Office 1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Office 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Office 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0939068684955648;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Office 1 Thermostat,  !- Name
  Floor 2 Office 1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Office 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Office 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office 1,        !- Zone Name
  Floor 2 Office 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Office 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office 1 Air Node,  !- Zone Air Node Name
  Floor 2 Office 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Office 1 Inlet Nodes,  !- Name
  Floor 2 Office 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Office 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Office 1 Exhaust Nodes,  !- Name
  Floor 2 Office 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Office 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Office 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Office 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Office 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Office 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Office 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Office 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Office 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Office 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Office 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Office 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Office 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Office 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Office 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Office 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Office 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Office 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Office 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Office 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Office 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Office 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Office 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office 1 VAV Box,  !- Name
  Floor 2 Office 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Office 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Office 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Office 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Office 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Office 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Office 1 *****

WaterUse:Connections,
  Floor 2 Office 1 Water Equipment,  !- Name
  Floor 2 Office 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Office 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Office 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Office 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.234551337344e-07,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Office 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Office 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Office 1,        !- Zone Name
  Floor 2 Office 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Office 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Office 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Office 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Office 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Office 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Office 2,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  543.6835,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  39ADFE,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,31.3944,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,31.3944,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8E70D4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,31.3944,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,31.3944,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B9D873,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,31.3944,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,31.3944,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Office 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Office 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 2 Office 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,5.3739,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -18.238,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -18.238,41.148,5.3739;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CEEC42,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,31.3944,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,31.3944,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  850E6A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 2,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,31.3944,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,31.3944,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,31.3944,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,31.3944,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Office 2_DaylCtrl,  !- Name
  Floor 2 Office 2,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Office 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Office 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Office 2_DaylRefPt1,  !- Name
  Floor 2 Office 2,        !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  36.271,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Office 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Office 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Office 2,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  356.7477;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Office 2_Infiltration,  !- Name
  Floor 2 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Office 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Office 2 People,  !- Name
  Floor 2 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9.5965,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Office 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  9.5965;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Office 2_Lights,  !- Name
  Floor 2 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1535.7987,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Office 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Office 2_ElecPlug_Equip,  !- Name
  Floor 2 Office 2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  959.6512,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Office 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9597;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Office 2 *****

Sizing:Zone,
  Floor 2 Office 2,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Office 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Office 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0770517895348224;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Office 2 Thermostat,  !- Name
  Floor 2 Office 2,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Office 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Office 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office 2,        !- Zone Name
  Floor 2 Office 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Office 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office 2 Air Node,  !- Zone Air Node Name
  Floor 2 Office 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Office 2 Inlet Nodes,  !- Name
  Floor 2 Office 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Office 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Office 2 Exhaust Nodes,  !- Name
  Floor 2 Office 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Office 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Office 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Office 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Office 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Office 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Office 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Office 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Office 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Office 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Office 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Office 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Office 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Office 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Office 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Office 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Office 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Office 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Office 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Office 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Office 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
