  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Office 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Office 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office 2 VAV Box,  !- Name
  Floor 2 Office 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Office 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Office 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Office 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Office 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Office 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Office 2 *****

WaterUse:Connections,
  Floor 2 Office 2 Water Equipment,  !- Name
  Floor 2 Office 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Office 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Office 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Office 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.012965199872e-07,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Office 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Office 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Office 2,        !- Zone Name
  Floor 2 Office 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Office 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Office 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Office 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Office 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Office 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Office 3,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  849.5054,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  35C44E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  194184,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  896FCF,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B02EB1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  29BABA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5A093C,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Office 3,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Office 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Office 3,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  557.4182;                !- Surface Area {m2}

People,
  Floor 2 Office 3 People,  !- Name
  Floor 2 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.9946,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Office 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.9946;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Office 3_Lights,  !- Name
  Floor 2 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2399.6855,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Office 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Office 3_ElecPlug_Equip,  !- Name
  Floor 2 Office 3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1499.4551,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Office 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.4995;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Office 3 *****

Sizing:Zone,
  Floor 2 Office 3,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Office 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Office 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.12039342114816;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Office 3 Thermostat,  !- Name
  Floor 2 Office 3,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Office 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Office 3 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office 3,        !- Zone Name
  Floor 2 Office 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Office 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office 3 Air Node,  !- Zone Air Node Name
  Floor 2 Office 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Office 3 Inlet Nodes,  !- Name
  Floor 2 Office 3 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Office 3 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Office 3 Exhaust Nodes,  !- Name
  Floor 2 Office 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Office 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Office 3 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Office 3 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Office 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Office 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Office 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Office 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Office 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Office 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Office 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Office 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Office 3 Heat Pump OA Mixer,  !- Name
  Floor 2 Office 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Office 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Office 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Office 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Office 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Office 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Office 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Office 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Office 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Office 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office 3 VAV Box,  !- Name
  Floor 2 Office 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Office 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Office 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Office 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Office 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Office 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Office 3 *****

WaterUse:Connections,
  Floor 2 Office 3 Water Equipment,  !- Name
  Floor 2 Office 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Office 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Office 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Office 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.5827581248e-07,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Office 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Office 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Office 3,        !- Zone Name
  Floor 2 Office 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Office 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Office 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Office 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Office 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Office 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Office 4,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  149.352,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  991.0896,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1CDDF6,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,51.816,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Office 4 Roof,   !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  745A3E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Office 4 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Office 4 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 2 Office 4 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -30.48,51.766,5.3787,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,51.766,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,41.198,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,41.198,5.3787;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Office 4 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -30.48,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -30.48,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Office 4 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Office 4 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -30.43,41.148,5.3712,  !- X,Y,Z ==> Vertex 1 {m}
  -30.43,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3712;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Office 4 Ext Wall 2:shading_south_1,  !- Name
  Floor 2 Office 4 Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -30.43,40.5364,5.3712,  !- X,Y,Z ==> Vertex 1 {m}
  -30.43,41.148,5.3712,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3712,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5364,5.3712;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Office 4 Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Office 4 Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  8637FE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Office 4,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -30.48,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -30.48,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Office 4_DaylCtrl,  !- Name
  Floor 2 Office 4,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Office 4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Office 4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Office 4_DaylRefPt1,  !- Name
  Floor 2 Office 4,        !- Zone or Space Name
  -15.24,                  !- X-Coordinate of Reference Point {m}
  46.482,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Office 4,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Office 4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Office 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Office 4,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  650.3213;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Office 4_Infiltration,  !- Name
  Floor 2 Office 4,        !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Office 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Office 4 People,  !- Name
  Floor 2 Office 4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  17.4936,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Office 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  17.4936;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Office 4_Lights,  !- Name
  Floor 2 Office 4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2799.6331,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Office 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Office 4,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Office 4_ElecPlug_Equip,  !- Name
  Floor 2 Office 4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1749.3642,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Office 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Office 4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.7494;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Office 4 *****

Sizing:Zone,
  Floor 2 Office 4,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Office 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Office 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.14045899133952;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Office 4 Thermostat,  !- Name
  Floor 2 Office 4,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Office 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Office 4 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Office 4,        !- Zone Name
  Floor 2 Office 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Office 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Office 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Office 4 Air Node,  !- Zone Air Node Name
  Floor 2 Office 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Office 4 Inlet Nodes,  !- Name
  Floor 2 Office 4 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Office 4 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Office 4 Exhaust Nodes,  !- Name
  Floor 2 Office 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Office 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Office 4 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Office 4 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Office 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Office 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Office 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Office 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Office 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Office 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Office 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Office 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Office 4 Heat Pump OA Mixer,  !- Name
  Floor 2 Office 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Office 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Office 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Office 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Office 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Office 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Office 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Office 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Office 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Office 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Office 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Office 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Office 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Office 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Office 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Office 4 VAV Box,  !- Name
  Floor 2 Office 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Office 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Office 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Office 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Office 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Office 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Office 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Office 4 *****

WaterUse:Connections,
  Floor 2 Office 4 Water Equipment,  !- Name
  Floor 2 Office 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Office 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Office 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Office 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.8465511456e-07,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Office 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Office 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Office 4,        !- Zone Name
  Floor 2 Office 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Office 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Office 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Office 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Office 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Office 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Operating,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  131.674,                 !- Y Origin {m}
  3.048,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  5458.3553,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  C86296,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-37.1856,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1584,-37.1856,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1584,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Operating Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -48.1584,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -48.1584,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1584,-17.6784,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1584,-17.6784,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Operating Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 2 Operating Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -48.1584,-0.05,2.3261,  !- X,Y,Z ==> Vertex 1 {m}
  -48.1584,-0.05,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1584,-17.6284,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1584,-17.6284,2.3261;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Operating Ext Wall 3,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-37.1856,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-37.1856,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Operating Ext Wall 3_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 Operating Ext Wall 3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,-37.1356,2.3225,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-37.1356,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-0.05,2.3225;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B03E8F,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,-37.1856,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-37.1856,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C6DAD7,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -48.1584,-37.1856,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -48.1584,-37.1856,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-37.1856,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-37.1856,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Operating Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1584,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1584,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Operating Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 2 Operating Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,0.0,2.3217,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1084,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1084,0.0,2.3217;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FAC3C5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -48.1584,-17.6784,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -48.1584,-17.6784,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -48.1584,-37.1856,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -48.1584,-37.1856,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Operating Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -48.1584,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  -48.1584,-37.1856,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,-37.1856,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Operating Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Operating,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  3581.598;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Operating_Infiltration,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Operating,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Operating People,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  96.345,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Operating,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  96.345;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Operating_Lights,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  38555.9024,              !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Operating,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Operating_ElecPlug_Equip,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  19268.9972,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Operating:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.269;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Operating_ElecProcess_Equip,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  57824.8997,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Operating:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  57.8249;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Operating *****

Sizing:Zone,
  Floor 2 Operating,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Operating,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  30.3242,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Operating,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  6.0648392767488;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Operating Thermostat,  !- Name
  Floor 2 Operating,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Operating DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 2 Operating Humidistat,  !- Name
  Floor 2 Operating,       !- Zone Name
  MinRelHumSetSch,         !- Humidifying Setpoint Schedule Name
  MaxRelHumSetSch;         !- Dehumidifying Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Operating DualSPSched,  !- Name
  HEATING_TSTAT_OR,        !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OR;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Operating,       !- Zone Name
  Floor 2 Operating Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Operating Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Operating Air Node,  !- Zone Air Node Name
  Floor 2 Operating Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Operating Inlet Nodes,  !- Name
  Floor 2 Operating VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Operating Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Operating VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Operating VAV Box,  !- Name
  Floor 2 Operating VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 2 Operating VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 2 Operating VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Operating VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 2 Operating VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 2 Operating VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 2 Operating VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 2 Operating VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Operating VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  6.0648,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 2 Operating VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 2 Operating VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 2 Operating VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 2 Operating *****

WaterUse:Connections,
  Floor 2 Operating Water Equipment,  !- Name
  Floor 2 Operating Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Operating Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Operating Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Operating Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.000128352931546527,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Operating Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Operating Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Operating,       !- Zone Name
  Floor 2 Operating Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Operating Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Operating Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Operating Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Operating Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Operating Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 PACU,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  39.624,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1146.8323,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  D82CD4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,54.864,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,54.864,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  74CC51,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.2816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.2816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  63BB50,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,54.864,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,54.864,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,54.864,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,54.864,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  24BAAF,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,54.864,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -27.432,54.864,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7F4EE,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,54.864,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,54.864,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  83AA5F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -27.432,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -27.432,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 PACU Ext Wall,   !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 PACU,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,43.2816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,43.2816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,54.864,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,54.864,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 PACU Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 PACU Ext Wall,   !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,43.3316,5.3778,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,43.3316,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,54.814,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,54.814,5.3778;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 PACU Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 PACU,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  752.5146;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 PACU_Infiltration,  !- Name
  Floor 2 PACU,            !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 PACU,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 PACU,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 PACU People,     !- Name
  Floor 2 PACU,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.2426,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 PACU,     !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 PACU,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  20.2426;                 !- Quantity {dimensionless}

Lights,
  Floor 2 PACU_Lights,     !- Name
  Floor 2 PACU,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3239.5755,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 PACU,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 PACU,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 PACU_ElecPlug_Equip,  !- Name
  Floor 2 PACU,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4048.5287,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 PACU:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 PACU,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.0485;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 PACU_ElecProcess_Equip,  !- Name
  Floor 2 PACU,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4048.5287,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 PACU:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 PACU,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.0485;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 PACU *****

Sizing:Zone,
  Floor 2 PACU,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 PACU,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.27426,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 PACU,    !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.63712904832;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 PACU Thermostat,  !- Name
  Floor 2 PACU,            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 PACU DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 PACU DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 PACU,            !- Zone Name
  Floor 2 PACU Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 PACU Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 PACU Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 PACU Air Node,   !- Zone Air Node Name
  Floor 2 PACU Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 PACU Inlet Nodes,  !- Name
  Floor 2 PACU VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 PACU Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 PACU Exhaust Nodes,  !- Name
  Floor 2 PACU Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 PACU Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 PACU VAV Box,    !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 PACU Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 PACU VAV Box,    !- Name
  Floor 2 PACU VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 PACU VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 PACU VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 PACU VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 PACU VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 PACU VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 PACU VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 PACU Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 PACU Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 PACU Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 PACU Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 PACU Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 PACU Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 PACU Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 PACU Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 PACU Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 PACU Heat Pump OA Mixer,  !- Name
  Floor 2 PACU Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 PACU Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 PACU Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 PACU Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 PACU Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 PACU Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 PACU Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 PACU Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 PACU Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 PACU Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 PACU Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 PACU Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 PACU Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 PACU Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 PACU Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 PACU Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 PACU Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 PACU Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 PACU Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 PACU Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 PACU Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 PACU *****

WaterUse:Connections,
  Floor 2 PACU Water Equipment,  !- Name
  Floor 2 PACU Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 PACU Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 PACU Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 PACU Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.06894257176e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 PACU Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 PACU Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 PACU,            !- Zone Name
  Floor 2 PACU Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 PACU Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 PACU Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 PACU Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 PACU Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 PACU Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Patient 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  74.676,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  965.0381,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  73258A,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.8328,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -43.2816,33.8328,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -43.2816,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Patient 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -43.2816,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -43.2816,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Patient 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 2 Patient 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,5.37,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -43.2316,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -43.2316,41.148,5.37;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B13196,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.8328,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.8328,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1A010B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -43.2816,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -43.2816,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -43.2816,33.8328,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -43.2816,33.8328,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  87E27A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -43.2816,33.8328,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -43.2816,33.8328,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.8328,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.8328,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Patient 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -43.2816,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -43.2816,33.8328,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.8328,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Patient 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Patient 1,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  633.2271;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Patient 1_Infiltration,  !- Name
  Floor 2 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Patient 1 People,  !- Name
  Floor 2 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  17.0338,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  17.0338;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Patient 1_Lights,  !- Name
  Floor 2 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2384.1001,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Patient 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Patient 1_ElecPlug_Equip,  !- Name
  Floor 2 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3406.7619,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Patient 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.4068;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Patient 1 *****

Sizing:Zone,
  Floor 2 Patient 1,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Patient 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.536132,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Patient 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.5361322954752;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Patient 1 Thermostat,  !- Name
  Floor 2 Patient 1,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Patient 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Patient 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Patient 1,       !- Zone Name
  Floor 2 Patient 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Patient 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Patient 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Patient 1 Air Node,  !- Zone Air Node Name
  Floor 2 Patient 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Patient 1 Inlet Nodes,  !- Name
  Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Patient 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Patient 1 Exhaust Nodes,  !- Name
  Floor 2 Patient 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Patient 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Patient 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Patient 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Patient 1 VAV Box,  !- Name
  Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Patient 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Patient 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Patient 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Patient 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Patient 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Patient 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Patient 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Patient 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Patient 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Patient 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Patient 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Patient 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Patient 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Patient 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Patient 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Patient 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Patient 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Patient 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Patient 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Patient 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Patient 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Patient 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Patient 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Patient 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Patient 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Patient 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Patient 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Patient 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Patient 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 Patient 1 *****

WaterUse:Connections,
  Floor 2 Patient 1 Water Equipment,  !- Name
  Floor 2 Patient 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Patient 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Patient 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Patient 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 2 Patient 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Patient 1,       !- Zone Name
  Floor 2 Patient 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Patient 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Patient 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Patient 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Patient 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 2 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Patient 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  53.34,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  794.5707,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  C9A719,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,55.1688,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.5928,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.5928,55.1688,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  770E24,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.5928,55.1688,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.5928,55.1688,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.5928,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.5928,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3F09D8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.5928,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.5928,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  38223F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,55.1688,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,55.1688,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -18.5928,55.1688,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -18.5928,55.1688,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Patient 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.5928,55.1688,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -18.5928,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,55.1688,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8F2E5E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,55.1688,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,55.1688,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Patient 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Patient 2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  521.3719;                !- Surface Area {m2}

People,
  Floor 2 Patient 2 People,  !- Name
  Floor 2 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  14.0249,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Patient 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.0249;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Patient 2_Lights,  !- Name
  Floor 2 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1962.9651,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Patient 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Patient 2_ElecPlug_Equip,  !- Name
  Floor 2 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2804.9806,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Patient 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.805;                   !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Patient 2 *****

Sizing:Zone,
  Floor 2 Patient 2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Patient 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.441428,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Patient 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.4414281752064;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Patient 2 Thermostat,  !- Name
  Floor 2 Patient 2,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Patient 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Patient 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Patient 2,       !- Zone Name
  Floor 2 Patient 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Patient 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Patient 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Patient 2 Air Node,  !- Zone Air Node Name
  Floor 2 Patient 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Patient 2 Inlet Nodes,  !- Name
  Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Patient 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Patient 2 Exhaust Nodes,  !- Name
  Floor 2 Patient 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Patient 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Patient 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Patient 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Patient 2 VAV Box,  !- Name
  Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Patient 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Patient 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Patient 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Patient 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Patient 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Patient 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Patient 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Patient 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Patient 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Patient 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Patient 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Patient 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Patient 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Patient 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Patient 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Patient 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Patient 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Patient 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Patient 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Patient 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Patient 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Patient 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Patient 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Patient 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Patient 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Patient 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Patient 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Patient 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Patient 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Patient 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 Patient 2 *****

WaterUse:Connections,
  Floor 2 Patient 2 Water Equipment,  !- Name
  Floor 2 Patient 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Patient 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Patient 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Patient 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 2 Patient 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Patient 2,       !- Zone Name
  Floor 2 Patient 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Patient 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Patient 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Patient 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Patient 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 2 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Procedure 1,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  22.86,                   !- X Origin {m}
  67.3608,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  713.5845,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  B10A18,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,24.0792,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -13.716,24.0792,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -13.716,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  81D24C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -13.716,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -13.716,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -13.716,24.0792,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -13.716,24.0792,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FA8CF3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -13.716,24.0792,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -13.716,24.0792,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,24.0792,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,24.0792,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Procedure 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -13.716,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -13.716,24.0792,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,24.0792,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B830A4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,24.0792,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,24.0792,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  738ACD,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -13.716,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -13.716,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Procedure 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Procedure 1,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  468.2313;                !- Surface Area {m2}

People,
  Floor 2 Procedure 1 People,  !- Name
  Floor 2 Procedure 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  12.5954,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Procedure 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  12.5954;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Procedure 1_Lights,  !- Name
  Floor 2 Procedure 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  5040.5102,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Procedure 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Procedure 1,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Procedure 1_ElecPlug_Equip,  !- Name
  Floor 2 Procedure 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2519.0845,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Procedure 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.5191;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Procedure 1_ElecProcess_Equip,  !- Name
  Floor 2 Procedure 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  7559.5947,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Procedure 1:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  7.5596;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Procedure 1 *****

Sizing:Zone,
  Floor 2 Procedure 1,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Procedure 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  2.37862,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Procedure 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.594653778432;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Procedure 1 Thermostat,  !- Name
  Floor 2 Procedure 1,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Procedure 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Procedure 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Procedure 1,     !- Zone Name
  Floor 2 Procedure 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Procedure 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Procedure 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Procedure 1 Air Node,  !- Zone Air Node Name
  Floor 2 Procedure 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Procedure 1 Inlet Nodes,  !- Name
  Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Procedure 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Procedure 1 Exhaust Nodes,  !- Name
  Floor 2 Procedure 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Procedure 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Procedure 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Procedure 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Procedure 1 VAV Box,  !- Name
  Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Procedure 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Procedure 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Procedure 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Procedure 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Procedure 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Procedure 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Procedure 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Procedure 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Procedure 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Procedure 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Procedure 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Procedure 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Procedure 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Procedure 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Procedure 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Procedure 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Procedure 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Procedure 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Procedure 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Procedure 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Procedure 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Procedure 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Procedure 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Procedure 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Procedure 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Procedure 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Procedure 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Procedure 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Procedure 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 Procedure 1 *****

WaterUse:Connections,
  Floor 2 Procedure 1 Water Equipment,  !- Name
  Floor 2 Procedure 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Procedure 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Procedure 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Procedure 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.00378520274816e-05,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Procedure 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Procedure 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Procedure 1,     !- Zone Name
  Floor 2 Procedure 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Procedure 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Procedure 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Procedure 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Procedure 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Procedure 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Procedure 2,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  385.1091,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  AF2541,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B32F74,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  502165,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C430B8,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5808E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  93BC00,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Procedure 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Procedure 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Procedure 2,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  252.6963;                !- Surface Area {m2}

People,
  Floor 2 Procedure 2 People,  !- Name
  Floor 2 Procedure 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.7975,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Procedure 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.7975;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Procedure 2_Lights,  !- Name
  Floor 2 Procedure 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2720.2753,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Procedure 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Procedure 2,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Procedure 2_ElecPlug_Equip,  !- Name
  Floor 2 Procedure 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1359.5059,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Procedure 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.3595;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Procedure 2_ElecProcess_Equip,  !- Name
  Floor 2 Procedure 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4079.7813,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Procedure 2:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Procedure 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.0798;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Procedure 2 *****

Sizing:Zone,
  Floor 2 Procedure 2,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Procedure 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.2837,                  !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Procedure 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.320924261376;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Procedure 2 Thermostat,  !- Name
  Floor 2 Procedure 2,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Procedure 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Procedure 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Procedure 2,     !- Zone Name
  Floor 2 Procedure 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Procedure 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Procedure 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Procedure 2 Air Node,  !- Zone Air Node Name
  Floor 2 Procedure 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Procedure 2 Inlet Nodes,  !- Name
  Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Procedure 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Procedure 2 Exhaust Nodes,  !- Name
  Floor 2 Procedure 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Procedure 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Procedure 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Procedure 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Procedure 2 VAV Box,  !- Name
  Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Procedure 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Procedure 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Procedure 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Procedure 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Procedure 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Procedure 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Procedure 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Procedure 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Procedure 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Procedure 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Procedure 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Procedure 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Procedure 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Procedure 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Procedure 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Procedure 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Procedure 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Procedure 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Procedure 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Procedure 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Procedure 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Procedure 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Procedure 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Procedure 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Procedure 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Procedure 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Procedure 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Procedure 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Procedure 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Procedure 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 Procedure 2 *****

WaterUse:Connections,
  Floor 2 Procedure 2 Water Equipment,  !- Name
  Floor 2 Procedure 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Procedure 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Procedure 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Procedure 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  5.4172534751488e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Procedure 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Procedure 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Procedure 2,     !- Zone Name
  Floor 2 Procedure 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Procedure 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Procedure 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Procedure 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Procedure 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Procedure 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Reception,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  164.592,                 !- X Origin {m}
  10.668,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  495.5448,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  60595E,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.48,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -15.24,30.48,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -15.24,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7D613D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -15.24,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -15.24,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -15.24,30.48,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -15.24,30.48,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Reception Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -15.24,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -15.24,30.48,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.48,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A106DB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -15.24,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -15.24,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Reception Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -15.24,30.48,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -15.24,30.48,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.48,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.48,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Reception Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Reception Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -15.19,30.48,5.3753,  !- X,Y,Z ==> Vertex 1 {m}
  -15.19,30.48,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,30.48,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,30.48,5.3753;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Reception Ext Wall:shading_south_1,  !- Name
  Floor 2 Reception Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -15.19,29.8664,5.3753,  !- X,Y,Z ==> Vertex 1 {m}
  -15.19,30.48,5.3753,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,30.48,5.3753,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,29.8664,5.3753;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Reception Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Reception Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  78D5B1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Reception,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.48,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.48,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Reception_DaylCtrl,  !- Name
  Floor 2 Reception,       !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Reception_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Reception_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Reception_DaylRefPt1,  !- Name
  Floor 2 Reception,       !- Zone or Space Name
  -7.62,                   !- X-Coordinate of Reference Point {m}
  35.814,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Reception,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Reception Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Reception,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  325.1606;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Reception_Infiltration,  !- Name
  Floor 2 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Reception,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Reception People,  !- Name
  Floor 2 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  52.4972,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Reception,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  52.4972;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Reception_Lights,  !- Name
  Floor 2 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1575.4033,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Reception,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Reception_ElecPlug_Equip,  !- Name
  Floor 2 Reception,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  175.5867,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Reception:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Reception,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1756;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Reception *****

Sizing:Zone,
  Floor 2 Reception,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Reception,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Reception,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.17348035497408;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Reception Thermostat,  !- Name
  Floor 2 Reception,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Reception DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Reception DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Reception,       !- Zone Name
  Floor 2 Reception Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Reception Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Reception Air Node,  !- Zone Air Node Name
  Floor 2 Reception Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Reception Inlet Nodes,  !- Name
  Floor 2 Reception Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Reception VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Reception Exhaust Nodes,  !- Name
  Floor 2 Reception Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Reception Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Reception Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Reception VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Reception Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Reception Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Reception Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Reception Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Reception Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Reception Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Reception Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Reception Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Reception Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Reception Heat Pump OA Mixer,  !- Name
  Floor 2 Reception Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Reception Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Reception Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Reception Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Reception Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Reception Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Reception Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Reception Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Reception Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Reception Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Reception Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Reception Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Reception Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Reception Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Reception Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Reception Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Reception Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Reception Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Reception Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Reception Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Reception Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Reception VAV Box,  !- Name
  Floor 2 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Reception VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Reception VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Reception VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Reception VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Reception VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Reception *****

WaterUse:Connections,
  Floor 2 Reception Water Equipment,  !- Name
  Floor 2 Reception Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Reception Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Reception Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Reception Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Reception Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Reception Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Reception,       !- Zone Name
  Floor 2 Reception Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Reception Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Reception Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Reception Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Reception Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Reception Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Restroom 1,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  181.2278,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  95E742,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,50.9016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9F6ECB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  485B52,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Restroom 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Restroom 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 2 Restroom 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,5.3798,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.8516,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.8516,5.3798;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6CDBA1,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EA3E81,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 1,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Restroom 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Restroom 1,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  118.9159;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Restroom 1_Infiltration,  !- Name
  Floor 2 Restroom 1,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Restroom 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 1,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Restroom 1 People,  !- Name
  Floor 2 Restroom 1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.1988,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Restroom 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 1,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.1988;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Restroom 1_Lights,  !- Name
  Floor 2 Restroom 1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  511.9329,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Restroom 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Restroom 1,      !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Restroom 1_ElecPlug_Equip,  !- Name
  Floor 2 Restroom 1,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  64.2146,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Restroom 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 1,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0642;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Restroom 1 *****

Sizing:Zone,
  Floor 2 Restroom 1,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Restroom 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.427899,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Restroom 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0755115909120001;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Restroom 1 Thermostat,  !- Name
  Floor 2 Restroom 1,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Restroom 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Restroom 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Restroom 1,      !- Zone Name
  Floor 2 Restroom 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Restroom 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Restroom 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Restroom 1 Air Node,  !- Zone Air Node Name
  Floor 2 Restroom 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Restroom 1 Inlet Nodes,  !- Name
  Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Restroom 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Restroom 1 Exhaust Nodes,  !- Name
  Floor 2 Restroom 1 Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Restroom 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Restroom 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Restroom 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Restroom 1 Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Restroom 1 VAV Box,  !- Name
  Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Restroom 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Restroom 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Restroom 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Restroom 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Restroom 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Restroom 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Restroom 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Restroom 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Restroom 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Restroom 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Restroom 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Restroom 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Restroom 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Restroom 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Restroom 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Restroom 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Restroom 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Restroom 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Restroom 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Restroom 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Restroom 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Restroom 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Restroom 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Restroom 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Restroom 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Restroom 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Restroom 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Restroom 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Restroom 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Restroom 1 Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.0755,                  !- Maximum Flow Rate {m3/s}
  Floor 2 Restroom 1 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 1 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Restroom 1 *****

WaterUse:Connections,
  Floor 2 Restroom 1 Water Equipment,  !- Name
  Floor 2 Restroom 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Restroom 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Restroom 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Restroom 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Restroom 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Restroom 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Restroom 1,      !- Zone Name
  Floor 2 Restroom 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Restroom 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Restroom 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Restroom 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Restroom 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Restroom 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Restroom 2,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  254.8516,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  12B879,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,50.292,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B745FE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A2297B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F92343,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,50.292,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Restroom 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Restroom 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Restroom 2,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Restroom 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Restroom 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -9.094,41.148,5.3807,  !- X,Y,Z ==> Vertex 1 {m}
  -9.094,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3807;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Restroom 2 Ext Wall:shading_south_1,  !- Name
  Floor 2 Restroom 2 Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -9.094,40.5317,5.3807,  !- X,Y,Z ==> Vertex 1 {m}
  -9.094,41.148,5.3807,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3807,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5317,5.3807;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Restroom 2 Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Restroom 2 Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

InternalMass,
  Floor 2 Restroom 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Restroom 2,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  167.2255;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Restroom 2_Infiltration,  !- Name
  Floor 2 Restroom 2,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Restroom 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 2,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Restroom 2 People,  !- Name
  Floor 2 Restroom 2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.4984,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Restroom 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 2,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.4984;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Restroom 2_Lights,  !- Name
  Floor 2 Restroom 2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  719.9057,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Restroom 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Restroom 2,      !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Restroom 2_ElecPlug_Equip,  !- Name
  Floor 2 Restroom 2,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  90.3018,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Restroom 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Restroom 2,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0903;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Restroom 2 *****

Sizing:Zone,
  Floor 2 Restroom 2,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Restroom 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.601733,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Restroom 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.10618817472;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Restroom 2 Thermostat,  !- Name
  Floor 2 Restroom 2,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Restroom 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Restroom 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Restroom 2,      !- Zone Name
  Floor 2 Restroom 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Restroom 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Restroom 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Restroom 2 Air Node,  !- Zone Air Node Name
  Floor 2 Restroom 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Restroom 2 Inlet Nodes,  !- Name
  Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Restroom 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Restroom 2 Exhaust Nodes,  !- Name
  Floor 2 Restroom 2 Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Restroom 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Restroom 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Restroom 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Restroom 2 Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Restroom 2 VAV Box,  !- Name
  Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Restroom 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Restroom 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Restroom 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Restroom 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Restroom 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Restroom 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Restroom 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Restroom 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Restroom 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Restroom 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Restroom 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Restroom 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Restroom 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Restroom 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Restroom 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Restroom 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Restroom 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Restroom 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Restroom 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Restroom 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Restroom 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Restroom 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Restroom 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Restroom 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Restroom 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Restroom 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Restroom 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Restroom 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Restroom 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Restroom 2 Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.1062,                  !- Maximum Flow Rate {m3/s}
  Floor 2 Restroom 2 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Restroom 2 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Restroom 2 *****

WaterUse:Connections,
  Floor 2 Restroom 2 Water Equipment,  !- Name
  Floor 2 Restroom 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Restroom 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Restroom 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Restroom 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Restroom 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Restroom 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Restroom 2,      !- Zone Name
  Floor 2 Restroom 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Restroom 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Restroom 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Restroom 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Restroom 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Restroom 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Soil 1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  27.432,                  !- X Origin {m}
  53.34,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  136.7704,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  EBBDAE,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.4008,48.1584,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.4008,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.1584,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Soil 1 Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.1584,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  6.4008,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  6.4008,48.1584,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  84E4DA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.4008,48.1584,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.4008,48.1584,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.1584,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.1584,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1E6B07,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.4008,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.4008,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.4008,48.1584,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.4008,48.1584,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4B5205,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.1584,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.1584,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9D676C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 1,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.4008,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.4008,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Soil 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Soil 1,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  89.7443;                 !- Surface Area {m2}

People,
  Floor 2 Soil 1 People,   !- Name
  Floor 2 Soil 1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.4141,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Soil 1,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Soil 1,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.4141;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Soil 1_Lights,   !- Name
  Floor 2 Soil 1,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  386.3494,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Soil 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Soil 1,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Soil 1 *****

Sizing:Zone,
  Floor 2 Soil 1,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Soil 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.360542,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Soil 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0193833408048538;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Soil 1 Thermostat,  !- Name
  Floor 2 Soil 1,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Soil 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Soil 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Soil 1,          !- Zone Name
  Floor 2 Soil 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Soil 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Soil 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Soil 1 Air Node,  !- Zone Air Node Name
  Floor 2 Soil 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Soil 1 Inlet Nodes,  !- Name
  Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Soil 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Soil 1 Exhaust Nodes,  !- Name
  Floor 2 Soil 1 Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Soil 1 Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Soil 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Soil 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Soil 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Soil 1 Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Soil 1 VAV Box,  !- Name
  Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Soil 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Soil 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Soil 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Soil 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Soil 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Soil 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Soil 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Soil 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Soil 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Soil 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Soil 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Soil 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Soil 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Soil 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Soil 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Soil 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Soil 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Soil 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Soil 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Soil 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Soil 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Soil 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Soil 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Soil 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Soil 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Soil 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Soil 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Soil 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Soil 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Soil 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Soil 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Soil 1 Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.0194,                  !- Maximum Flow Rate {m3/s}
  Floor 2 Soil 1 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 1 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Soil 1 *****

WaterUse:Connections,
  Floor 2 Soil 1 Water Equipment,  !- Name
  Floor 2 Soil 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Soil 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Soil 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Soil 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.92392163860064e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Soil 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Soil 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Soil 1,          !- Zone Name
  Floor 2 Soil 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Soil 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Soil 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Soil 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Soil 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Soil 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Soil 2,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  131.064,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  90.6139,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  8E8ECF,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,46.0248,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1CAEB2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,46.0248,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,46.0248,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,46.0248,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  332F39,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8EF055,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,46.0248,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D50AD5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,46.0248,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  41C499,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Soil 2,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,46.0248,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,46.0248,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Soil 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Soil 2,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  59.4579;                 !- Surface Area {m2}

People,
  Floor 2 Soil 2 People,   !- Name
  Floor 2 Soil 2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.5994,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Soil 2,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Soil 2,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.5994;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Soil 2_Lights,   !- Name
  Floor 2 Soil 2,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  255.9665,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Soil 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Soil 2,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Soil 2 *****

Sizing:Zone,
  Floor 2 Soil 2,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Soil 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.238868,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Soil 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0128419649224704;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Soil 2 Thermostat,  !- Name
  Floor 2 Soil 2,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Soil 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Soil 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Soil 2,          !- Zone Name
  Floor 2 Soil 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Soil 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Soil 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Soil 2 Air Node,  !- Zone Air Node Name
  Floor 2 Soil 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Soil 2 Inlet Nodes,  !- Name
  Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Soil 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Soil 2 Exhaust Nodes,  !- Name
  Floor 2 Soil 2 Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Soil 2 Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Soil 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Soil 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Soil 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Soil 2 Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Soil 2 VAV Box,  !- Name
  Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Soil 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Soil 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Soil 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Soil 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Soil 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Soil 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Soil 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Soil 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Soil 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Soil 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Soil 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Soil 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Soil 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Soil 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Soil 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Soil 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Soil 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Soil 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Soil 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Soil 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Soil 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Soil 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Soil 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Soil 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Soil 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Soil 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Soil 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Soil 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Soil 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Soil 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Soil 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Soil 2 Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.0128,                  !- Maximum Flow Rate {m3/s}
  Floor 2 Soil 2 Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Soil 2 Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Soil 2 *****

WaterUse:Connections,
  Floor 2 Soil 2 Water Equipment,  !- Name
  Floor 2 Soil 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Soil 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Soil 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Soil 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.2746478765056e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Soil 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Soil 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Soil 2,          !- Zone Name
  Floor 2 Soil 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Soil 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Soil 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Soil 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Soil 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Soil 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Sterilizing,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  47.244,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  385.1091,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  7D4779,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,47.244,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A28E26,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  93C14E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,47.244,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F736DA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Sterilizing Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,47.244,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  268E85,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Sterilizing,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -20.7264,47.244,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -20.7264,47.244,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -20.7264,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -20.7264,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Sterilizing Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Sterilizing,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  252.6963;                !- Surface Area {m2}

Lights,
  Floor 2 Sterilizing_Lights,  !- Name
  Floor 2 Sterilizing,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1224.3134,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Sterilizing,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Sterilizing,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Sterilizing_ElecPlug_Equip,  !- Name
  Floor 2 Sterilizing,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1359.5059,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Sterilizing:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Sterilizing,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.3595;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Sterilizing_ElecProcess_Equip,  !- Name
  Floor 2 Sterilizing,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  6800.0566,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Sterilizing:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Sterilizing,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.8001;                  !- Quantity {dimensionless}

GasEquipment,
  Floor 2 Sterilizing_GasProcess_Equip,  !- Name
  Floor 2 Sterilizing,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  9520.3319,               !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  GasEquipment:Floor 2 Sterilizing:GasProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Sterilizing,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  9.5203;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Sterilizing *****

Sizing:Zone,
  Floor 2 Sterilizing,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Sterilizing,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.992726,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Sterilizing,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.077072361984;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Sterilizing Thermostat,  !- Name
  Floor 2 Sterilizing,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Sterilizing DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Sterilizing DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Sterilizing,     !- Zone Name
  Floor 2 Sterilizing Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Sterilizing Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Sterilizing Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Sterilizing Air Node,  !- Zone Air Node Name
  Floor 2 Sterilizing Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Sterilizing Inlet Nodes,  !- Name
  Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Sterilizing Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Sterilizing Exhaust Nodes,  !- Name
  Floor 2 Sterilizing Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Sterilizing Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Sterilizing Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Sterilizing VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Sterilizing Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Sterilizing Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Sterilizing VAV Box,  !- Name
  Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Sterilizing VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Sterilizing VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Sterilizing VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Sterilizing VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Sterilizing VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Sterilizing Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Sterilizing Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Sterilizing Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Sterilizing Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Sterilizing Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Sterilizing Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Sterilizing Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Sterilizing Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Sterilizing Heat Pump OA Mixer,  !- Name
  Floor 2 Sterilizing Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Sterilizing Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Sterilizing Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Sterilizing Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Sterilizing Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Sterilizing Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Sterilizing Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Sterilizing Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Sterilizing Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Sterilizing Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Sterilizing Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Sterilizing Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Sterilizing Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Sterilizing Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Sterilizing Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Sterilizing Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Sterilizing Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Sterilizing Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.077,                   !- Maximum Flow Rate {m3/s}
  Floor 2 Sterilizing Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Sterilizing Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Sterilizing *****

WaterUse:Connections,
  Floor 2 Sterilizing Water Equipment,  !- Name
  Floor 2 Sterilizing Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Sterilizing Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Sterilizing Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Sterilizing Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Sterilizing Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Sterilizing Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Sterilizing,     !- Zone Name
  Floor 2 Sterilizing Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Sterilizing Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Sterilizing Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Sterilizing Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Sterilizing Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Sterilizing Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Storage 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  424.7527,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  E13E21,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
