  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,59.436,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,59.436,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  719E85,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,59.436,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,59.436,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Storage 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,59.436,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,59.436,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  EF054B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,59.436,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,59.436,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9FEA6D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,59.436,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,59.436,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,59.436,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,59.436,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  60095C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Storage 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Storage 1,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  278.7091;                !- Surface Area {m2}

Lights,
  Floor 2 Storage 1_Lights,  !- Name
  Floor 2 Storage 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1049.3398,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Storage 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Storage 1,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Storage 1_ElecPlug_Equip,  !- Name
  Floor 2 Storage 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1499.4551,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Storage 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Storage 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.4995;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Storage 1 *****

Sizing:Zone,
  Floor 2 Storage 1,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Storage 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Storage 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0850062816;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Storage 1 Thermostat,  !- Name
  Floor 2 Storage 1,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Storage 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Storage 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Storage 1,       !- Zone Name
  Floor 2 Storage 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Storage 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Storage 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Storage 1 Air Node,  !- Zone Air Node Name
  Floor 2 Storage 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Storage 1 Inlet Nodes,  !- Name
  Floor 2 Storage 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Storage 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Storage 1 Exhaust Nodes,  !- Name
  Floor 2 Storage 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Storage 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Storage 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Storage 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Storage 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Storage 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Storage 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Storage 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Storage 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Storage 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Storage 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Storage 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Storage 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Storage 1 Heat Pump OA Mixer,  !- Name
  Floor 2 Storage 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Storage 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Storage 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Storage 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Storage 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Storage 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Storage 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Storage 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Storage 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Storage 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Storage 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Storage 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Storage 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Storage 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Storage 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Storage 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Storage 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Storage 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Storage 1 VAV Box,  !- Name
  Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Storage 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Storage 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Storage 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Storage 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Storage 1 *****

WaterUse:Connections,
  Floor 2 Storage 1 Water Equipment,  !- Name
  Floor 2 Storage 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Storage 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Storage 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Storage 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Storage 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Storage 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Storage 1,       !- Zone Name
  Floor 2 Storage 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Storage 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Storage 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Storage 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Storage 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Storage 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Storage 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  124.968,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  181.2278,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  799528,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,50.9016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8FE4B1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8F5301,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  643053,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -6.096,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  78D22A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8A4F5A,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Storage 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -6.096,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Storage 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Storage 2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  118.9159;                !- Surface Area {m2}

Lights,
  Floor 2 Storage 2_Lights,  !- Name
  Floor 2 Storage 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  447.7183,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Storage 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Storage 2,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Storage 2_ElecPlug_Equip,  !- Name
  Floor 2 Storage 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  639.7675,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Storage 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Storage 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.6398;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Storage 2 *****

Sizing:Zone,
  Floor 2 Storage 2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Storage 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Storage 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.036269346816;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Storage 2 Thermostat,  !- Name
  Floor 2 Storage 2,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Storage 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Storage 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Storage 2,       !- Zone Name
  Floor 2 Storage 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Storage 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Storage 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Storage 2 Air Node,  !- Zone Air Node Name
  Floor 2 Storage 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Storage 2 Inlet Nodes,  !- Name
  Floor 2 Storage 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Storage 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Storage 2 Exhaust Nodes,  !- Name
  Floor 2 Storage 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Storage 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Storage 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Storage 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Storage 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Storage 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Storage 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Storage 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Storage 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Storage 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Storage 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Storage 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Storage 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Storage 2 Heat Pump OA Mixer,  !- Name
  Floor 2 Storage 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Storage 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Storage 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Storage 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Storage 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Storage 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Storage 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Storage 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Storage 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Storage 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Storage 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Storage 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Storage 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Storage 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Storage 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Storage 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Storage 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Storage 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Storage 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Storage 2 VAV Box,  !- Name
  Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Storage 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Storage 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Storage 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Storage 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Storage 2 *****

WaterUse:Connections,
  Floor 2 Storage 2 Water Equipment,  !- Name
  Floor 2 Storage 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Storage 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Storage 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Storage 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 2 Storage 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Storage 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Storage 2,       !- Zone Name
  Floor 2 Storage 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Storage 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Storage 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Storage 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Storage 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Storage 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Trauma,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  173.736,                 !- X Origin {m}
  25.908,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1268.5947,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1AF3A9,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -42.672,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -42.672,50.9016,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E0A625,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -42.672,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -42.672,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -42.672,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -42.672,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6B689A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -42.672,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -42.672,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7C91C3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.9016,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CC1363,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -42.672,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -42.672,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B8B7A9,                  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 2 Trauma,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -42.672,50.9016,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -42.672,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.9016,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Trauma Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Trauma,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  832.4112;                !- Surface Area {m2}

People,
  Floor 2 Trauma People,   !- Name
  Floor 2 Trauma,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  22.3919,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Trauma,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Trauma,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  22.3919;                 !- Quantity {dimensionless}

Lights,
  Floor 2 Trauma_Lights,   !- Name
  Floor 2 Trauma,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  5377.3766,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Trauma,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Trauma,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Trauma_ElecPlug_Equip,  !- Name
  Floor 2 Trauma,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4478.3725,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Trauma:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Trauma,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.4784;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Trauma_ElecProcess_Equip,  !- Name
  Floor 2 Trauma,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  13439.2794,              !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Trauma:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Trauma,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  13.4393;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Trauma *****

Sizing:Zone,
  Floor 2 Trauma,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Trauma,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  4.22865,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Trauma,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  1.057162272768;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Trauma Thermostat,  !- Name
  Floor 2 Trauma,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Trauma DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Trauma DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Trauma,          !- Zone Name
  Floor 2 Trauma Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Trauma Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Trauma Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Trauma Air Node,  !- Zone Air Node Name
  Floor 2 Trauma Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Trauma Inlet Nodes,  !- Name
  Floor 2 Trauma VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Trauma Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Trauma Exhaust Nodes,  !- Name
  Floor 2 Trauma Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Trauma Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Trauma VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Trauma Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Trauma VAV Box,  !- Name
  Floor 2 Trauma VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Trauma VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Trauma VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Trauma VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Trauma VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Trauma VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Trauma VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Trauma Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Trauma Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Trauma Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Trauma Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Trauma Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Trauma Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Trauma Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Trauma Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Trauma Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Trauma Heat Pump OA Mixer,  !- Name
  Floor 2 Trauma Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Trauma Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Trauma Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Trauma Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Trauma Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Trauma Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Trauma Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Trauma Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Trauma Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Trauma Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Trauma Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Trauma Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Trauma Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Trauma Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Trauma Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Trauma Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Trauma Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Trauma Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Trauma Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Trauma Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Trauma Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 2 Trauma *****

WaterUse:Connections,
  Floor 2 Trauma Water Equipment,  !- Name
  Floor 2 Trauma Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Trauma Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Trauma Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Trauma Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.78450702710784e-05,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Trauma Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Trauma Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Trauma,          !- Zone Name
  Floor 2 Trauma Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Trauma Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Trauma Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Trauma Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Trauma Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Trauma Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Triage,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  172.212,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  247.7724,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  6AFFFA,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,51.816,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  867466,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Triage Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Triage Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 2 Triage Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -7.57,41.148,5.3834,  !- X,Y,Z ==> Vertex 1 {m}
  -7.57,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,5.3834;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 2 Triage Ext Wall:shading_south_1,  !- Name
  Floor 2 Triage Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -7.57,40.5303,5.3834,  !- X,Y,Z ==> Vertex 1 {m}
  -7.57,41.148,5.3834,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,5.3834,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5303,5.3834;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 2 Triage Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 2 Triage Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  Floor 2 Triage Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -7.62,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1B8204,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.816,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  -7.62,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  -7.62,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F67EFE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.816,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.816,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 2 Triage Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Triage,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  162.5803;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Triage_Infiltration,  !- Name
  Floor 2 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Triage,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Triage People,   !- Name
  Floor 2 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.3734,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Triage,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.3734;                  !- Quantity {dimensionless}

Lights,
  Floor 2 Triage_Lights,   !- Name
  Floor 2 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1750.1771,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Triage,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Triage_ElecPlug_Equip,  !- Name
  Floor 2 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  874.6821,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Triage:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.8747;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Triage *****

Sizing:Zone,
  Floor 2 Triage,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Triage,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.688257,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Triage,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.1376513376;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Triage Thermostat,  !- Name
  Floor 2 Triage,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Triage DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 2 Triage Humidistat,  !- Name
  Floor 2 Triage,          !- Zone Name
  MinRelHumSetSch,         !- Humidifying Setpoint Schedule Name
  MaxRelHumSetSch;         !- Dehumidifying Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Triage DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Triage,          !- Zone Name
  Floor 2 Triage Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Triage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Triage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Triage Air Node,  !- Zone Air Node Name
  Floor 2 Triage Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Triage Inlet Nodes,  !- Name
  Floor 2 Triage VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 2 Triage Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 2 Triage Exhaust Nodes,  !- Name
  Floor 2 Triage Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 2 Triage Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 2 Triage Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 2 Triage VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 2 Triage Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 2 Triage Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Triage VAV Box,  !- Name
  Floor 2 Triage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Triage VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Triage VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Triage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Triage VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Triage VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Triage VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Triage Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Triage Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Triage Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Triage Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Triage Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Triage Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Triage Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Triage Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Triage Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Triage Heat Pump OA Mixer,  !- Name
  Floor 2 Triage Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Triage Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Triage Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Triage Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Triage Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Triage Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Triage Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Triage Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Triage Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Triage Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Triage Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Triage Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Triage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Triage Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Triage Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Triage Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Triage Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Triage Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Triage Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Triage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Triage Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 2 Triage Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.1377,                  !- Maximum Flow Rate {m3/s}
  Floor 2 Triage Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 2 Triage Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 2 Triage *****

WaterUse:Connections,
  Floor 2 Triage Water Equipment,  !- Name
  Floor 2 Triage Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Triage Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Triage Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Triage Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.48536528732e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Triage Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Triage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Triage,          !- Zone Name
  Floor 2 Triage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Triage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Triage Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Triage Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Triage Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Triage Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 2 Waiting,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  74.676,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1104.357,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1CB1D0,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,1.524,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.524,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Waiting Roof,    !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.524,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,1.524,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Waiting Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Waiting Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 2 Waiting Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.094,41.148,5.3807,  !- X,Y,Z ==> Vertex 1 {m}
  9.094,41.148,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,41.148,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,41.148,5.3807;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9C2DD3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.524,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.524,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,1.524,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,1.524,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  CF97F4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,1.524,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,1.524,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,41.148,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 2 Waiting Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 2 Waiting,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.524,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.524,6.096;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 2 Waiting Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 2 Waiting Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,5.3703,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,4.148,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.574,4.148,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.574,5.3703;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 2 Waiting_DaylCtrl,  !- Name
  Floor 2 Waiting,         !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 2 Waiting_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 2 Waiting_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 2 Waiting_DaylRefPt1,  !- Name
  Floor 2 Waiting,         !- Zone or Space Name
  4.572,                   !- X-Coordinate of Reference Point {m}
  21.336,                  !- Y-Coordinate of Reference Point {m}
  3.81;                    !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 2 Waiting,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 2 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 2 Waiting Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 2 Waiting,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  724.6437;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 2 Waiting_Infiltration,  !- Name
  Floor 2 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 2 Waiting,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 2 Waiting People,  !- Name
  Floor 2 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  116.9937,                !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 2 Waiting,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  116.9937;                !- Quantity {dimensionless}

Lights,
  Floor 2 Waiting_Lights,  !- Name
  Floor 2 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3510.8988,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 2 Waiting,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 2 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 2 Waiting_ElecPlug_Equip,  !- Name
  Floor 2 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  391.3076,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 2 Waiting:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 2 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3913;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 2 Waiting *****

Sizing:Zone,
  Floor 2 Waiting,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 2 Waiting,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 2 Waiting,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.386613362513664;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 2 Waiting Thermostat,  !- Name
  Floor 2 Waiting,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 2 Waiting DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 2 Waiting DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 2 Waiting,         !- Zone Name
  Floor 2 Waiting Equipment,  !- Zone Conditioning Equipment List Name
  Floor 2 Waiting Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 2 Waiting Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 2 Waiting Air Node,  !- Zone Air Node Name
  Floor 2 Waiting Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 2 Waiting Inlet Nodes,  !- Name
  Floor 2 Waiting Heat Pump Inlet Node,  !- Node 1 Name
  Floor 2 Waiting VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 2 Waiting Exhaust Nodes,  !- Name
  Floor 2 Waiting Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 2 Waiting Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 2 Waiting Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 2 Waiting VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 2 Waiting Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Waiting Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 2 Waiting Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 2 Waiting Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 2 Waiting Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 2 Waiting Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 2 Waiting Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 2 Waiting Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 2 Waiting Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 2 Waiting Heat Pump OA Mixer,  !- Name
  Floor 2 Waiting Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 2 Waiting Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 2 Waiting Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 2 Waiting Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 2 Waiting Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 2 Waiting Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 2 Waiting Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 2 Waiting Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 2 Waiting Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Waiting Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Waiting Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Waiting Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Waiting Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 2 Waiting Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 2 Waiting Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 2 Waiting Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 2 Waiting Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Waiting Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 2 Waiting Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 2 Waiting Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 2 Waiting Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 2 Waiting VAV Box,  !- Name
  Floor 2 Waiting VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 2 Waiting VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 2 Waiting VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 2 Waiting VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 2 Waiting VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 2 Waiting VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 2 Waiting VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 2 Waiting *****

WaterUse:Connections,
  Floor 2 Waiting Water Equipment,  !- Name
  Floor 2 Waiting Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 2 Waiting Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 2 Waiting Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 2 Waiting Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 2 Waiting Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 2 Waiting Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 2 Waiting,         !- Zone Name
  Floor 2 Waiting Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 2 Waiting Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 2 Waiting Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 2 Waiting Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 2 Waiting Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 2 Waiting Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Clean,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  112.776,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  141.5842,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  1DDF9C,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E0008D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4E6A9B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Clean Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  55286E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9A00EA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Clean Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Clean,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  92.903;                  !- Surface Area {m2}

People,
  Floor 3 Clean People,    !- Name
  Floor 3 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.4991,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Clean,    !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.4991;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Clean_Lights,    !- Name
  Floor 3 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  399.9476,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Clean,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Clean_ElecPlug_Equip,  !- Name
  Floor 3 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1000.1012,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Clean:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0001;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Clean *****

Sizing:Zone,
  Floor 3 Clean,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Clean,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.137258,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Clean,   !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.02006557019136;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Clean Thermostat,  !- Name
  Floor 3 Clean,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Clean DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Clean DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Clean,           !- Zone Name
  Floor 3 Clean Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Clean Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Clean Air Node,  !- Zone Air Node Name
  Floor 3 Clean Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Clean Inlet Nodes,  !- Name
  Floor 3 Clean Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Clean VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Clean Exhaust Nodes,  !- Name
  Floor 3 Clean Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Clean Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Clean Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Clean VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Clean Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Clean Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Clean Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Clean Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Clean Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Clean Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Clean Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Clean Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Clean Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Clean Heat Pump OA Mixer,  !- Name
  Floor 3 Clean Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Clean Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Clean Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Clean Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Clean Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Clean Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Clean Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Clean Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Clean Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Clean Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Clean Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Clean Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Clean Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Clean Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Clean Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Clean VAV Box,   !- Name
  Floor 3 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Clean VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Clean VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Clean VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Clean VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Clean VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Clean *****

WaterUse:Connections,
  Floor 3 Clean Water Equipment,  !- Name
  Floor 3 Clean Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Clean Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Clean Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Clean Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Clean Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Clean Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Clean,           !- Zone Name
  Floor 3 Clean Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Clean Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Clean Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Clean Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Clean Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Clean Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Elevator,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7032,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  80C550,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Elevator Ext Wall 3,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Elevator Ext Wall 3_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Elevator Ext Wall 3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,8.4287,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.242,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.242,8.4287;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Elevator Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  249F81,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,50.292,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Elevator Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Elevator Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 3 Elevator Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.238,41.148,8.4219,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,8.4219;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 3 Elevator Ext Wall 2:shading_south_1,  !- Name
  Floor 3 Elevator Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -18.238,40.535,8.4219,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,8.4219,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,8.4219,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.535,8.4219;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 3 Elevator Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 3 Elevator Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  Floor 3 Elevator Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.292,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Elevator Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Elevator Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.288,50.242,8.4287,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.242,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.198,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.198,8.4287;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Elevator_DaylCtrl,  !- Name
  Floor 3 Elevator,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Elevator_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Elevator_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Elevator_DaylRefPt1,  !- Name
  Floor 3 Elevator,        !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  45.72,                   !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Elevator,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Elevator Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Elevator,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4509;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Elevator_Infiltration,  !- Name
  Floor 3 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Elevator People,  !- Name
  Floor 3 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  53.9971,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  53.9971;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Elevator_Lights,  !- Name
  Floor 3 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1620.4148,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Elevator,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Elevator_ElecPlug_Equip,  !- Name
  Floor 3 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  180.6035,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Elevator:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1806;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Elevator *****

Sizing:Zone,
  Floor 3 Elevator,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Elevator,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Elevator,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.178436936544768;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Elevator Thermostat,  !- Name
  Floor 3 Elevator,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Elevator DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Elevator DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Elevator,        !- Zone Name
  Floor 3 Elevator Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Elevator Air Node,  !- Zone Air Node Name
  Floor 3 Elevator Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Elevator Inlet Nodes,  !- Name
  Floor 3 Elevator Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Elevator VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Elevator Exhaust Nodes,  !- Name
  Floor 3 Elevator Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Elevator Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Elevator Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Elevator VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Elevator Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Elevator Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Elevator Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Elevator Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Elevator Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Elevator Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Elevator Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Elevator Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Elevator Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Elevator Heat Pump OA Mixer,  !- Name
  Floor 3 Elevator Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Elevator Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Elevator Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Elevator Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Elevator Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Elevator Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Elevator Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Elevator Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Elevator Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Elevator Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Elevator Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Elevator Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Elevator Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Elevator VAV Box,  !- Name
  Floor 3 Elevator VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Elevator VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Elevator VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Elevator VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Elevator VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Elevator VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Elevator VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Elevator *****

WaterUse:Connections,
  Floor 3 Elevator Water Equipment,  !- Name
  Floor 3 Elevator Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Elevator Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Elevator Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Elevator Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Elevator Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Elevator Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Elevator,        !- Zone Name
  Floor 3 Elevator Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Elevator Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Elevator Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Elevator Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Elevator Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Elevator Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Exam,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  26.8224,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  764.5549,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  50559B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,56.0832,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,56.0832,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,56.0832,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,56.0832,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Exam Roof,       !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,83.5152,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,56.0832,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,56.0832,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,83.5152,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E3B818,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,83.5152,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,83.5152,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,56.0832,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,56.0832,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3A7174,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,83.5152,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,83.5152,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,83.5152,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,83.5152,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8B248D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,56.0832,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,56.0832,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -9.144,83.5152,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -9.144,83.5152,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F773ED,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Exam,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -9.144,83.5152,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -9.144,56.0832,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,56.0832,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,83.5152,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Exam Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Exam,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  501.6764;                !- Surface Area {m2}

People,
  Floor 3 Exam People,     !- Name
  Floor 3 Exam,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  13.4951,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Exam,     !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Exam,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  13.4951;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Exam_Lights,     !- Name
  Floor 3 Exam,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2969.9244,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Exam,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Exam,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Exam_ElecPlug_Equip,  !- Name
  Floor 3 Exam,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2699.0191,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Exam:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Exam,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.699;                   !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Exam *****

Sizing:Zone,
  Floor 3 Exam,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Exam,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.16595,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Exam,    !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.108354079033344;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Exam Thermostat,  !- Name
  Floor 3 Exam,            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Exam DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Exam DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Exam,            !- Zone Name
  Floor 3 Exam Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Exam Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Exam Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Exam Air Node,   !- Zone Air Node Name
  Floor 3 Exam Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Exam Inlet Nodes,  !- Name
  Floor 3 Exam Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Exam VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Exam Exhaust Nodes,  !- Name
  Floor 3 Exam Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Exam Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Exam Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Exam VAV Box,    !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Exam Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Exam Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Exam Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Exam Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Exam Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Exam Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Exam Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Exam Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Exam Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Exam Heat Pump OA Mixer,  !- Name
  Floor 3 Exam Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Exam Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Exam Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Exam Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Exam Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Exam Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Exam Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Exam Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Exam Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Exam Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Exam Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Exam Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Exam Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Exam Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Exam Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Exam Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Exam Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Exam Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Exam Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Exam Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Exam Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Exam VAV Box,    !- Name
  Floor 3 Exam VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Exam VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Exam VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Exam VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Exam VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Exam VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Exam VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Exam *****

WaterUse:Connections,
  Floor 3 Exam Water Equipment,  !- Name
  Floor 3 Exam Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Exam Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Exam Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Exam Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  5.37929504784e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 3 Exam Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Exam Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Exam,            !- Zone Name
  Floor 3 Exam Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Exam Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Exam Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Exam Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Exam Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Exam Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 ICU,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  594.6538,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  66B3E9,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,89.916,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,68.58,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  39.0144,68.58,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  39.0144,89.916,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 ICU Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,89.916,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,89.916,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  39.0144,89.916,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  39.0144,89.916,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 ICU Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 3 ICU Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  48.1084,89.916,8.4287,  !- X,Y,Z ==> Vertex 1 {m}
  48.1084,89.916,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  39.0644,89.916,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  39.0644,89.916,8.4287;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 ICU Roof,        !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.0144,89.916,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  39.0144,68.58,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,68.58,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,89.916,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6383B0,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.0144,68.58,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  39.0144,68.58,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,68.58,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,68.58,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B40994,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.0144,89.916,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  39.0144,89.916,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  39.0144,68.58,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  39.0144,68.58,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 ICU Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 ICU,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,68.58,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,68.58,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,89.916,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,89.916,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 ICU Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 ICU Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  48.1584,68.63,8.4209,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,68.63,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,89.866,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,89.866,8.4209;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 ICU Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 ICU,             !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  390.1928;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 ICU_Infiltration,  !- Name
  Floor 3 ICU,             !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 ICU,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 ICU,             !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 ICU People,      !- Name
  Floor 3 ICU,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.4962,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 ICU,      !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 ICU,             !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  10.4962;                 !- Quantity {dimensionless}

Lights,
  Floor 3 ICU_Lights,      !- Name
  Floor 3 ICU,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1679.7799,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 ICU,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 ICU,             !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 ICU_ElecPlug_Equip,  !- Name
  Floor 3 ICU,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2099.2371,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 ICU:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 ICU,             !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.0992;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 ICU_ElecProcess_Equip,  !- Name
  Floor 3 ICU,             !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2099.2371,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 ICU:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 ICU,             !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.0992;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 ICU *****

Sizing:Zone,
  Floor 3 ICU,             !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 ICU,     !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.660726,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 ICU,     !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.33036321024;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 ICU Thermostat,  !- Name
  Floor 3 ICU,             !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 ICU DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 3 ICU Humidistat,  !- Name
  Floor 3 ICU,             !- Zone Name
  MinRelHumSetSch,         !- Humidifying Setpoint Schedule Name
  MaxRelHumSetSch;         !- Dehumidifying Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 ICU DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 ICU,             !- Zone Name
  Floor 3 ICU Equipment,   !- Zone Conditioning Equipment List Name
  Floor 3 ICU Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 ICU Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 ICU Air Node,    !- Zone Air Node Name
  Floor 3 ICU Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 ICU Inlet Nodes,  !- Name
  Floor 3 ICU VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 ICU Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 ICU Exhaust Nodes,  !- Name
  Floor 3 ICU Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 ICU Equipment,   !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 ICU VAV Box,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 ICU Heat Pump,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 ICU VAV Box,     !- Name
  Floor 3 ICU VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 ICU VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 ICU VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 ICU VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 ICU VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 ICU VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 ICU VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 ICU Heat Pump,   !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 ICU Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 ICU Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 ICU Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 ICU Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 ICU Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 ICU Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 ICU Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 ICU Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 ICU Heat Pump OA Mixer,  !- Name
  Floor 3 ICU Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 ICU Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 ICU Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 ICU Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 ICU Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 ICU Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 ICU Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 ICU Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 ICU Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 ICU Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 ICU Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 ICU Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 ICU Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 ICU Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 ICU Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 ICU Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 ICU Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 ICU Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 ICU Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 ICU Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 ICU Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 ICU *****

WaterUse:Connections,
  Floor 3 ICU Water Equipment,  !- Name
  Floor 3 ICU Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 ICU Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 ICU Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 ICU Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  4.18389614832e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 ICU Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 ICU Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 ICU,             !- Zone Name
  Floor 3 ICU Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 ICU Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 ICU Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 ICU Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 ICU Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 ICU Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Nurse Station 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  851.7707,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Nurse Station Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,56.0832,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,56.0832,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Nurse Station Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Nurse Station Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,56.0332,8.4407,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,56.0332,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.2564,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,51.2564,8.4407;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nurse Station Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,56.0832,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,51.2064,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,51.2064,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,56.0832,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  821973,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,56.0832,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,56.0832,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,56.0832,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,56.0832,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6C9331,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A956D9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,56.0832,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,56.0832,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C32CDA,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,56.0832,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,56.0832,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Nurse Station 1_DaylCtrl,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Nurse Station 1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Nurse Station 1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Nurse Station 1_DaylRefPt1,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or Space Name
  28.651,                  !- X-Coordinate of Reference Point {m}
  53.645,                  !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Nurse Station 1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Nurse Station 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  558.9047;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Nurse Station 1_Infiltration,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Nurse Station 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Nurse Station 1 People,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  15.0345,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Nurse Station 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  15.0345;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Nurse Station 1_Lights,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3006.9072,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Nurse Station 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Nurse Station 1_ElecPlug_Equip,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  751.7268,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Nurse Station 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.7517;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Nurse Station 1_ElecProcess_Equip,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1503.4536,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Nurse Station 1:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.5035;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Nurse Station 1 *****

Sizing:Zone,
  Floor 3 Nurse Station 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Nurse Station 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Nurse Station 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.120714470271222;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Nurse Station 1 Thermostat,  !- Name
  Floor 3 Nurse Station 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Nurse Station 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Nurse Station 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Nurse Station 1,  !- Zone Name
  Floor 3 Nurse Station 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Nurse Station 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Nurse Station 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Nurse Station 1 Air Node,  !- Zone Air Node Name
  Floor 3 Nurse Station 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Nurse Station 1 Inlet Nodes,  !- Name
  Floor 3 Nurse Station 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Nurse Station 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Nurse Station 1 Exhaust Nodes,  !- Name
  Floor 3 Nurse Station 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Nurse Station 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Nurse Station 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Nurse Station 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Nurse Station 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nurse Station 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Nurse Station 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Nurse Station 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Nurse Station 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Nurse Station 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Nurse Station 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Nurse Station 1 Heat Pump OA Mixer,  !- Name
  Floor 3 Nurse Station 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Nurse Station 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Nurse Station 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Nurse Station 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Nurse Station 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Nurse Station 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Nurse Station 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Nurse Station 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Nurse Station 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Nurse Station 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Nurse Station 1 VAV Box,  !- Name
  Floor 3 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Nurse Station 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Nurse Station 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Nurse Station 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Nurse Station 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Nurse Station 1 *****

WaterUse:Connections,
  Floor 3 Nurse Station 1 Water Equipment,  !- Name
  Floor 3 Nurse Station 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Nurse Station 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Nurse Station 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Nurse Station 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.00273096484864e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Nurse Station 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Nurse Station 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Nurse Station 1,  !- Zone Name
  Floor 3 Nurse Station 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Nurse Station 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Nurse Station 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Nurse Station 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  90.5256,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  679.6043,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  489194,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3D8EBA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3D24D3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nurse Station 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,28.956,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,28.956,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Nurse Station 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Nurse Station 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,29.006,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,29.006,2.3293;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nurse Station 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,41.148,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Nurse Station 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 3 Nurse Station 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  18.238,41.148,2.3259,  !- X,Y,Z ==> Vertex 1 {m}
  18.238,41.148,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,41.148,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,41.148,2.3259;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nurse Station 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,28.956,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,28.956,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,41.148,3.048;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Nurse Station 2_DaylCtrl,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Nurse Station 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Nurse Station 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Nurse Station 2_DaylRefPt1,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or Space Name
  9.144,                   !- X-Coordinate of Reference Point {m}
  35.052,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Nurse Station 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Nurse Station 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  445.9346;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Nurse Station 2_Infiltration,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Nurse Station 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Nurse Station 2 People,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.9956,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Nurse Station 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.9956;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Nurse Station 2_Lights,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2399.1281,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Nurse Station 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Nurse Station 2_ElecPlug_Equip,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  599.782,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Nurse Station 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5998;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Nurse Station 2_ElecProcess_Equip,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1199.5641,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Nurse Station 2:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nurse Station 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.1996;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Nurse Station 2 *****

Sizing:Zone,
  Floor 3 Nurse Station 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Nurse Station 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Nurse Station 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.096314736918528;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Nurse Station 2 Thermostat,  !- Name
  Floor 3 Nurse Station 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Nurse Station 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Nurse Station 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Nurse Station 2,  !- Zone Name
  Floor 3 Nurse Station 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Nurse Station 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Nurse Station 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Nurse Station 2 Air Node,  !- Zone Air Node Name
  Floor 3 Nurse Station 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Nurse Station 2 Inlet Nodes,  !- Name
  Floor 3 Nurse Station 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Nurse Station 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Nurse Station 2 Exhaust Nodes,  !- Name
  Floor 3 Nurse Station 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Nurse Station 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Nurse Station 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Nurse Station 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Nurse Station 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nurse Station 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Nurse Station 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Nurse Station 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Nurse Station 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Nurse Station 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Nurse Station 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Nurse Station 2 Heat Pump OA Mixer,  !- Name
  Floor 3 Nurse Station 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Nurse Station 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Nurse Station 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Nurse Station 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Nurse Station 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Nurse Station 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Nurse Station 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Nurse Station 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Nurse Station 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Nurse Station 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nurse Station 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Nurse Station 2 VAV Box,  !- Name
  Floor 3 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Nurse Station 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Nurse Station 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Nurse Station 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Nurse Station 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Nurse Station 2 *****

WaterUse:Connections,
  Floor 3 Nurse Station 2 Water Equipment,  !- Name
  Floor 3 Nurse Station 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Nurse Station 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Nurse Station 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Nurse Station 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  2.395795982592e-06,      !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Nurse Station 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Nurse Station 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Nurse Station 2,  !- Zone Name
  Floor 3 Nurse Station 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Nurse Station 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Nurse Station 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Nurse Station 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Nursery,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  83.2104,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  280.3368,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  89A0C5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.2296,68.58,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  8.2296,68.58,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  8.2296,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  8.2296,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1021FC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.2296,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  8.2296,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5C1D77,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,68.58,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  8.2296,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  8.2296,68.58,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nursery Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,68.58,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,68.58,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Nursery Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Nursery Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  17.3736,58.5716,8.4274,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,58.5716,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,68.53,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,68.53,8.4274;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Nursery Roof,    !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  8.2296,68.58,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  8.2296,58.5216,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  17.3736,58.5216,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  17.3736,68.58,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A0F493,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Nursery,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  17.3736,68.58,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  17.3736,68.58,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  8.2296,68.58,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  8.2296,68.58,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Nursery Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Nursery,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  183.948;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Nursery_Infiltration,  !- Name
  Floor 3 Nursery,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Nursery,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nursery,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Nursery People,  !- Name
  Floor 3 Nursery,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.9482,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Nursery,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nursery,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9482;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Nursery_Lights,  !- Name
  Floor 3 Nursery,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  594.1521,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Nursery,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Nursery,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Nursery_ElecPlug_Equip,  !- Name
  Floor 3 Nursery,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  989.6403,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Nursery:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Nursery,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.9896;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Nursery *****

Sizing:Zone,
  Floor 3 Nursery,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Nursery,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.311485,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Nursery,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.155742656256;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Nursery Thermostat,  !- Name
  Floor 3 Nursery,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Nursery DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Nursery DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Nursery,         !- Zone Name
  Floor 3 Nursery Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Nursery Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Nursery Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Nursery Air Node,  !- Zone Air Node Name
  Floor 3 Nursery Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Nursery Inlet Nodes,  !- Name
  Floor 3 Nursery VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Nursery Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Nursery Exhaust Nodes,  !- Name
  Floor 3 Nursery Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Nursery Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Nursery VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Nursery Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Nursery VAV Box,  !- Name
  Floor 3 Nursery VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Nursery VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Nursery VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nursery VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Nursery VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Nursery VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Nursery VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Nursery Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Nursery Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Nursery Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Nursery Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Nursery Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Nursery Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Nursery Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Nursery Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Nursery Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Nursery Heat Pump OA Mixer,  !- Name
  Floor 3 Nursery Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Nursery Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Nursery Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Nursery Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Nursery Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Nursery Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Nursery Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Nursery Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Nursery Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nursery Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nursery Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nursery Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nursery Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Nursery Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Nursery Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Nursery Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Nursery Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nursery Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Nursery Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Nursery Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Nursery Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Nursery *****

WaterUse:Connections,
  Floor 3 Nursery Water Equipment,  !- Name
  Floor 3 Nursery Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Nursery Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Nursery Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Nursery Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  5.22310181184e-08,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Nursery Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Nursery Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Nursery,         !- Zone Name
  Floor 3 Nursery Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Nursery Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Nursery Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Nursery Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Nursery Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Nursery Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Office,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  73.152,                  !- X Origin {m}
  55.4736,                 !- Y Origin {m}
  6.096,                   !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  764.5549,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  BA2666,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,54.864,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,27.432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,27.432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,54.864,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BD9FDC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,54.864,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,54.864,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,54.864,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,54.864,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9C9258,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,27.432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,27.432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,54.864,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,54.864,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Office Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,54.864,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,54.864,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,27.432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,27.432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Office Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Office Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,54.814,2.3237,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,54.814,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,27.482,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,27.482,2.3237;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Office Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,54.864,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,27.432,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,27.432,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,54.864,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  961D0C,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,27.432,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,27.432,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,27.432,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,27.432,3.048;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Office_DaylCtrl,  !- Name
  Floor 3 Office,          !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Office_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Office_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Office_DaylRefPt1,  !- Name
  Floor 3 Office,          !- Zone or Space Name
  4.572,                   !- X-Coordinate of Reference Point {m}
  41.148,                  !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Office,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Office Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Office,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  501.6764;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Office_Infiltration,  !- Name
  Floor 3 Office,          !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Office,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Office People,   !- Name
  Floor 3 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  13.4951,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Office,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  13.4951;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Office_Lights,   !- Name
  Floor 3 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2159.717,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Office,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Office,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Office_ElecPlug_Equip,  !- Name
  Floor 3 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1349.5096,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Office:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.3495;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Office *****

Sizing:Zone,
  Floor 3 Office,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Office,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Office,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.108354079033344;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Office Thermostat,  !- Name
  Floor 3 Office,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Office DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Office,          !- Zone Name
  Floor 3 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Office Air Node,  !- Zone Air Node Name
  Floor 3 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Office Inlet Nodes,  !- Name
  Floor 3 Office Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Office VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Office Exhaust Nodes,  !- Name
  Floor 3 Office Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Office Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Office Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Office VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Office Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Office Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Office Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Office Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Office Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Office Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Office Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Office Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Office Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Office Heat Pump OA Mixer,  !- Name
  Floor 3 Office Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Office Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Office Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Office Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Office Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Office Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Office Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Office Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Office Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Office Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Office Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Office Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Office Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Office Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Office Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Office VAV Box,  !- Name
  Floor 3 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Office VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Office VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Office VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Office VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Office *****

WaterUse:Connections,
  Floor 3 Office Water Equipment,  !- Name
  Floor 3 Office Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Office Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Office Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Office Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.42448231232e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 3 Office Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Office Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Office,          !- Zone Name
  Floor 3 Office Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Office Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Office Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Office Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Office Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Office Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Operating,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  69.1896,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7255,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  584C0A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.9624,93.5736,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  3.9624,93.5736,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  22.2504,93.5736,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  22.2504,93.5736,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Operating Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.9624,102.718,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  3.9624,93.5736,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  22.2504,93.5736,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  22.2504,102.718,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  38F986,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.2504,102.718,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  22.2504,93.5736,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  3.9624,93.5736,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  3.9624,102.718,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Operating Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  3.9624,102.718,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  3.9624,102.718,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  3.9624,93.5736,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  3.9624,93.5736,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Operating Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Operating Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.9624,102.668,8.4287,  !- X,Y,Z ==> Vertex 1 {m}
  3.9624,102.668,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  3.9624,93.6236,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  3.9624,93.6236,8.4287;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4CBB83,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.2504,93.5736,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  22.2504,93.5736,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  22.2504,102.718,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  22.2504,102.718,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  836D6E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Operating,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  22.2504,102.718,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  22.2504,102.718,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  3.9624,102.718,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  3.9624,102.718,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Operating Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Operating,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4656;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Operating_Infiltration,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Operating,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Operating People,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.9971,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Operating,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.9971;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Operating_Lights,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3600.5219,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Operating,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Operating_ElecPlug_Equip,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1799.4248,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Operating:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.7994;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Operating_ElecProcess_Equip,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  5399.9467,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Operating:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Operating,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  5.3999;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Operating *****

Sizing:Zone,
  Floor 3 Operating,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Operating,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  2.83168,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Operating,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.566361705984;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Operating Thermostat,  !- Name
  Floor 3 Operating,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Operating DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Operating DualSPSched,  !- Name
  HEATING_TSTAT_OR,        !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OR;        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Operating,       !- Zone Name
  Floor 3 Operating Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Operating Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Operating Air Node,  !- Zone Air Node Name
  Floor 3 Operating Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Operating Inlet Nodes,  !- Name
  Floor 3 Operating VAV Box Outlet Node Name;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Operating Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Operating VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Operating VAV Box,  !- Name
  Floor 3 Operating VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Floor 3 Operating VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Floor 3 Operating VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Operating VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Floor 3 Operating VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  Floor 3 Operating VAV Box Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Floor 3 Operating VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize,                !- Maximum Flow Fraction During Reheat
  ,                        !- Maximum Reheat Air Temperature {C}
  Floor 3 Operating VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Operating VAV Box OA Design Spec,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.5664,                  !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Coil:Heating:Water,
  Floor 3 Operating VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Floor 3 Operating VAV Box Damper Node,  !- Air Inlet Node Name
  Floor 3 Operating VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

!***** Process Loads For Zone: Floor 3 Operating *****

WaterUse:Connections,
  Floor 3 Operating Water Equipment,  !- Name
  Floor 3 Operating Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Operating Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Operating Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Operating Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.19861684640896e-05,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Operating Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Operating Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Operating,       !- Zone Name
  Floor 3 Operating Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Operating Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Operating Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Operating Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Operating Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Operating Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1415.8423,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Patient 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 3 Patient 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -60.91,41.148,8.4172,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,8.4172;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 3 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  Floor 3 Patient 1 Ext Wall 1,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -60.91,40.5374,8.4172,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,8.4172,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,8.4172,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5374,8.4172;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 3 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 3 Patient 1 Ext Wall 1:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  5C957D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 1 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
