  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Patient 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,8.4314,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.718,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.718,8.4314;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  549603,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7369A1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Patient 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient 1,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  929.0304;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient 1_Infiltration,  !- Name
  Floor 3 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Patient 1 People,  !- Name
  Floor 3 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  24.9909,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  24.9909;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Patient 1_Lights,  !- Name
  Floor 3 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3497.7995,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient 1_ElecPlug_Equip,  !- Name
  Floor 3 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4998.1836,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9982;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient 1 *****

Sizing:Zone,
  Floor 3 Patient 1,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.786579,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient 1 Thermostat,  !- Name
  Floor 3 Patient 1,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient 1,       !- Zone Name
  Floor 3 Patient 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient 1 Air Node,  !- Zone Air Node Name
  Floor 3 Patient 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient 1 Inlet Nodes,  !- Name
  Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Patient 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Patient 1 Exhaust Nodes,  !- Name
  Floor 3 Patient 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Patient 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Patient 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient 1 VAV Box,  !- Name
  Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient 1 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Patient 1 *****

WaterUse:Connections,
  Floor 3 Patient 1 Water Equipment,  !- Name
  Floor 3 Patient 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 3 Patient 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient 1,       !- Zone Name
  Floor 3 Patient 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 3 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient 2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1415.8423,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  3DE49F,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 3 Patient 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,8.4172,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -60.91,41.148,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -60.91,41.148,8.4172;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 2 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,33.528,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Patient 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,33.578,8.4314,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.578,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.098,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.098,8.4314;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  777C28,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  827AB5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 2,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Patient 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient 2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  929.0304;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient 2_Infiltration,  !- Name
  Floor 3 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Patient 2 People,  !- Name
  Floor 3 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  24.9909,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Patient 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  24.9909;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Patient 2_Lights,  !- Name
  Floor 3 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3497.7995,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient 2_ElecPlug_Equip,  !- Name
  Floor 3 Patient 2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4998.1836,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 2,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9982;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient 2 *****

Sizing:Zone,
  Floor 3 Patient 2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.786579,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient 2 Thermostat,  !- Name
  Floor 3 Patient 2,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient 2,       !- Zone Name
  Floor 3 Patient 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient 2 Air Node,  !- Zone Air Node Name
  Floor 3 Patient 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient 2 Inlet Nodes,  !- Name
  Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Patient 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Patient 2 Exhaust Nodes,  !- Name
  Floor 3 Patient 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Patient 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Patient 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient 2 VAV Box,  !- Name
  Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient 2 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Patient 2 *****

WaterUse:Connections,
  Floor 3 Patient 2 Water Equipment,  !- Name
  Floor 3 Patient 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 3 Patient 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient 2,       !- Zone Name
  Floor 3 Patient 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 3 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient 3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1118.5154,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Patient 3 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5FD49F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C9462B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E5FEE9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  20.7264,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9A45A6,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 3 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 3 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Patient 3 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,8.4314,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.578,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.578,8.4314;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 3 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  20.7264,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  20.7264,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 3 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 3 Patient 3 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  20.6764,41.148,8.4211,  !- X,Y,Z ==> Vertex 1 {m}
  20.6764,41.148,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,41.148,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,41.148,8.4211;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Patient 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient 3,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  733.934;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient 3_Infiltration,  !- Name
  Floor 3 Patient 3,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Patient 3 People,  !- Name
  Floor 3 Patient 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.7428,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Patient 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.7428;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Patient 3_Lights,  !- Name
  Floor 3 Patient 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2763.2616,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient 3,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient 3_ElecPlug_Equip,  !- Name
  Floor 3 Patient 3,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3948.565,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 3,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.9486;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient 3 *****

Sizing:Zone,
  Floor 3 Patient 3,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.621397,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.62139746688;           !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient 3 Thermostat,  !- Name
  Floor 3 Patient 3,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient 3 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient 3,       !- Zone Name
  Floor 3 Patient 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient 3 Air Node,  !- Zone Air Node Name
  Floor 3 Patient 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient 3 Inlet Nodes,  !- Name
  Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Patient 3 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Patient 3 Exhaust Nodes,  !- Name
  Floor 3 Patient 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Patient 3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Patient 3 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient 3 VAV Box,  !- Name
  Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient 3 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Patient 3 *****

WaterUse:Connections,
  Floor 3 Patient 3 Water Equipment,  !- Name
  Floor 3 Patient 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 3 Patient 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient 3,       !- Zone Name
  Floor 3 Patient 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 3 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient 4,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1118.5154,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Patient 4 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 4 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Patient 4 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,8.4314,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.578,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.578,8.4314;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8B7F81,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 4 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient 4 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,33.528,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient 4 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 3 Patient 4 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,33.528,8.4177,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,33.528,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  48.1084,33.528,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  48.1084,33.528,8.4177;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 3 Patient 4 Ext Wall 2:shading_south_1,  !- Name
  Floor 3 Patient 4 Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.05,32.9171,8.4177,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,33.528,8.4177,  !- X,Y,Z ==> Vertex 2 {m}
  48.1084,33.528,8.4177,  !- X,Y,Z ==> Vertex 3 {m}
  48.1084,32.9171,8.4177;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 3 Patient 4 Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 3 Patient 4 Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  E431A8,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  338941,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient 4,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Patient 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient 4,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  733.934;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient 4_Infiltration,  !- Name
  Floor 3 Patient 4,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 4,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Patient 4 People,  !- Name
  Floor 3 Patient 4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.7428,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Patient 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 4,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  19.7428;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Patient 4_Lights,  !- Name
  Floor 3 Patient 4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2763.2616,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient 4,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient 4_ElecPlug_Equip,  !- Name
  Floor 3 Patient 4,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3948.565,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient 4,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.9486;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient 4 *****

Sizing:Zone,
  Floor 3 Patient 4,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.621397,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.621397466880001;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient 4 Thermostat,  !- Name
  Floor 3 Patient 4,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient 4 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient 4,       !- Zone Name
  Floor 3 Patient 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient 4 Air Node,  !- Zone Air Node Name
  Floor 3 Patient 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient 4 Inlet Nodes,  !- Name
  Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Patient 4 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Patient 4 Exhaust Nodes,  !- Name
  Floor 3 Patient 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Patient 4 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Patient 4 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient 4 VAV Box,  !- Name
  Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient 4 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Patient 4 *****

WaterUse:Connections,
  Floor 3 Patient 4 Water Equipment,  !- Name
  Floor 3 Patient 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 3 Patient 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient 4,       !- Zone Name
  Floor 3 Patient 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 3 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient Corridor 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  946.9124,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,43.5864,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,43.5864,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient Corridor 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Patient Corridor 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -127.406,43.5364,8.4673,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,43.5364,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.198,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,41.198,8.4673;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C0DAA2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 1 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,43.5864,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5864,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.5864,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5864,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient Corridor 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Patient Corridor 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,8.4673,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.5364,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5364,8.4673;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  18FACE,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,43.5864,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,43.5864,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9409BC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,43.5864,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,43.5864,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,43.5864,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,43.5864,9.144;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Patient Corridor 1_DaylCtrl,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Patient Corridor 1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Patient Corridor 1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Patient Corridor 1_DaylRefPt1,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or Space Name
  -63.703,                 !- X-Coordinate of Reference Point {m}
  42.367,                  !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Patient Corridor 1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Patient Corridor 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  621.3336;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient Corridor 1_Infiltration,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient Corridor 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 3 Patient Corridor 1_Lights,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2339.3209,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient Corridor 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient Corridor 1_ElecPlug_Equip,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  335.5201,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient Corridor 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3355;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient Corridor 1 *****

Sizing:Zone,
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient Corridor 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.431373,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient Corridor 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710719997;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient Corridor 1 Thermostat,  !- Name
  Floor 3 Patient Corridor 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient Corridor 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient Corridor 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient Corridor 1,  !- Zone Name
  Floor 3 Patient Corridor 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient Corridor 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient Corridor 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient Corridor 1 Air Node,  !- Zone Air Node Name
  Floor 3 Patient Corridor 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient Corridor 1 Inlet Nodes,  !- Name
  Floor 3 Patient Corridor 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Patient Corridor 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Patient Corridor 1 Exhaust Nodes,  !- Name
  Floor 3 Patient Corridor 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient Corridor 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Patient Corridor 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Patient Corridor 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient Corridor 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient Corridor 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient Corridor 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient Corridor 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient Corridor 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient Corridor 1 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient Corridor 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient Corridor 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient Corridor 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient Corridor 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient Corridor 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient Corridor 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient Corridor 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient Corridor 1 VAV Box,  !- Name
  Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient Corridor 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient Corridor 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient Corridor 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient Corridor 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Patient Corridor 1 *****

WaterUse:Connections,
  Floor 3 Patient Corridor 1 Water Equipment,  !- Name
  Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient Corridor 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient Corridor 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Patient Corridor 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient Corridor 1,  !- Zone Name
  Floor 3 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient Corridor 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient Corridor 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Patient Corridor 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  34.1376,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  946.9124,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  95CA0E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,38.7096,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,38.7096,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,38.7096,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,38.7096,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 2 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,38.7096,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,38.7096,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,38.7096,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7096,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient Corridor 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Patient Corridor 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  127.406,38.7596,8.4673,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7596,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,41.098,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.098,8.4673;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Patient Corridor 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7096,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,38.7096,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Patient Corridor 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 3 Patient Corridor 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,8.4673,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7596,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,38.7596,8.4673;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5E448,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BCB637,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,41.148,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7096,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7096,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,6.096;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Patient Corridor 2_DaylCtrl,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Patient Corridor 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Patient Corridor 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Patient Corridor 2_DaylRefPt1,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or Space Name
  63.703,                  !- X-Coordinate of Reference Point {m}
  39.929,                  !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Patient Corridor 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Patient Corridor 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  621.3336;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Patient Corridor 2_Infiltration,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Patient Corridor 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 3 Patient Corridor 2_Lights,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2339.3209,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Patient Corridor 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Patient Corridor 2_ElecPlug_Equip,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  335.5201,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Patient Corridor 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3355;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Patient Corridor 2 *****

Sizing:Zone,
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Patient Corridor 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.431373,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Patient Corridor 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710720002;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Patient Corridor 2 Thermostat,  !- Name
  Floor 3 Patient Corridor 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Patient Corridor 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Patient Corridor 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Patient Corridor 2,  !- Zone Name
  Floor 3 Patient Corridor 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Patient Corridor 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Patient Corridor 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Patient Corridor 2 Air Node,  !- Zone Air Node Name
  Floor 3 Patient Corridor 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Patient Corridor 2 Inlet Nodes,  !- Name
  Floor 3 Patient Corridor 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Patient Corridor 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Patient Corridor 2 Exhaust Nodes,  !- Name
  Floor 3 Patient Corridor 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Patient Corridor 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Patient Corridor 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Patient Corridor 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Patient Corridor 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient Corridor 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Patient Corridor 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Patient Corridor 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Patient Corridor 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Patient Corridor 2 Heat Pump OA Mixer,  !- Name
  Floor 3 Patient Corridor 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Patient Corridor 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Patient Corridor 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Patient Corridor 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Patient Corridor 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Patient Corridor 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Patient Corridor 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Patient Corridor 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Patient Corridor 2 VAV Box,  !- Name
  Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Patient Corridor 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Patient Corridor 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Patient Corridor 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Patient Corridor 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Patient Corridor 2 *****

WaterUse:Connections,
  Floor 3 Patient Corridor 2 Water Equipment,  !- Name
  Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Patient Corridor 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Patient Corridor 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Patient Corridor 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Patient Corridor 2,  !- Zone Name
  Floor 3 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Patient Corridor 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Patient Corridor 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Procedure,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  90.5256,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  203.8813,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  774936,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.0584,58.5216,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  10.0584,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,58.5216,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Procedure Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.0584,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  10.0584,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.0584,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.0584,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Procedure Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Procedure Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.0584,51.2564,8.4321,  !- X,Y,Z ==> Vertex 1 {m}
  10.0584,51.2564,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  10.0584,58.4716,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  10.0584,58.4716,8.4321;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E929BC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7B89B9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.0584,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  10.0584,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.9144,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.9144,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  145343,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  10.0584,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  10.0584,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Procedure Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Procedure,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.9144,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.9144,51.2064,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  10.0584,51.2064,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  10.0584,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Procedure Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Procedure,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  133.7804;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Procedure_Infiltration,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Procedure,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Procedure,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Procedure People,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.5987,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Procedure,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Procedure,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.5987;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Procedure_Lights,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1440.1458,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Procedure,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Procedure,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Procedure_ElecPlug_Equip,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  719.7384,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Procedure:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Procedure,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.7197;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Procedure_ElecProcess_Equip,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2159.8842,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Procedure:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Procedure,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.1599;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Procedure *****

Sizing:Zone,
  Floor 3 Procedure,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Procedure,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.679604,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Procedure,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.169901079552;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Procedure Thermostat,  !- Name
  Floor 3 Procedure,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Procedure DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Procedure DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Procedure,       !- Zone Name
  Floor 3 Procedure Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Procedure Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Procedure Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Procedure Air Node,  !- Zone Air Node Name
  Floor 3 Procedure Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Procedure Inlet Nodes,  !- Name
  Floor 3 Procedure VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Procedure Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Procedure Exhaust Nodes,  !- Name
  Floor 3 Procedure Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Procedure Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Procedure VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Procedure Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Procedure VAV Box,  !- Name
  Floor 3 Procedure VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Procedure VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Procedure VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Procedure VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Procedure VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Procedure VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Procedure VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  3.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Procedure Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Procedure Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Procedure Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Procedure Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Procedure Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Procedure Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Procedure Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Procedure Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Procedure Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Procedure Heat Pump OA Mixer,  !- Name
  Floor 3 Procedure Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Procedure Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Procedure Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Procedure Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Procedure Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Procedure Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Procedure Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Procedure Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Procedure Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Procedure Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Procedure Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Procedure Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Procedure Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Procedure Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Procedure Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Procedure Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Procedure Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Procedure Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Procedure Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Procedure Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Procedure Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 3 Procedure *****

WaterUse:Connections,
  Floor 3 Procedure Water Equipment,  !- Name
  Floor 3 Procedure Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Procedure Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Procedure Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Procedure Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  2.8679577221376e-06,     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 3 Procedure Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Procedure Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Procedure,       !- Zone Name
  Floor 3 Procedure Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Procedure Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Procedure Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Procedure Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Procedure Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Procedure Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Soil,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  283.1685,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  16F6FF,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5925F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6279B0,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Soil Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DD63BB,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  55638E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Soil,            !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Soil Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Soil,            !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  185.8061;                !- Surface Area {m2}

People,
  Floor 3 Soil People,     !- Name
  Floor 3 Soil,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.9982,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Soil,     !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Soil,            !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9982;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Soil_Lights,     !- Name
  Floor 3 Soil,            !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  799.8952,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Soil,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Soil,            !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Soil *****

Sizing:Zone,
  Floor 3 Soil,            !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Soil,    !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.746464,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Soil,    !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.04013114038272;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Soil Thermostat,  !- Name
  Floor 3 Soil,            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Soil DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Soil DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Soil,            !- Zone Name
  Floor 3 Soil Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Soil Air Node,   !- Zone Air Node Name
  Floor 3 Soil Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Soil Inlet Nodes,  !- Name
  Floor 3 Soil VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Soil Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Soil Exhaust Nodes,  !- Name
  Floor 3 Soil Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 3 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 3 Soil Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Soil VAV Box,    !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Soil Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 3 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Soil VAV Box,    !- Name
  Floor 3 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Soil VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Soil VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Soil VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Soil VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Soil VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Soil Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Soil Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Soil Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Soil Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Soil Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Soil Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Soil Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Soil Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Soil Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Soil Heat Pump OA Mixer,  !- Name
  Floor 3 Soil Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Soil Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Soil Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Soil Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Soil Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Soil Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Soil Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Soil Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Soil Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Soil Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Soil Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Soil Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Soil Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Soil Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Soil Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 3 Soil Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.0401,                  !- Maximum Flow Rate {m3/s}
  Floor 3 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 3 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 3 Soil *****

WaterUse:Connections,
  Floor 3 Soil Water Equipment,  !- Name
  Floor 3 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Soil Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Soil Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.98327461408e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Soil,            !- Zone Name
  Floor 3 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Soil Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Soil Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Soil Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Soil Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Supply,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  26.8224,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1042.06,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 3 Supply Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,46.0248,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Supply Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Supply Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,8.4407,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.9748,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.9748,8.4407;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Supply Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,46.0248,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D9677B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  30A3FF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,46.0248,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,46.0248,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5BA79,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,46.0248,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7FFBFD,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Supply,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,46.0248,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,46.0248,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,46.0248,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Supply Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Supply,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  683.7664;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Supply_Infiltration,  !- Name
  Floor 3 Supply,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Supply,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Supply,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 3 Supply_Lights,   !- Name
  Floor 3 Supply,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  4047.8969,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Supply,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Supply,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Supply_ElecPlug_Equip,  !- Name
  Floor 3 Supply,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3678.6631,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Supply:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Supply,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.6787;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Supply *****

Sizing:Zone,
  Floor 3 Supply,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Supply,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.949432,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Supply,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.208548744192;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Supply Thermostat,  !- Name
  Floor 3 Supply,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Supply DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Supply DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Supply,          !- Zone Name
  Floor 3 Supply Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Supply Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Supply Air Node,  !- Zone Air Node Name
  Floor 3 Supply Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Supply Inlet Nodes,  !- Name
  Floor 3 Supply Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Supply VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Supply Exhaust Nodes,  !- Name
  Floor 3 Supply Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Supply Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Supply Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Supply VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Supply Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Supply Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Supply Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Supply Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Supply Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Supply Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Supply Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Supply Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Supply Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Supply Heat Pump OA Mixer,  !- Name
  Floor 3 Supply Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Supply Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Supply Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Supply Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Supply Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Supply Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Supply Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Supply Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Supply Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Supply Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Supply Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Supply Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Supply Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Supply Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Supply Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Supply VAV Box,  !- Name
  Floor 3 Supply VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Supply VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Supply VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Supply VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Supply VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Supply VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Supply VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Supply *****

WaterUse:Connections,
  Floor 3 Supply Water Equipment,  !- Name
  Floor 3 Supply Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Supply Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Supply Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Supply Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Supply Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Supply Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Supply,          !- Zone Name
  Floor 3 Supply Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Supply Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Supply Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Supply Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Supply Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Supply Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Triage,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  424.7527,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  CB2CBE,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,66.1416,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,66.1416,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Triage Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,66.1416,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,58.5216,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,58.5216,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,66.1416,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Triage 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,66.1416,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,66.1416,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,66.1416,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,66.1416,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Triage 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 3 Triage 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  18.238,66.1416,8.4219,  !- X,Y,Z ==> Vertex 1 {m}
  18.238,66.1416,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,66.1416,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,66.1416,8.4219;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  944E31,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  18.288,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  18.288,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,66.1416,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,66.1416,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9E4FFF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,58.5216,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,58.5216,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  18.288,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  18.288,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  D7F5DF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Triage,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,66.1416,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,66.1416,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,58.5216,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,58.5216,9.144;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 3 Triage Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Triage,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  278.7091;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Triage_Infiltration,  !- Name
  Floor 3 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Triage,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Triage People,   !- Name
  Floor 3 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7.4973,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Triage,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  7.4973;                  !- Quantity {dimensionless}

Lights,
  Floor 3 Triage_Lights,   !- Name
  Floor 3 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3000.3037,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Triage,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Triage_ElecPlug_Equip,  !- Name
  Floor 3 Triage,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1499.4551,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Triage:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Triage,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.4995;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Triage *****

Sizing:Zone,
  Floor 3 Triage,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Triage,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  1.17987,                 !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Triage,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.2359737216;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Triage Thermostat,  !- Name
  Floor 3 Triage,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Triage DualSPSched;  !- Control 1 Name

ZoneControl:Humidistat,
  Floor 3 Triage Humidistat,  !- Name
  Floor 3 Triage,          !- Zone Name
  MinRelHumSetSch,         !- Humidifying Setpoint Schedule Name
  MaxRelHumSetSch;         !- Dehumidifying Setpoint Schedule Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Triage DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Triage,          !- Zone Name
  Floor 3 Triage Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Triage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Triage Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Triage Air Node,  !- Zone Air Node Name
  Floor 3 Triage Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Triage Inlet Nodes,  !- Name
  Floor 3 Triage VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 3 Triage Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 3 Triage Exhaust Nodes,  !- Name
  Floor 3 Triage Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 3 Triage Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 3 Triage Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 3 Triage VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 3 Triage Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 3 Triage Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Triage VAV Box,  !- Name
  Floor 3 Triage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Triage VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Triage VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Triage VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Triage VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Triage VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Triage VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Triage Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Triage Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Triage Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Triage Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Triage Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Triage Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Triage Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Triage Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Triage Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Triage Heat Pump OA Mixer,  !- Name
  Floor 3 Triage Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Triage Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Triage Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Triage Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Triage Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Triage Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Triage Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Triage Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Triage Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Triage Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Triage Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Triage Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Triage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Triage Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Triage Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Triage Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Triage Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Triage Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Triage Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Triage Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Triage Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 3 Triage Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.236,                   !- Maximum Flow Rate {m3/s}
  Floor 3 Triage Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 3 Triage Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 3 Triage *****

WaterUse:Connections,
  Floor 3 Triage Water Equipment,  !- Name
  Floor 3 Triage Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Triage Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Triage Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Triage Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  5.97491192111999e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Triage Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Triage Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Triage,          !- Zone Name
  Floor 3 Triage Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Triage Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Triage Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Triage Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Triage Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Triage Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 3 Waiting,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  92.964,                  !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  280.3368,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  8DCCF1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.524,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -1.524,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -1.524,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -1.524,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  176A3F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.524,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -1.524,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  7.62,41.148,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8E3D4D,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  7.62,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,51.2064,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -1.524,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -1.524,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Waiting Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  7.62,41.148,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  7.62,51.2064,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  7.62,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 3 Waiting Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 3 Waiting Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.62,41.198,8.4274,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,41.198,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  7.62,51.1564,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  7.62,51.1564,8.4274;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  33656B,                  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  7.62,51.2064,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  7.62,41.148,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -1.524,41.148,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -1.524,51.2064,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 3 Waiting Roof,    !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 3 Waiting,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -1.524,51.2064,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -1.524,41.148,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  7.62,41.148,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  7.62,51.2064,9.144;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 3 Waiting_DaylCtrl,  !- Name
  Floor 3 Waiting,         !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 3 Waiting_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 3 Waiting_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 3 Waiting_DaylRefPt1,  !- Name
  Floor 3 Waiting,         !- Zone or Space Name
  3.048,                   !- X-Coordinate of Reference Point {m}
  46.177,                  !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 3 Waiting,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 3 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 3 Waiting Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 3 Waiting,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  183.948;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 3 Waiting_Infiltration,  !- Name
  Floor 3 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 3 Waiting,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 3 Waiting People,  !- Name
  Floor 3 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  29.6984,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 3 Waiting,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  29.6984;                 !- Quantity {dimensionless}

Lights,
  Floor 3 Waiting_Lights,  !- Name
  Floor 3 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  891.2282,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 3 Waiting,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 3 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 3 Waiting_ElecPlug_Equip,  !- Name
  Floor 3 Waiting,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  99.3319,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 3 Waiting:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 3 Waiting,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0993;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 3 Waiting *****

Sizing:Zone,
  Floor 3 Waiting,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 3 Waiting,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 3 Waiting,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0981403150996224;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 3 Waiting Thermostat,  !- Name
  Floor 3 Waiting,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 3 Waiting DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 3 Waiting DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 3 Waiting,         !- Zone Name
  Floor 3 Waiting Equipment,  !- Zone Conditioning Equipment List Name
  Floor 3 Waiting Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 3 Waiting Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 3 Waiting Air Node,  !- Zone Air Node Name
  Floor 3 Waiting Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 3 Waiting Inlet Nodes,  !- Name
  Floor 3 Waiting Heat Pump Inlet Node,  !- Node 1 Name
  Floor 3 Waiting VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 3 Waiting Exhaust Nodes,  !- Name
  Floor 3 Waiting Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 3 Waiting Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 3 Waiting Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 3 Waiting VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 3 Waiting Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Waiting Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 3 Waiting Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 3 Waiting Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 3 Waiting Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 3 Waiting Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 3 Waiting Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 3 Waiting Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 3 Waiting Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 3 Waiting Heat Pump OA Mixer,  !- Name
  Floor 3 Waiting Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 3 Waiting Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 3 Waiting Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 3 Waiting Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 3 Waiting Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 3 Waiting Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 3 Waiting Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 3 Waiting Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 3 Waiting Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Waiting Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Waiting Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Waiting Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Waiting Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 3 Waiting Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 3 Waiting Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 3 Waiting Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 3 Waiting Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Waiting Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 3 Waiting Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 3 Waiting Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 3 Waiting Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 3 Waiting VAV Box,  !- Name
  Floor 3 Waiting VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 3 Waiting VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 3 Waiting VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 3 Waiting VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 3 Waiting VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 3 Waiting VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 3 Waiting VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 3 Waiting *****

WaterUse:Connections,
  Floor 3 Waiting Water Equipment,  !- Name
  Floor 3 Waiting Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 3 Waiting Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 3 Waiting Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 3 Waiting Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 3 Waiting Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 3 Waiting Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 3 Waiting,         !- Zone Name
  Floor 3 Waiting Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 3 Waiting Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 3 Waiting Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 3 Waiting Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 3 Waiting Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 3 Waiting Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Clean,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  112.776,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  141.5842,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Clean Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Clean Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9F2DF5,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  10B706,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E5C5AF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  34C1A1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Clean,         !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Clean Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Clean,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  92.903;                  !- Surface Area {m2}

People,
  Floor 4-6 Clean People,  !- Name
  Floor 4-6 Clean,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.4991,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Clean,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Clean,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  7.4973;                  !- Quantity {dimensionless}

Lights,
  Floor 4-6 Clean_Lights,  !- Name
  Floor 4-6 Clean,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  399.9476,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Clean,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Clean,         !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Clean_ElecPlug_Equip,  !- Name
  Floor 4-6 Clean,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1000.1012,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Clean:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Clean,         !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.0003;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Clean *****

Sizing:Zone,
  Floor 4-6 Clean,         !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Clean,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.137258,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Clean,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.02006557019136;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Clean Thermostat,  !- Name
  Floor 4-6 Clean,         !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Clean DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Clean DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Clean,         !- Zone Name
  Floor 4-6 Clean Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Clean Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Clean Air Node,  !- Zone Air Node Name
  Floor 4-6 Clean Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Clean Inlet Nodes,  !- Name
  Floor 4-6 Clean Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Clean VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Clean Exhaust Nodes,  !- Name
  Floor 4-6 Clean Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Clean Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Clean Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Clean VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Clean Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Clean Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Clean Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Clean Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Clean Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Clean Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Clean Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Clean Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Clean Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Clean Heat Pump OA Mixer,  !- Name
  Floor 4-6 Clean Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Clean Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Clean Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Clean Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Clean Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Clean Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Clean Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Clean Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Clean Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Clean Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Clean Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Clean Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Clean Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Clean Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Clean Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Clean VAV Box,  !- Name
  Floor 4-6 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Clean VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Clean VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Clean VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Clean VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Clean VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Clean *****

WaterUse:Connections,
  Floor 4-6 Clean Water Equipment,  !- Name
  Floor 4-6 Clean Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Clean Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Clean Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Clean Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Clean Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Clean Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Clean,         !- Zone Name
  Floor 4-6 Clean Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Clean Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Clean Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Clean Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Clean Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Clean Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Elevator,      !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7032,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Elevator Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Elevator Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 3,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 3_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Elevator Ext Wall 3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,14.5247,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.242,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.242,14.5247;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 4-6 Elevator Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.238,41.148,14.5179,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,14.5179;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 4-6 Elevator Ext Wall 2:shading_south_1,  !- Name
  Floor 4-6 Elevator Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -18.238,40.535,14.5179,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,14.5179,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,14.5179,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.535,14.5179;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 4-6 Elevator Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 4-6 Elevator Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.292,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Elevator Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Elevator Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.288,50.242,14.5247,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.242,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.198,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.198,14.5247;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  81EC6B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Elevator,      !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,50.292,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 4-6 Elevator_DaylCtrl,  !- Name
  Floor 4-6 Elevator,      !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 4-6 Elevator_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 4-6 Elevator_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 4-6 Elevator_DaylRefPt1,  !- Name
  Floor 4-6 Elevator,      !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  45.72,                   !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 4-6 Elevator,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 4-6 Elevator,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Elevator Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Elevator,      !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4509;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Elevator_Infiltration,  !- Name
  Floor 4-6 Elevator,      !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Elevator,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Elevator People,  !- Name
  Floor 4-6 Elevator,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  53.9971,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Elevator,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  161.9913;                !- Quantity {dimensionless}

Lights,
  Floor 4-6 Elevator_Lights,  !- Name
  Floor 4-6 Elevator,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1620.4148,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Elevator,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Elevator,      !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Elevator_ElecPlug_Equip,  !- Name
  Floor 4-6 Elevator,      !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  180.6035,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Elevator:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Elevator,      !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5418;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Elevator *****

Sizing:Zone,
  Floor 4-6 Elevator,      !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Elevator,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Elevator,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.178436936544768;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Elevator Thermostat,  !- Name
  Floor 4-6 Elevator,      !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Elevator DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Elevator DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Elevator,      !- Zone Name
  Floor 4-6 Elevator Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Elevator Air Node,  !- Zone Air Node Name
  Floor 4-6 Elevator Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Elevator Inlet Nodes,  !- Name
  Floor 4-6 Elevator Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Elevator VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Elevator Exhaust Nodes,  !- Name
  Floor 4-6 Elevator Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Elevator Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Elevator Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Elevator VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Elevator Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Elevator Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Elevator Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Elevator Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Elevator Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Elevator Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Elevator Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Elevator Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Elevator Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Elevator Heat Pump OA Mixer,  !- Name
  Floor 4-6 Elevator Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Elevator Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Elevator Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Elevator Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Elevator Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Elevator Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Elevator Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Elevator Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Elevator Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Elevator Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Elevator Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Elevator Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Elevator Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Elevator VAV Box,  !- Name
  Floor 4-6 Elevator VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Elevator VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Elevator VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Elevator VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Elevator VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Elevator VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Elevator *****

WaterUse:Connections,
  Floor 4-6 Elevator Water Equipment,  !- Name
  Floor 4-6 Elevator Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Elevator Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Elevator Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Elevator Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Elevator Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Elevator Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Elevator,      !- Zone Name
  Floor 4-6 Elevator Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Elevator Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Elevator Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Elevator Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Elevator Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Elevator Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Nurse Station,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  31.6992,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  851.7707,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Nurse Station Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,36.2712,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.2712,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Nurse Station Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,36.2712,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,36.2712,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C9F9B9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,36.2712,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,36.2712,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2C4508,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,36.2712,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,36.2712,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,36.2712,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,36.2712,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Nurse Station Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.2712,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,36.2712,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Nurse Station Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Nurse Station Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,14.5367,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.3212,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,36.3212,14.5367;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  297A3F,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 4-6 Nurse Station_DaylCtrl,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 4-6 Nurse Station_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 4-6 Nurse Station_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 4-6 Nurse Station_DaylRefPt1,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or Space Name
  28.651,                  !- X-Coordinate of Reference Point {m}
  38.71,                   !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 4-6 Nurse Station,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Nurse Station Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  558.9047;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Nurse Station_Infiltration,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Nurse Station,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Nurse Station People,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  15.0345,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Nurse Station,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  45.1036;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Nurse Station_Lights,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3006.9072,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Nurse Station,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Nurse Station_ElecPlug_Equip,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  751.7268,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Nurse Station:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.2552;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Nurse Station_ElecProcess_Equip,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1503.4536,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Nurse Station:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Nurse Station,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.5104;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Nurse Station *****

Sizing:Zone,
  Floor 4-6 Nurse Station,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Nurse Station,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Nurse Station,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.120714470271222;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Nurse Station Thermostat,  !- Name
  Floor 4-6 Nurse Station,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Nurse Station DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Nurse Station DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Nurse Station,  !- Zone Name
  Floor 4-6 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Nurse Station Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Nurse Station Air Node,  !- Zone Air Node Name
  Floor 4-6 Nurse Station Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Nurse Station Inlet Nodes,  !- Name
  Floor 4-6 Nurse Station Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Nurse Station VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Nurse Station Exhaust Nodes,  !- Name
  Floor 4-6 Nurse Station Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Nurse Station Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Nurse Station Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Nurse Station VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Nurse Station Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Nurse Station Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Nurse Station Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Nurse Station Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Nurse Station Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Nurse Station Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Nurse Station Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Nurse Station Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Nurse Station Heat Pump OA Mixer,  !- Name
  Floor 4-6 Nurse Station Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Nurse Station Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Nurse Station Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Nurse Station Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Nurse Station Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Nurse Station Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Nurse Station Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Nurse Station Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Nurse Station Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Nurse Station Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Nurse Station Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Nurse Station Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Nurse Station Heat Pump Inlet Node;  !- Air Outlet Node Name
