
ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Nurse Station VAV Box,  !- Name
  Floor 4-6 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Nurse Station VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Nurse Station VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Nurse Station VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Nurse Station VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Nurse Station *****

WaterUse:Connections,
  Floor 4-6 Nurse Station Water Equipment,  !- Name
  Floor 4-6 Nurse Station Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Nurse Station Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Nurse Station Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Nurse Station Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.00273096484864e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Nurse Station Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Nurse Station,  !- Zone Name
  Floor 4-6 Nurse Station Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Nurse Station Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Nurse Station Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Nurse Station Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Nurse Station Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Office,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  424.7527,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Office Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Office Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,33.528,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A640FE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8810FF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Office Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Office Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 4-6 Office Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,14.5179,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -18.238,41.148,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -18.238,41.148,14.5179;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A83BC7,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Office,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 4-6 Office_DaylCtrl,  !- Name
  Floor 4-6 Office,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 4-6 Office_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 4-6 Office_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 4-6 Office_DaylRefPt1,  !- Name
  Floor 4-6 Office,        !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  37.338,                  !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 4-6 Office,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 4-6 Office,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Office Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Office,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  278.7091;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Office_Infiltration,  !- Name
  Floor 4-6 Office,        !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Office,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Office,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Office People,  !- Name
  Floor 4-6 Office,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7.4973,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Office,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Office,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  22.4918;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Office_Lights,  !- Name
  Floor 4-6 Office,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1199.8428,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Office,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Office,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Office_ElecPlug_Equip,  !- Name
  Floor 4-6 Office,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Office:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Office,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.2492;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Office *****

Sizing:Zone,
  Floor 4-6 Office,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Office,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Office,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.06019671057408;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Office Thermostat,  !- Name
  Floor 4-6 Office,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Office DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Office,        !- Zone Name
  Floor 4-6 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Office Air Node,  !- Zone Air Node Name
  Floor 4-6 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Office Inlet Nodes,  !- Name
  Floor 4-6 Office Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Office VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Office Exhaust Nodes,  !- Name
  Floor 4-6 Office Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Office Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Office Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Office VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Office Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Office Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Office Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Office Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Office Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Office Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Office Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Office Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Office Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Office Heat Pump OA Mixer,  !- Name
  Floor 4-6 Office Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Office Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Office Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Office Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Office Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Office Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Office Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Office Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Office Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Office Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Office Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Office Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Office Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Office Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Office Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Office VAV Box,  !- Name
  Floor 4-6 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Office VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Office VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Office VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Office VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Office *****

WaterUse:Connections,
  Floor 4-6 Office Water Equipment,  !- Name
  Floor 4-6 Office Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Office Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Office Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Office Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  7.913790624e-08,         !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 4-6 Office Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Office Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Office,        !- Zone Name
  Floor 4-6 Office Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Office Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Office Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Office Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Office Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Office Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient 1,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1415.8423,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient 1 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 1 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C88F92,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3DD4CE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Patient 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,14.5274,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.718,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.718,14.5274;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 4-6 Patient 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -60.91,41.148,14.5132,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,14.5132;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 4-6 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  Floor 4-6 Patient 1 Ext Wall 1,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -60.91,40.5374,14.5132,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,14.5132,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,14.5132,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5374,14.5132;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 4-6 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 4-6 Patient 1 Ext Wall 1:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Patient 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  929.0304;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient 1_Infiltration,  !- Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Patient 1 People,  !- Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  24.9909,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  74.9728;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient 1_Lights,  !- Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3497.7995,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient 1,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient 1_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4998.1836,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 1,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.9946;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient 1 *****

Sizing:Zone,
  Floor 4-6 Patient 1,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.786579,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient 1 Thermostat,  !- Name
  Floor 4-6 Patient 1,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient 1,     !- Zone Name
  Floor 4-6 Patient 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient 1 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient 1 Inlet Nodes,  !- Name
  Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 4-6 Patient 1 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient 1 Exhaust Nodes,  !- Name
  Floor 4-6 Patient 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient 1 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient 1 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient 1 VAV Box,  !- Name
  Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient 1 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 4-6 Patient 1 *****

WaterUse:Connections,
  Floor 4-6 Patient 1 Water Equipment,  !- Name
  Floor 4-6 Patient 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient 1,     !- Zone Name
  Floor 4-6 Patient 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient 2,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1415.8423,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient 2 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 2 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,33.528,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3192CF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 4-6 Patient 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,14.5132,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -60.91,41.148,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -60.91,41.148,14.5132;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Patient 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,33.578,14.5274,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.578,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.098,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.098,14.5274;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  326108,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 2,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Patient 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  929.0304;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient 2_Infiltration,  !- Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Patient 2 People,  !- Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  24.9909,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Patient 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  74.9728;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient 2_Lights,  !- Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3497.7995,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient 2,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient 2_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4998.1836,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 2,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.9946;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient 2 *****

Sizing:Zone,
  Floor 4-6 Patient 2,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.786579,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.786579072;             !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient 2 Thermostat,  !- Name
  Floor 4-6 Patient 2,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient 2,     !- Zone Name
  Floor 4-6 Patient 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient 2 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient 2 Inlet Nodes,  !- Name
  Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 4-6 Patient 2 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient 2 Exhaust Nodes,  !- Name
  Floor 4-6 Patient 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient 2 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient 2 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient 2 VAV Box,  !- Name
  Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient 2 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 4-6 Patient 2 *****

WaterUse:Connections,
  Floor 4-6 Patient 2 Water Equipment,  !- Name
  Floor 4-6 Patient 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient 2,     !- Zone Name
  Floor 4-6 Patient 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient 3,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1118.5154,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient 3 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 3 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 3 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 3 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 4-6 Patient 3 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  48.1084,41.148,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
  48.1084,41.148,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.05,41.148,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.05,41.148,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ACEE71,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5BB74E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 3 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 3,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 3 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Patient 3 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,14.5274,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.578,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.578,14.5274;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Patient 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  733.934;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient 3_Infiltration,  !- Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 3,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Patient 3 People,  !- Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.7428,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Patient 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 3,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  59.2285;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient 3_Lights,  !- Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2763.2616,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient 3,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient 3_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3948.565,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 3,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.8457;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient 3 *****

Sizing:Zone,
  Floor 4-6 Patient 3,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.621397,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.621397466880001;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient 3 Thermostat,  !- Name
  Floor 4-6 Patient 3,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient 3 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient 3,     !- Zone Name
  Floor 4-6 Patient 3 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient 3 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient 3 Inlet Nodes,  !- Name
  Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 4-6 Patient 3 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient 3 Exhaust Nodes,  !- Name
  Floor 4-6 Patient 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient 3 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient 3 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient 3 VAV Box,  !- Name
  Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient 3 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 4-6 Patient 3 *****

WaterUse:Connections,
  Floor 4-6 Patient 3 Water Equipment,  !- Name
  Floor 4-6 Patient 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient 3,     !- Zone Name
  Floor 4-6 Patient 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient 4,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1118.5154,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient 4 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 4 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient 4 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 4 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 4-6 Patient 4 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,33.528,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,33.528,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  48.1084,33.528,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  48.1084,33.528,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 4-6 Patient 4 Ext Wall 2:shading_south_1,  !- Name
  Floor 4-6 Patient 4 Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.05,32.9171,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,33.528,14.5137,  !- X,Y,Z ==> Vertex 2 {m}
  48.1084,33.528,14.5137,  !- X,Y,Z ==> Vertex 3 {m}
  48.1084,32.9171,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 4-6 Patient 4 Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 4-6 Patient 4 Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  Floor 4-6 Patient 4 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient 4 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Patient 4 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,14.5274,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.578,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.578,14.5274;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9692DA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E2212A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient 4,     !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.1584,33.528,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  48.1584,33.528,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  48.1584,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  48.1584,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Patient 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  733.934;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient 4_Infiltration,  !- Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 4,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 4-6 Patient 4 People,  !- Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  19.7428,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Patient 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 4,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  59.2285;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient 4_Lights,  !- Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2763.2616,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient 4,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient 4_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3948.565,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient 4,     !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.8457;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient 4 *****

Sizing:Zone,
  Floor 4-6 Patient 4,     !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.621397,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.621397466880001;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient 4 Thermostat,  !- Name
  Floor 4-6 Patient 4,     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient 4 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient 4,     !- Zone Name
  Floor 4-6 Patient 4 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient 4 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient 4 Inlet Nodes,  !- Name
  Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 4-6 Patient 4 Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient 4 Exhaust Nodes,  !- Name
  Floor 4-6 Patient 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient 4 VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient 4 Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient 4 VAV Box,  !- Name
  Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  2.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient 4 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

!***** Process Loads For Zone: Floor 4-6 Patient 4 *****

WaterUse:Connections,
  Floor 4-6 Patient 4 Water Equipment,  !- Name
  Floor 4-6 Patient 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.93477777777778e-05,    !- Peak Flow Rate {m3/s}
  PATIENT_SWH_SCH,         !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient 4,     !- Zone Name
  Floor 4-6 Patient 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,43.33;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient Corridor 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  24.384,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  946.9124,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,43.5864,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,43.5864,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,43.5864,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5864,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.5864,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5864,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Patient Corridor 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,14.5633,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,43.5364,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,43.5364,14.5633;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6478A7,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -127.406,43.5864,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,43.5864,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient Corridor 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Patient Corridor 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -127.406,43.5364,14.5633,  !- X,Y,Z ==> Vertex 1 {m}
  -127.406,43.5364,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,41.198,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,41.198,14.5633;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E4A4E6,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,43.5864,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,43.5864,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -127.406,43.5864,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -127.406,43.5864,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 4-6 Patient Corridor 1_DaylCtrl,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 4-6 Patient Corridor 1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 4-6 Patient Corridor 1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 4-6 Patient Corridor 1_DaylRefPt1,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or Space Name
  -63.703,                 !- X-Coordinate of Reference Point {m}
  42.367,                  !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 4-6 Patient Corridor 1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 4-6 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Patient Corridor 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  621.3336;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient Corridor 1_Infiltration,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient Corridor 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient Corridor 1_Lights,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2339.3209,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient Corridor 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient Corridor 1_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  335.5201,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient Corridor 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient Corridor 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0066;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient Corridor 1 *****

Sizing:Zone,
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient Corridor 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.431373,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient Corridor 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710719997;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient Corridor 1 Thermostat,  !- Name
  Floor 4-6 Patient Corridor 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient Corridor 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient Corridor 1 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  Floor 4-6 Patient Corridor 1 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient Corridor 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient Corridor 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient Corridor 1 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient Corridor 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient Corridor 1 Inlet Nodes,  !- Name
  Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient Corridor 1 Exhaust Nodes,  !- Name
  Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient Corridor 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient Corridor 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient Corridor 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient Corridor 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient Corridor 1 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient Corridor 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient Corridor 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient Corridor 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient Corridor 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient Corridor 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient Corridor 1 VAV Box,  !- Name
  Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient Corridor 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient Corridor 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient Corridor 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient Corridor 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Patient Corridor 1 *****

WaterUse:Connections,
  Floor 4-6 Patient Corridor 1 Water Equipment,  !- Name
  Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient Corridor 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient Corridor 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient Corridor 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient Corridor 1,  !- Zone Name
  Floor 4-6 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient Corridor 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient Corridor 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Patient Corridor 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  34.1376,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  946.9124,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7096,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7096,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,38.7096,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,38.7096,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7096,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,38.7096,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 4-6 Patient Corridor 2 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,14.5633,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,38.7596,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,38.7596,14.5633;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  3E910E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  127.406,38.7096,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7096,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Patient Corridor 2 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Patient Corridor 2 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  127.406,38.7596,14.5633,  !- X,Y,Z ==> Vertex 1 {m}
  127.406,38.7596,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,41.098,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,41.098,14.5633;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  930A80,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,38.7096,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,38.7096,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  127.406,38.7096,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  127.406,38.7096,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 4-6 Patient Corridor 2_DaylCtrl,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 4-6 Patient Corridor 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 4-6 Patient Corridor 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 4-6 Patient Corridor 2_DaylRefPt1,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or Space Name
  63.703,                  !- X-Coordinate of Reference Point {m}
  39.929,                  !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 4-6 Patient Corridor 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 4-6 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 4-6 Patient Corridor 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  621.3336;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Patient Corridor 2_Infiltration,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Patient Corridor 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 4-6 Patient Corridor 2_Lights,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2339.3209,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Patient Corridor 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Patient Corridor 2_ElecPlug_Equip,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  335.5201,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Patient Corridor 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Patient Corridor 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0066;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Patient Corridor 2 *****

Sizing:Zone,
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Patient Corridor 2,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.431373,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Patient Corridor 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0947533710720002;      !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Patient Corridor 2 Thermostat,  !- Name
  Floor 4-6 Patient Corridor 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Patient Corridor 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Patient Corridor 2 DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  Floor 4-6 Patient Corridor 2 Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Patient Corridor 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Patient Corridor 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Patient Corridor 2 Air Node,  !- Zone Air Node Name
  Floor 4-6 Patient Corridor 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Patient Corridor 2 Inlet Nodes,  !- Name
  Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Patient Corridor 2 Exhaust Nodes,  !- Name
  Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Patient Corridor 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Patient Corridor 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Patient Corridor 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Patient Corridor 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Patient Corridor 2 Heat Pump OA Mixer,  !- Name
  Floor 4-6 Patient Corridor 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Patient Corridor 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Patient Corridor 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Patient Corridor 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Patient Corridor 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Patient Corridor 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Patient Corridor 2 VAV Box,  !- Name
  Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Patient Corridor 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Patient Corridor 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Patient Corridor 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Patient Corridor 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Patient Corridor 2 *****

WaterUse:Connections,
  Floor 4-6 Patient Corridor 2 Water Equipment,  !- Name
  Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Patient Corridor 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Patient Corridor 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Patient Corridor 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Patient Corridor 2,  !- Zone Name
  Floor 4-6 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Patient Corridor 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Patient Corridor 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Patient Corridor 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Soil,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  100.584,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  283.1685,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Soil Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,48.768,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Soil Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9DFCDE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  4EC800,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  76A36A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F05564,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Soil,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Soil Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Soil,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  185.8061;                !- Surface Area {m2}

People,
  Floor 4-6 Soil People,   !- Name
  Floor 4-6 Soil,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.9982,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 4-6 Soil,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Soil,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  14.9946;                 !- Quantity {dimensionless}

Lights,
  Floor 4-6 Soil_Lights,   !- Name
  Floor 4-6 Soil,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  799.8952,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Soil,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Soil,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Soil *****

Sizing:Zone,
  Floor 4-6 Soil,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Soil,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.746464,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Soil,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.04013114038272;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Soil Thermostat,  !- Name
  Floor 4-6 Soil,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Soil DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Soil DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Soil,          !- Zone Name
  Floor 4-6 Soil Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Soil Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Soil Air Node,  !- Zone Air Node Name
  Floor 4-6 Soil Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Soil Inlet Nodes,  !- Name
  Floor 4-6 Soil VAV Box Outlet Node Name,  !- Node 1 Name
  Floor 4-6 Soil Heat Pump Inlet Node;  !- Node 2 Name

NodeList,
  Floor 4-6 Soil Exhaust Nodes,  !- Name
  Floor 4-6 Soil Heat Pump Exhaust Node,  !- Node 1 Name
  Floor 4-6 Soil Exhaust Fan 1 Inlet Node;  !- Node 2 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Soil Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Floor 4-6 Soil VAV Box,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
  Floor 4-6 Soil Heat Pump,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
  Fan:ZoneExhaust,         !- Zone Equipment 3 Object Type
  Floor 4-6 Soil Exhaust Fan 1,  !- Zone Equipment 3 Name
  3,                       !- Zone Equipment 3 Cooling Sequence
  3,                       !- Zone Equipment 3 Heating or No-Load Sequence
  ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Soil VAV Box,  !- Name
  Floor 4-6 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Soil VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Soil VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Soil VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ALWAYS_ON,               !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Soil VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Soil VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Soil Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Soil Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Soil Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Soil Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Soil Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Soil Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Soil Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Soil Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Soil Heat Pump OA Mixer,  !- Name
  Floor 4-6 Soil Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Soil Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Soil Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Soil Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Soil Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Soil Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Soil Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Soil Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Soil Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Soil Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Soil Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Soil Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Soil Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Soil Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Soil Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Soil Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Heat Pump Inlet Node;  !- Air Outlet Node Name

Fan:ZoneExhaust,
  Floor 4-6 Soil Exhaust Fan 1,  !- Name
  Hours_of_operation,      !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  187.0,                   !- Pressure Rise {Pa}
  0.0401,                  !- Maximum Flow Rate {m3/s}
  Floor 4-6 Soil Exhaust Fan 1 Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Soil Exhaust Fan 1 Outlet Node,  !- Air Outlet Node Name
  Zone Exhaust Fans;       !- End-Use Subcategory

!***** Process Loads For Zone: Floor 4-6 Soil *****

WaterUse:Connections,
  Floor 4-6 Soil Water Equipment,  !- Name
  Floor 4-6 Soil Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Soil Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Soil Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Soil Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.98327461408e-06,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Soil Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Soil Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Soil,          !- Zone Name
  Floor 4-6 Soil Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Soil Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Soil Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Soil Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Soil Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Soil Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 4-6 Supply,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  26.8224,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1042.06,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 4-6 Supply Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,46.0248,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Supply Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,46.0248,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,41.148,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E55225,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,46.0248,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,46.0248,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  6A7AF2,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,46.0248,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,46.0248,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -70.104,46.0248,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -70.104,46.0248,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 4-6 Supply Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,46.0248,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,46.0248,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 4-6 Supply Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 4-6 Supply Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,14.5367,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,45.9748,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,45.9748,14.5367;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7165C4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 4-6 Supply,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -70.104,41.148,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -70.104,41.148,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 4-6 Supply Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 4-6 Supply,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  683.7664;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 4-6 Supply_Infiltration,  !- Name
  Floor 4-6 Supply,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 4-6 Supply,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Supply,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

Lights,
  Floor 4-6 Supply_Lights,  !- Name
  Floor 4-6 Supply,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  4047.8969,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 4-6 Supply,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 4-6 Supply,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 4-6 Supply_ElecPlug_Equip,  !- Name
  Floor 4-6 Supply,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  3678.6631,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 4-6 Supply:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 4-6 Supply,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  11.036;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 4-6 Supply *****

Sizing:Zone,
  Floor 4-6 Supply,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 4-6 Supply,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.949432,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 4-6 Supply,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.208548744192;          !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 4-6 Supply Thermostat,  !- Name
  Floor 4-6 Supply,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 4-6 Supply DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 4-6 Supply DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 4-6 Supply,        !- Zone Name
  Floor 4-6 Supply Equipment,  !- Zone Conditioning Equipment List Name
  Floor 4-6 Supply Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 4-6 Supply Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 4-6 Supply Air Node,  !- Zone Air Node Name
  Floor 4-6 Supply Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 4-6 Supply Inlet Nodes,  !- Name
  Floor 4-6 Supply Heat Pump Inlet Node,  !- Node 1 Name
  Floor 4-6 Supply VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 4-6 Supply Exhaust Nodes,  !- Name
  Floor 4-6 Supply Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 4-6 Supply Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 4-6 Supply Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 4-6 Supply VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 4-6 Supply Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Supply Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 4-6 Supply Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 4-6 Supply Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 4-6 Supply Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 4-6 Supply Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 4-6 Supply Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 4-6 Supply Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 4-6 Supply Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 4-6 Supply Heat Pump OA Mixer,  !- Name
  Floor 4-6 Supply Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 4-6 Supply Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 4-6 Supply Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 4-6 Supply Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 4-6 Supply Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 4-6 Supply Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 4-6 Supply Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 4-6 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Supply Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Supply Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Supply Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 4-6 Supply Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 4-6 Supply Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 4-6 Supply Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 4-6 Supply Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Supply Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 4-6 Supply Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 4-6 Supply Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 4-6 Supply Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 4-6 Supply VAV Box,  !- Name
  Floor 4-6 Supply VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 4-6 Supply VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 4-6 Supply VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 4-6 Supply VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 4-6 Supply VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 4-6 Supply VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 4-6 Supply VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 4-6 Supply *****

WaterUse:Connections,
  Floor 4-6 Supply Water Equipment,  !- Name
  Floor 4-6 Supply Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 4-6 Supply Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 4-6 Supply Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 4-6 Supply Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 4-6 Supply Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 4-6 Supply Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 4-6 Supply,        !- Zone Name
  Floor 4-6 Supply Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 4-6 Supply Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 4-6 Supply Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 4-6 Supply Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 4-6 Supply Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 4-6 Supply Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 7 Clean,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  112.776,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  141.5842,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 7 Clean Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,18.288,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,18.288;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Clean Roof,      !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,21.336,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5A583,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  415CCD,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7A49FE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  1C8666,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Clean,           !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  Floor 7 Clean Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 7 Clean,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  92.903;                  !- Surface Area {m2}

People,
  Floor 7 Clean People,    !- Name
  Floor 7 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.4991,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 7 Clean,    !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.4991;                  !- Quantity {dimensionless}

Lights,
  Floor 7 Clean_Lights,    !- Name
  Floor 7 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  399.9476,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 7 Clean,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 7 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Clean_ElecPlug_Equip,  !- Name
  Floor 7 Clean,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1000.1012,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Clean:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Clean,           !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0001;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Clean *****

Sizing:Zone,
  Floor 7 Clean,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 7 Clean,   !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.137258,                !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 7 Clean,   !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.02006557019136;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 7 Clean Thermostat,  !- Name
  Floor 7 Clean,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 7 Clean DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 7 Clean DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 7 Clean,           !- Zone Name
  Floor 7 Clean Equipment,  !- Zone Conditioning Equipment List Name
  Floor 7 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 7 Clean Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 7 Clean Air Node,  !- Zone Air Node Name
  Floor 7 Clean Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 7 Clean Inlet Nodes,  !- Name
  Floor 7 Clean Heat Pump Inlet Node,  !- Node 1 Name
  Floor 7 Clean VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 7 Clean Exhaust Nodes,  !- Name
  Floor 7 Clean Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 7 Clean Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 7 Clean Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 7 Clean VAV Box,   !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 7 Clean Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Clean Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 7 Clean Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 7 Clean Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 7 Clean Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 7 Clean Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 7 Clean Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 7 Clean Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 7 Clean Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  HVACOperationSchd;       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 7 Clean Heat Pump OA Mixer,  !- Name
  Floor 7 Clean Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 7 Clean Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 7 Clean Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 7 Clean Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 7 Clean Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 7 Clean Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 7 Clean Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 7 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 7 Clean Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Clean Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Clean Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 7 Clean Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Clean Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Clean Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Clean Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Clean Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 7 Clean Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 7 Clean Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Clean Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 7 Clean VAV Box,   !- Name
  Floor 7 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 7 Clean VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 7 Clean VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 7 Clean VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 7 Clean VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 7 Clean VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 7 Clean *****

WaterUse:Connections,
  Floor 7 Clean Water Equipment,  !- Name
  Floor 7 Clean Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 7 Clean Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 7 Clean Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 7 Clean Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 7 Clean Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 7 Clean Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 7 Clean,           !- Zone Name
  Floor 7 Clean Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 7 Clean Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 7 Clean Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 7 Clean Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 7 Clean Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 7 Clean Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 7 Elevator,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  7.62,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  509.7032,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 7 Elevator Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,18.288,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,18.288;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Elevator Roof,   !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,21.336,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Elevator Ext Wall 3,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.292,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.292,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Elevator Ext Wall 3_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 7 Elevator Ext Wall 3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,20.6207,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,50.242,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,50.242,20.6207;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Elevator Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Elevator Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 7 Elevator Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.238,41.148,20.6139,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,20.6139;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 7 Elevator Ext Wall 2:shading_south_1,  !- Name
  Floor 7 Elevator Ext Wall 2,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -18.238,40.535,20.6139,  !- X,Y,Z ==> Vertex 1 {m}
  -18.238,41.148,20.6139,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,20.6139,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.535,20.6139;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 7 Elevator Ext Wall 2:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 7 Elevator Ext Wall 2:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

BuildingSurface:Detailed,
  Floor 7 Elevator Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,50.292,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.292,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Elevator Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 7 Elevator Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -18.288,50.242,20.6207,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,50.242,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.198,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.198,20.6207;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  B7617A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Elevator,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,50.292,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,50.292,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,50.292,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,50.292,21.336;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 7 Elevator_DaylCtrl,  !- Name
  Floor 7 Elevator,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 7 Elevator_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 7 Elevator_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 7 Elevator_DaylRefPt1,  !- Name
  Floor 7 Elevator,        !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  45.72,                   !- Y-Coordinate of Reference Point {m}
  19.05;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 7 Elevator,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 7 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 7 Elevator Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 7 Elevator,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  334.4509;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 7 Elevator_Infiltration,  !- Name
  Floor 7 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 7 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 7 Elevator People,  !- Name
  Floor 7 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  53.9971,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 7 Elevator,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  53.9971;                 !- Quantity {dimensionless}

Lights,
  Floor 7 Elevator_Lights,  !- Name
  Floor 7 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1620.4148,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 7 Elevator,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 7 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Elevator_ElecPlug_Equip,  !- Name
  Floor 7 Elevator,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  180.6035,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Elevator:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Elevator,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.1806;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Elevator *****

Sizing:Zone,
  Floor 7 Elevator,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 7 Elevator,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 7 Elevator,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.178436936544768;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 7 Elevator Thermostat,  !- Name
  Floor 7 Elevator,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 7 Elevator DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 7 Elevator DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 7 Elevator,        !- Zone Name
  Floor 7 Elevator Equipment,  !- Zone Conditioning Equipment List Name
  Floor 7 Elevator Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 7 Elevator Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 7 Elevator Air Node,  !- Zone Air Node Name
  Floor 7 Elevator Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 7 Elevator Inlet Nodes,  !- Name
  Floor 7 Elevator Heat Pump Inlet Node,  !- Node 1 Name
  Floor 7 Elevator VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 7 Elevator Exhaust Nodes,  !- Name
  Floor 7 Elevator Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 7 Elevator Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 7 Elevator Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 7 Elevator VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 7 Elevator Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Elevator Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 7 Elevator Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 7 Elevator Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 7 Elevator Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 7 Elevator Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 7 Elevator Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 7 Elevator Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 7 Elevator Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 7 Elevator Heat Pump OA Mixer,  !- Name
  Floor 7 Elevator Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 7 Elevator Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 7 Elevator Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 7 Elevator Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 7 Elevator Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 7 Elevator Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 7 Elevator Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 7 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 7 Elevator Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Elevator Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 7 Elevator Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Elevator Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Elevator Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Elevator Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 7 Elevator Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 7 Elevator Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Elevator Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 7 Elevator VAV Box,  !- Name
  Floor 7 Elevator VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 7 Elevator VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 7 Elevator VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Elevator VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 7 Elevator VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 7 Elevator VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 7 Elevator VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 7 Elevator *****

WaterUse:Connections,
  Floor 7 Elevator Water Equipment,  !- Name
  Floor 7 Elevator Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 7 Elevator Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 7 Elevator Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 7 Elevator Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  0.0,                     !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 7 Elevator Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 7 Elevator Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 7 Elevator,        !- Zone Name
  Floor 7 Elevator Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 7 Elevator Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 7 Elevator Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 7 Elevator Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 7 Elevator Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 7 Elevator Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 7 Nurse Station,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  52.4256,                 !- X Origin {m}
  31.6992,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  851.7707,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 7 Nurse Station Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,41.148,18.288,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,36.2712,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.2712,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,18.288;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Nurse Station Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,36.2712,21.336,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,36.2712,21.336,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  E44F94,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,36.2712,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,36.2712,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9AF96B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,36.2712,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,36.2712,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  57.3024,36.2712,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  57.3024,36.2712,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Nurse Station Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.2712,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,36.2712,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Nurse Station Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  Floor 7 Nurse Station Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.098,20.6327,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.098,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,36.3212,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,36.3212,20.6327;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2514B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Nurse Station,   !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  57.3024,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  57.3024,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 7 Nurse Station_DaylCtrl,  !- Name
  Floor 7 Nurse Station,   !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 7 Nurse Station_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 7 Nurse Station_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 7 Nurse Station_DaylRefPt1,  !- Name
  Floor 7 Nurse Station,   !- Zone or Space Name
  28.651,                  !- X-Coordinate of Reference Point {m}
  38.71,                   !- Y-Coordinate of Reference Point {m}
  19.05;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 7 Nurse Station,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 7 Nurse Station Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 7 Nurse Station,   !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  558.9047;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 7 Nurse Station_Infiltration,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 7 Nurse Station,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 7 Nurse Station People,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_24_7,       !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  15.0345,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 7 Nurse Station,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  15.0345;                 !- Quantity {dimensionless}

Lights,
  Floor 7 Nurse Station_Lights,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_24_7,     !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3006.9072,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 7 Nurse Station,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Nurse Station_ElecPlug_Equip,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  751.7268,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Nurse Station:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.7517;                  !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Nurse Station_ElecProcess_Equip,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1503.4536,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Nurse Station:ElecProcess,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Nurse Station,   !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.5035;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Nurse Station *****

Sizing:Zone,
  Floor 7 Nurse Station,   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 7 Nurse Station,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 7 Nurse Station,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.120714470271222;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 7 Nurse Station Thermostat,  !- Name
  Floor 7 Nurse Station,   !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 7 Nurse Station DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 7 Nurse Station DualSPSched,  !- Name
  HEATING_TSTAT_24_7,      !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_24_7;      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 7 Nurse Station,   !- Zone Name
  Floor 7 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name
  Floor 7 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 7 Nurse Station Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 7 Nurse Station Air Node,  !- Zone Air Node Name
  Floor 7 Nurse Station Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 7 Nurse Station Inlet Nodes,  !- Name
  Floor 7 Nurse Station Heat Pump Inlet Node,  !- Node 1 Name
  Floor 7 Nurse Station VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 7 Nurse Station Exhaust Nodes,  !- Name
  Floor 7 Nurse Station Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 7 Nurse Station Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 7 Nurse Station Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 7 Nurse Station VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 7 Nurse Station Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Nurse Station Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 7 Nurse Station Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 7 Nurse Station Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 7 Nurse Station Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 7 Nurse Station Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 7 Nurse Station Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 7 Nurse Station Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 7 Nurse Station Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 7 Nurse Station Heat Pump OA Mixer,  !- Name
  Floor 7 Nurse Station Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 7 Nurse Station Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 7 Nurse Station Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 7 Nurse Station Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 7 Nurse Station Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 7 Nurse Station Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 7 Nurse Station Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 7 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 7 Nurse Station Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Nurse Station Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Nurse Station Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 7 Nurse Station Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Nurse Station Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Nurse Station Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Nurse Station Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Nurse Station Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 7 Nurse Station Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 7 Nurse Station Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Nurse Station Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 7 Nurse Station VAV Box,  !- Name
  Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 7 Nurse Station VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 7 Nurse Station VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 7 Nurse Station VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 7 Nurse Station VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 7 Nurse Station *****

WaterUse:Connections,
  Floor 7 Nurse Station Water Equipment,  !- Name
  Floor 7 Nurse Station Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 7 Nurse Station Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 7 Nurse Station Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 7 Nurse Station Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  3.00273096484864e-06,    !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_24_7,       !- Flow Rate Fraction Schedule Name
  Floor 7 Nurse Station Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 7 Nurse Station,   !- Zone Name
  Floor 7 Nurse Station Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 7 Nurse Station Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 7 Nurse Station Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 7 Nurse Station Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 7 Nurse Station Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 7 Nurse Station Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 7 Office,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  118.872,                 !- X Origin {m}
  41.7576,                 !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  424.7527,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 7 Office Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,33.528,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,18.288;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Office Roof,     !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,33.528,21.336,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,21.336,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  8052A7,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,33.528,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,33.528,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,33.528,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,33.528,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5194A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -18.288,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -18.288,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,33.528,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,33.528,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Office Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -18.288,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -18.288,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Office Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  Floor 7 Office Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,41.148,20.6139,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,41.148,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  -18.238,41.148,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  -18.238,41.148,20.6139;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2110A9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Office,          !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,33.528,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,33.528,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  Floor 7 Office_DaylCtrl,  !- Name
  Floor 7 Office,          !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Floor 7 Office_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  Floor 7 Office_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Floor 7 Office_DaylRefPt1,  !- Name
  Floor 7 Office,          !- Zone or Space Name
  -9.144,                  !- X-Coordinate of Reference Point {m}
  37.338,                  !- Y-Coordinate of Reference Point {m}
  19.05;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:Floor 7 Office,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  Floor 7 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  Floor 7 Office Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 7 Office,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  278.7091;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 7 Office_Infiltration,  !- Name
  Floor 7 Office,          !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 7 Office,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 7 Office People,   !- Name
  Floor 7 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  7.4973,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 7 Office,   !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  7.4973;                  !- Quantity {dimensionless}

Lights,
  Floor 7 Office_Lights,   !- Name
  Floor 7 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1199.8428,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 7 Office,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 7 Office,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Office_ElecPlug_Equip,  !- Name
  Floor 7 Office,          !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  749.7275,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Office:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Office,          !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.7497;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Office *****

Sizing:Zone,
  Floor 7 Office,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Floor 7 Office,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA Floor 7 Office,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.06019671057408;        !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  Floor 7 Office Thermostat,  !- Name
  Floor 7 Office,          !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Floor 7 Office DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Floor 7 Office DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Floor 7 Office,          !- Zone Name
  Floor 7 Office Equipment,  !- Zone Conditioning Equipment List Name
  Floor 7 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Floor 7 Office Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Floor 7 Office Air Node,  !- Zone Air Node Name
  Floor 7 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  Floor 7 Office Inlet Nodes,  !- Name
  Floor 7 Office Heat Pump Inlet Node,  !- Node 1 Name
  Floor 7 Office VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  Floor 7 Office Exhaust Nodes,  !- Name
  Floor 7 Office Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  Floor 7 Office Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Floor 7 Office Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Floor 7 Office VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Floor 7 Office Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Office Heat Pump Exhaust Node,  !- Air Inlet Node Name
  Floor 7 Office Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Floor 7 Office Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Floor 7 Office Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Floor 7 Office Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Floor 7 Office Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Floor 7 Office Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Floor 7 Office Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Floor 7 Office Heat Pump OA Mixer,  !- Name
  Floor 7 Office Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  Floor 7 Office Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  Floor 7 Office Heat Pump Relief Node,  !- Relief Air Stream Node Name
  Floor 7 Office Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  Floor 7 Office Heat Pump OA Node;  !- Name

Fan:OnOff,
  Floor 7 Office Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Floor 7 Office Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  Floor 7 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Floor 7 Office Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Office Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Office Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Floor 7 Office Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  Floor 7 Office Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  Floor 7 Office Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  Floor 7 Office Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Office Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  Floor 7 Office Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Floor 7 Office Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  Floor 7 Office Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  Floor 7 Office VAV Box,  !- Name
  Floor 7 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  Floor 7 Office VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Floor 7 Office VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Floor 7 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
  Floor 7 Office VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  Floor 7 Office VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  Floor 7 Office VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: Floor 7 Office *****

WaterUse:Connections,
  Floor 7 Office Water Equipment,  !- Name
  Floor 7 Office Water Equipment Water Inlet Node,  !- Inlet Node Name
  Floor 7 Office Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Floor 7 Office Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  Floor 7 Office Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  7.913790624e-08,         !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  Floor 7 Office Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Floor 7 Office Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  Floor 7 Office,          !- Zone Name
  Floor 7 Office Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Floor 7 Office Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  Floor 7 Office Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Floor 7 Office Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Floor 7 Office Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  Floor 7 Office Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  Floor 7 Patient 1,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  179.832,                 !- X Origin {m}
  16.764,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  1415.8423,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Floor 7 Patient 1 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,18.288,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,18.288;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Patient 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,21.336,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ECF00B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,48.768,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  7627C1,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  -60.96,48.768,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  -60.96,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Patient 1 Ext Wall 2,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Patient 1 Ext Wall 2_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  Floor 7 Patient 1 Ext Wall 2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,41.198,20.6234,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,41.198,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.718,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.718,20.6234;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Floor 7 Patient 1 Ext Wall 1,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  Floor 7 Patient 1,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -60.96,41.148,21.336,  !- X,Y,Z ==> Vertex 1 {m}
  -60.96,41.148,18.288,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,41.148,18.288,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,41.148,21.336;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Floor 7 Patient 1 Ext Wall 1_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  Floor 7 Patient 1 Ext Wall 1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -60.91,41.148,20.6092,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,19.388,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,19.388,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,41.148,20.6092;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Floor 7 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  Floor 7 Patient 1 Ext Wall 1,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  -60.91,40.5374,20.6092,  !- X,Y,Z ==> Vertex 1 {m}
  -60.91,41.148,20.6092,  !- X,Y,Z ==> Vertex 2 {m}
  -0.05,41.148,20.6092,  !- X,Y,Z ==> Vertex 3 {m}
  -0.05,40.5374,20.6092;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:Floor 7 Patient 1 Ext Wall 1:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  Floor 7 Patient 1 Ext Wall 1:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

InternalMass,
  Floor 7 Patient 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  Floor 7 Patient 1,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  929.0304;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Floor 7 Patient 1_Infiltration,  !- Name
  Floor 7 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:Floor 7 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  Floor 7 Patient 1 People,  !- Name
  Floor 7 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_PATIENT,    !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  24.9909,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:Floor 7 Patient 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  24.9909;                 !- Quantity {dimensionless}

Lights,
  Floor 7 Patient 1_Lights,  !- Name
  Floor 7 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_PATIENT,  !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  3497.7995,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:Floor 7 Patient 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  Floor 7 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  Floor 7 Patient 1_ElecPlug_Equip,  !- Name
  Floor 7 Patient 1,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_24_7,     !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  4998.1836,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:Floor 7 Patient 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  Floor 7 Patient 1,       !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  4.9982;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: Floor 7 Patient 1 *****

Sizing:Zone,
  Floor 7 Patient 1,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
