  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 2-4 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 2-4 Perimeter 2 People,  !- Name
  MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.247,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 2-4 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  24.741;                  !- Quantity {dimensionless}

Lights,
  MOB Floor 2-4 Perimeter 2_Lights,  !- Name
  MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1319.827,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 2-4 Perimeter 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 2-4 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 2-4 Perimeter 2_ElecPlug_Equip,  !- Name
  MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  824.7003,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 2-4 Perimeter 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.4741;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 2 *****

Sizing:Zone,
  MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 2-4 Perimeter 2,  !- Design Specification Outdoor Air Object Name
  1.2,                     !- Zone Heating Sizing Factor
  1.2,                     !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 2-4 Perimeter 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 2-4 Perimeter 2 Thermostat,  !- Name
  MOB Floor 2-4 Perimeter 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 2-4 Perimeter 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 2-4 Perimeter 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 2-4 Perimeter 2,  !- Zone Name
  MOB Floor 2-4 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 2-4 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 2-4 Perimeter 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 2-4 Perimeter 2 Air Node,  !- Zone Air Node Name
  MOB Floor 2-4 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 2-4 Perimeter 2 Inlet Nodes,  !- Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 2-4 Perimeter 2 Exhaust Nodes,  !- Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 2-4 Perimeter 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 2-4 Perimeter 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 2-4 Perimeter 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 2-4 Perimeter 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 2-4 Perimeter 2 Heat Pump OA Mixer,  !- Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 2-4 Perimeter 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 2-4 Perimeter 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 2-4 Perimeter 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 2-4 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 2-4 Perimeter 2 VAV Box,  !- Name
  MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 2-4 Perimeter 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 2-4 Perimeter 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 2-4 Perimeter 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 2 *****

WaterUse:Connections,
  MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 2-4 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.7051696864e-08,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 2-4 Perimeter 2,  !- Zone Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 2-4 Perimeter 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 2-4 Perimeter 3,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  615.8914,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 3 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,4.572,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,44.196,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 3 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,44.196,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,4.572,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F32DF0,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,4.572,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,4.572,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  5CF66E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,44.196,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,44.196,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,4.572,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,4.572,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  46E2F4,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,44.196,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,44.196,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 3 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 2-4 Perimeter 3 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  MOB Floor 2-4 Perimeter 3 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.05,8.4177,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.05,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.718,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.718,8.4177;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  MOB Floor 2-4 Perimeter 3_DaylCtrl,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 2-4 Perimeter 3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 2-4 Perimeter 3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 2-4 Perimeter 3_DaylRefPt1,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or Space Name
  -2.286,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 2-4 Perimeter 3,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 2-4 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 2-4 Perimeter 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  404.1282;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 2-4 Perimeter 3_Infiltration,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 2-4 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 2-4 Perimeter 3 People,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.871,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 2-4 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  32.6131;                 !- Quantity {dimensionless}

Lights,
  MOB Floor 2-4 Perimeter 3_Lights,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1739.772,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 2-4 Perimeter 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 2-4 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 2-4 Perimeter 3_ElecPlug_Equip,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1087.1049,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 2-4 Perimeter 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  3.2613;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 3 *****

Sizing:Zone,
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 2-4 Perimeter 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 2-4 Perimeter 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 2-4 Perimeter 3 Thermostat,  !- Name
  MOB Floor 2-4 Perimeter 3,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 2-4 Perimeter 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 2-4 Perimeter 3 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  MOB Floor 2-4 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 2-4 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 2-4 Perimeter 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 2-4 Perimeter 3 Air Node,  !- Zone Air Node Name
  MOB Floor 2-4 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 2-4 Perimeter 3 Inlet Nodes,  !- Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 2-4 Perimeter 3 Exhaust Nodes,  !- Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 2-4 Perimeter 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 2-4 Perimeter 3 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 2-4 Perimeter 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 2-4 Perimeter 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 2-4 Perimeter 3 Heat Pump OA Mixer,  !- Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 2-4 Perimeter 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 2-4 Perimeter 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 2-4 Perimeter 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 2-4 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 2-4 Perimeter 3 VAV Box,  !- Name
  MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 2-4 Perimeter 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 2-4 Perimeter 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 2-4 Perimeter 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 3 *****

WaterUse:Connections,
  MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 2-4 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.14749964048e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 2-4 Perimeter 3,  !- Zone Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 2-4 Perimeter 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 2-4 Perimeter 4,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  60.96,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  3,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  467.228,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 4 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,6.096,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,-16.764,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -33.528,-16.764,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -38.1,-12.192,6.096;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 4 Adiabatic Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -38.1,-12.192,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -33.528,-16.764,9.144,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,-16.764,9.144,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  2EB1A9,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,-16.764,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,-16.764,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-12.192,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  646AAF,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -33.528,-16.764,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -33.528,-16.764,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,-16.764,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,-16.764,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  707708,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -38.1,-12.192,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  -38.1,-12.192,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -33.528,-16.764,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -33.528,-16.764,9.144;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 2-4 Perimeter 4 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,9.144,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-12.192,6.096,  !- X,Y,Z ==> Vertex 2 {m}
  -38.1,-12.192,6.096,  !- X,Y,Z ==> Vertex 3 {m}
  -38.1,-12.192,9.144;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 2-4 Perimeter 4 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  MOB Floor 2-4 Perimeter 4 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,-12.192,8.4184,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,-12.192,7.196,  !- X,Y,Z ==> Vertex 2 {m}
  -38.05,-12.192,7.196,  !- X,Y,Z ==> Vertex 3 {m}
  -38.05,-12.192,8.4184;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  MOB Floor 2-4 Perimeter 4_DaylCtrl,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 2-4 Perimeter 4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 2-4 Perimeter 4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 2-4 Perimeter 4_DaylRefPt1,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or Space Name
  -19.05,                  !- X-Coordinate of Reference Point {m}
  -14.478,                 !- Y-Coordinate of Reference Point {m}
  6.858;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 2-4 Perimeter 4,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 2-4 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 2-4 Perimeter 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  306.58;                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 2-4 Perimeter 4_Infiltration,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 2-4 Perimeter 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 2-4 Perimeter 4 People,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.247,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 2-4 Perimeter 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  24.741;                  !- Quantity {dimensionless}

Lights,
  MOB Floor 2-4 Perimeter 4_Lights,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1319.827,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 2-4 Perimeter 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 2-4 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 2-4 Perimeter 4_ElecPlug_Equip,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  824.7003,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 2-4 Perimeter 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 2-4 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.4741;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 2-4 Perimeter 4 *****

Sizing:Zone,
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 2-4 Perimeter 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 2-4 Perimeter 4 Thermostat,  !- Name
  MOB Floor 2-4 Perimeter 4,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 2-4 Perimeter 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 2-4 Perimeter 4 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  MOB Floor 2-4 Perimeter 4 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 2-4 Perimeter 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 2-4 Perimeter 4 Air Node,  !- Zone Air Node Name
  MOB Floor 2-4 Perimeter 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 2-4 Perimeter 4 Inlet Nodes,  !- Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 2-4 Perimeter 4 Exhaust Nodes,  !- Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 2-4 Perimeter 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 2-4 Perimeter 4 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 2-4 Perimeter 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 2-4 Perimeter 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 2-4 Perimeter 4 Heat Pump OA Mixer,  !- Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 2-4 Perimeter 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 2-4 Perimeter 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 2-4 Perimeter 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 2-4 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 2-4 Perimeter 4 VAV Box,  !- Name
  MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 2-4 Perimeter 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 2-4 Perimeter 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 2-4 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 2-4 Perimeter 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 2-4 Perimeter 4 *****

WaterUse:Connections,
  MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 2-4 Perimeter 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.7051696864e-08,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 2-4 Perimeter 4,  !- Zone Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 2-4 Perimeter 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 2-4 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 5 Core,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  33.528,                  !- X Origin {m}
  56.388,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  3497.1306,               !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 5 Core Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-51.816,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -28.956,-51.816,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -28.956,-12.192,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Core Roof,   !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -28.956,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -28.956,-51.816,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-51.816,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  87E4BC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -28.956,-12.192,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -28.956,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  342B6E,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-51.816,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-51.816,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  17DA3B,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -28.956,-51.816,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -28.956,-51.816,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-51.816,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-51.816,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DFCFC3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Core,        !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -28.956,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -28.956,-12.192,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -28.956,-51.816,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -28.956,-51.816,15.24;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  MOB Floor 5 Core Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 5 Core,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  2294.7051;               !- Surface Area {m2}

People,
  MOB Floor 5 Core People,  !- Name
  MOB Floor 5 Core,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  61.7276,                 !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 5 Core,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Core,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  61.7276;                 !- Quantity {dimensionless}

Lights,
  MOB Floor 5 Core_Lights,  !- Name
  MOB Floor 5 Core,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  9878.7054,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 5 Core,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 5 Core,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 5 Core_ElecPlug_Equip,  !- Name
  MOB Floor 5 Core,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  6172.7567,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 5 Core:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Core,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.1728;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Core *****

Sizing:Zone,
  MOB Floor 5 Core,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 5 Core,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 5 Core,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.495619583726592;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 5 Core Thermostat,  !- Name
  MOB Floor 5 Core,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 5 Core DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 5 Core DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 5 Core,        !- Zone Name
  MOB Floor 5 Core Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 5 Core Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 5 Core Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 5 Core Air Node,  !- Zone Air Node Name
  MOB Floor 5 Core Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 5 Core Inlet Nodes,  !- Name
  MOB Floor 5 Core Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 5 Core VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 5 Core Exhaust Nodes,  !- Name
  MOB Floor 5 Core Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 5 Core Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 5 Core Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 5 Core VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 5 Core Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Core Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 5 Core Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 5 Core Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 5 Core Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 5 Core Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 5 Core Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 5 Core Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 5 Core Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 5 Core Heat Pump OA Mixer,  !- Name
  MOB Floor 5 Core Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 5 Core Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 5 Core Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 5 Core Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 5 Core Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 5 Core Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 5 Core Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 5 Core Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Core Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Core Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Core Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Core Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Core Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Core Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Core Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Core Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Core Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Core Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 5 Core Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 5 Core Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Core Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 5 Core VAV Box,  !- Name
  MOB Floor 5 Core VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 5 Core VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 5 Core VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Core VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 5 Core VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 5 Core VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 5 Core VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 5 Core *****

WaterUse:Connections,
  MOB Floor 5 Core Water Equipment,  !- Name
  MOB Floor 5 Core Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 5 Core Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 5 Core Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 5 Core Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  6.51568761376e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 5 Core Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 5 Core Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 5 Core,        !- Zone Name
  MOB Floor 5 Core Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 5 Core Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 5 Core Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 5 Core Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 5 Core Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 5 Core Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 5 Perimeter 1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  615.8914,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 1 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,44.196,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 1 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,44.196,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  341BF3,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 1 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 5 Perimeter 1 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_west,  !- Construction Name
  MOB Floor 5 Perimeter 1 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,48.718,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.718,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  DB0BBA,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,44.196,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,44.196,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  910237,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,44.196,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,44.196,15.24;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  MOB Floor 5 Perimeter 1_DaylCtrl,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 5 Perimeter 1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 5 Perimeter 1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 5 Perimeter 1_DaylRefPt1,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or Space Name
  2.286,                   !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 5 Perimeter 1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 5 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 5 Perimeter 1 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  404.1282;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 5 Perimeter 1_Infiltration,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 5 Perimeter 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 5 Perimeter 1 People,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.871,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 5 Perimeter 1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  10.871;                  !- Quantity {dimensionless}

Lights,
  MOB Floor 5 Perimeter 1_Lights,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1739.772,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 5 Perimeter 1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 5 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 5 Perimeter 1_ElecPlug_Equip,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1087.1049,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 5 Perimeter 1:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 1,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0871;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 1 *****

Sizing:Zone,
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 5 Perimeter 1,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 5 Perimeter 1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 5 Perimeter 1 Thermostat,  !- Name
  MOB Floor 5 Perimeter 1,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 5 Perimeter 1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 5 Perimeter 1 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 5 Perimeter 1,  !- Zone Name
  MOB Floor 5 Perimeter 1 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 5 Perimeter 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 5 Perimeter 1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 5 Perimeter 1 Air Node,  !- Zone Air Node Name
  MOB Floor 5 Perimeter 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 5 Perimeter 1 Inlet Nodes,  !- Name
  MOB Floor 5 Perimeter 1 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 5 Perimeter 1 Exhaust Nodes,  !- Name
  MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 5 Perimeter 1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 5 Perimeter 1 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 5 Perimeter 1 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 5 Perimeter 1 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 5 Perimeter 1 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 5 Perimeter 1 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 5 Perimeter 1 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 5 Perimeter 1 Heat Pump OA Mixer,  !- Name
  MOB Floor 5 Perimeter 1 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 5 Perimeter 1 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 5 Perimeter 1 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 5 Perimeter 1 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 5 Perimeter 1 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 5 Perimeter 1 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 1 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 5 Perimeter 1 VAV Box,  !- Name
  MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 5 Perimeter 1 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 5 Perimeter 1 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 5 Perimeter 1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 5 Perimeter 1 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 5 Perimeter 1 *****

WaterUse:Connections,
  MOB Floor 5 Perimeter 1 Water Equipment,  !- Name
  MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 5 Perimeter 1 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 5 Perimeter 1 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.14749964048e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 5 Perimeter 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 5 Perimeter 1,  !- Zone Name
  MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 5 Perimeter 1 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 1 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 1 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 1 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 5 Perimeter 2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  467.228,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 2 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  38.1,0.0,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  33.528,4.572,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 2 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  38.1,0.0,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  33.528,4.572,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  A3D9FC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  14F530,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  33.528,4.572,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  33.528,4.572,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BBD9AC,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  38.1,0.0,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  38.1,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  33.528,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  33.528,4.572,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 2 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  38.1,0.0,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  38.1,0.0,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 5 Perimeter 2 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69,  !- Construction Name
  MOB Floor 5 Perimeter 2 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,14.5144,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  38.05,0.0,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  38.05,0.0,14.5144;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  MOB Floor 5 Perimeter 2 Ext Wall:shading_south_1,  !- Name
  MOB Floor 5 Perimeter 2 Ext Wall,  !- Base Surface Name
  ,                        !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.05,-0.6112,14.5144,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,14.5144,  !- X,Y,Z ==> Vertex 2 {m}
  38.05,0.0,14.5144,  !- X,Y,Z ==> Vertex 3 {m}
  38.05,-0.6112,14.5144;  !- X,Y,Z ==> Vertex 4 {m}

ComponentCost:LineItem,
  Fixed Shading:MOB Floor 5 Perimeter 2 Ext Wall:shading_south_1,  !- Name
  ,                        !- Type
  Shading:Zone:Detailed,   !- Line Item Type
  MOB Floor 5 Perimeter 2 Ext Wall:shading_south_1,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  0.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Daylighting:Controls,
  MOB Floor 5 Perimeter 2_DaylCtrl,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 5 Perimeter 2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 5 Perimeter 2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 5 Perimeter 2_DaylRefPt1,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or Space Name
  19.05,                   !- X-Coordinate of Reference Point {m}
  2.286,                   !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 5 Perimeter 2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 5 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 5 Perimeter 2 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  306.58;                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 5 Perimeter 2_Infiltration,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 5 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 5 Perimeter 2 People,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.247,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 5 Perimeter 2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.247;                   !- Quantity {dimensionless}

Lights,
  MOB Floor 5 Perimeter 2_Lights,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1319.827,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 5 Perimeter 2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 5 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 5 Perimeter 2_ElecPlug_Equip,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  824.7003,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 5 Perimeter 2:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 2,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.8247;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 2 *****

Sizing:Zone,
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 5 Perimeter 2,  !- Design Specification Outdoor Air Object Name
  1.4,                     !- Zone Heating Sizing Factor
  1.4,                     !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 5 Perimeter 2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 5 Perimeter 2 Thermostat,  !- Name
  MOB Floor 5 Perimeter 2,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 5 Perimeter 2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 5 Perimeter 2 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 5 Perimeter 2,  !- Zone Name
  MOB Floor 5 Perimeter 2 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 5 Perimeter 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 5 Perimeter 2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 5 Perimeter 2 Air Node,  !- Zone Air Node Name
  MOB Floor 5 Perimeter 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 5 Perimeter 2 Inlet Nodes,  !- Name
  MOB Floor 5 Perimeter 2 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 5 Perimeter 2 Exhaust Nodes,  !- Name
  MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 5 Perimeter 2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 5 Perimeter 2 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 5 Perimeter 2 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 5 Perimeter 2 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 5 Perimeter 2 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 5 Perimeter 2 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 5 Perimeter 2 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 5 Perimeter 2 Heat Pump OA Mixer,  !- Name
  MOB Floor 5 Perimeter 2 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 5 Perimeter 2 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 5 Perimeter 2 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 5 Perimeter 2 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 5 Perimeter 2 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 5 Perimeter 2 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 2 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 5 Perimeter 2 VAV Box,  !- Name
  MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 5 Perimeter 2 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 5 Perimeter 2 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 5 Perimeter 2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 5 Perimeter 2 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 5 Perimeter 2 *****

WaterUse:Connections,
  MOB Floor 5 Perimeter 2 Water Equipment,  !- Name
  MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 5 Perimeter 2 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 5 Perimeter 2 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.7051696864e-08,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 5 Perimeter 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 5 Perimeter 2,  !- Zone Name
  MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 5 Perimeter 2 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 2 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 2 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 2 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 5 Perimeter 3,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  615.8914,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 3 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,44.196,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 3 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,44.196,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  AB5F35,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,4.572,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  9563EE,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,44.196,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,44.196,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,4.572,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,4.572,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  112B33,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,44.196,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,44.196,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 3 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 5 Perimeter 3 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_east,  !- Construction Name
  MOB Floor 5 Perimeter 3 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,0.05,14.5137,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.05,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.718,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.718,14.5137;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  MOB Floor 5 Perimeter 3_DaylCtrl,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 5 Perimeter 3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 5 Perimeter 3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 5 Perimeter 3_DaylRefPt1,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or Space Name
  -2.286,                  !- X-Coordinate of Reference Point {m}
  24.384,                  !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 5 Perimeter 3,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 5 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 5 Perimeter 3 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  404.1282;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 5 Perimeter 3_Infiltration,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 5 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 5 Perimeter 3 People,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  10.871,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 5 Perimeter 3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  10.871;                  !- Quantity {dimensionless}

Lights,
  MOB Floor 5 Perimeter 3_Lights,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1739.772,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 5 Perimeter 3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 5 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 5 Perimeter 3_ElecPlug_Equip,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1087.1049,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 5 Perimeter 3:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 3,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0871;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 3 *****

Sizing:Zone,
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 5 Perimeter 3,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 5 Perimeter 3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.087285230332416;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 5 Perimeter 3 Thermostat,  !- Name
  MOB Floor 5 Perimeter 3,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 5 Perimeter 3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 5 Perimeter 3 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 5 Perimeter 3,  !- Zone Name
  MOB Floor 5 Perimeter 3 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 5 Perimeter 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 5 Perimeter 3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 5 Perimeter 3 Air Node,  !- Zone Air Node Name
  MOB Floor 5 Perimeter 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 5 Perimeter 3 Inlet Nodes,  !- Name
  MOB Floor 5 Perimeter 3 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 5 Perimeter 3 Exhaust Nodes,  !- Name
  MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 5 Perimeter 3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 5 Perimeter 3 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 5 Perimeter 3 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 5 Perimeter 3 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 5 Perimeter 3 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 5 Perimeter 3 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 5 Perimeter 3 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 5 Perimeter 3 Heat Pump OA Mixer,  !- Name
  MOB Floor 5 Perimeter 3 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 5 Perimeter 3 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 5 Perimeter 3 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 5 Perimeter 3 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 5 Perimeter 3 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 5 Perimeter 3 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 3 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 5 Perimeter 3 VAV Box,  !- Name
  MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 5 Perimeter 3 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 5 Perimeter 3 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 5 Perimeter 3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 5 Perimeter 3 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 5 Perimeter 3 *****

WaterUse:Connections,
  MOB Floor 5 Perimeter 3 Water Equipment,  !- Name
  MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 5 Perimeter 3 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 5 Perimeter 3 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  1.14749964048e-07,       !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 5 Perimeter 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 5 Perimeter 3,  !- Zone Name
  MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 5 Perimeter 3 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 3 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 3 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 3 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Zone,
  MOB Floor 5 Perimeter 4,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  38.1,                    !- X Origin {m}
  60.96,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  467.228,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 4 Adiabatic Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,-16.764,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -33.528,-16.764,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -38.1,-12.192,12.192;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 5 Roof,  !- Name
  Roof,                    !- Surface Type
  IEAD_R-30 ci_Roof,       !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -38.1,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -33.528,-16.764,15.24,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,-16.764,15.24,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FCB84A,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.572,-16.764,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -4.572,-16.764,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  843462,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -33.528,-16.764,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -33.528,-16.764,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -4.572,-16.764,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -4.572,-16.764,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6C992,                  !- Name
  Wall,                    !- Surface Type
  Standard_Int-Wall,       !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -38.1,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  -38.1,-12.192,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -33.528,-16.764,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -33.528,-16.764,15.24;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  MOB Floor 5 Perimeter 4 Ext Wall,  !- Name
  Wall,                    !- Surface Type
  Steel-Framed_R-13 + R-15.6 ci_Ext-wall,  !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,-12.192,15.24,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,-12.192,12.192,  !- X,Y,Z ==> Vertex 2 {m}
  -38.1,-12.192,12.192,  !- X,Y,Z ==> Vertex 3 {m}
  -38.1,-12.192,15.24;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MOB Floor 5 Perimeter 4 Ext Wall_window_1,  !- Name
  Window,                  !- Surface Type
  std_window_UValue_1.647_SHGC_0.34_VT_0.69_north,  !- Construction Name
  MOB Floor 5 Perimeter 4 Ext Wall,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  -0.05,-12.192,14.5144,  !- X,Y,Z ==> Vertex 1 {m}
  -0.05,-12.192,13.292,  !- X,Y,Z ==> Vertex 2 {m}
  -38.05,-12.192,13.292,  !- X,Y,Z ==> Vertex 3 {m}
  -38.05,-12.192,14.5144;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  MOB Floor 5 Perimeter 4_DaylCtrl,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  ContinuousOff,           !- Lighting Control Type
  0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  ,                        !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  MOB Floor 5 Perimeter 4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  MOB Floor 5 Perimeter 4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  MOB Floor 5 Perimeter 4_DaylRefPt1,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or Space Name
  -19.05,                  !- X-Coordinate of Reference Point {m}
  -14.478,                 !- Y-Coordinate of Reference Point {m}
  12.954;                  !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:MOB Floor 5 Perimeter 4,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.0;                     !- Quantity {dimensionless}

InternalMass,
  MOB Floor 5 Perimeter 4 Internal Mass,  !- Name
  InteriorFurnishings,     !- Construction Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  306.58;                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  MOB Floor 5 Perimeter 4_Infiltration,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  OFFICE_INFIL_SCH,        !- Schedule Name
  Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.0002567,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:MOB Floor 5 Perimeter 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

People,
  MOB Floor 5 Perimeter 4 People,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH_OFFICE,     !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  8.247,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:MOB Floor 5 Perimeter 4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  8.247;                   !- Quantity {dimensionless}

Lights,
  MOB Floor 5 Perimeter 4_Lights,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH_OFFICE,   !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1319.827,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General,                 !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:MOB Floor 5 Perimeter 4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  MOB Floor 5 Perimeter 4_ElecPlug_Equip,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH_OFFICE,   !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  824.7003,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  ElectricEquipment:MOB Floor 5 Perimeter 4:ElecPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.8247;                  !- Quantity {dimensionless}

Exterior:FuelEquipment,
  MOB Floor 5 Perimeter 4_Building Elevators,  !- Name
  Electricity,             !- Fuel Use Type
  BLDG_ELEVATORS,          !- Schedule Name
  203699.0,                !- Design Level {W}
  General;                 !- End-Use Subcategory

ComponentCost:LineItem,
  Electricity:MOB Floor 5 Perimeter 4:Building Elevators,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  MOB Floor 5 Perimeter 4,  !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  203.699;                 !- Quantity {dimensionless}

!***** Space Conditioning For Zone: MOB Floor 5 Perimeter 4 *****

Sizing:Zone,
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA MOB Floor 5 Perimeter 4,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDayWithLimit,      !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA MOB Floor 5 Perimeter 4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.066216381631488;       !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  MOB Floor 5 Perimeter 4 Thermostat,  !- Name
  MOB Floor 5 Perimeter 4,  !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MOB Floor 5 Perimeter 4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  MOB Floor 5 Perimeter 4 DualSPSched,  !- Name
  HEATING_TSTAT_OFFICE,    !- Heating Setpoint Temperature Schedule Name
  COOLING_TSTAT_OFFICE;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  MOB Floor 5 Perimeter 4,  !- Zone Name
  MOB Floor 5 Perimeter 4 Equipment,  !- Zone Conditioning Equipment List Name
  MOB Floor 5 Perimeter 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MOB Floor 5 Perimeter 4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MOB Floor 5 Perimeter 4 Air Node,  !- Zone Air Node Name
  MOB Floor 5 Perimeter 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

NodeList,
  MOB Floor 5 Perimeter 4 Inlet Nodes,  !- Name
  MOB Floor 5 Perimeter 4 Heat Pump Inlet Node,  !- Node 1 Name
  MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name;  !- Node 2 Name

NodeList,
  MOB Floor 5 Perimeter 4 Exhaust Nodes,  !- Name
  MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  MOB Floor 5 Perimeter 4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  MOB Floor 5 Perimeter 4 Heat Pump,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  MOB Floor 5 Perimeter 4 VAV Box,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  MOB Floor 5 Perimeter 4 Heat Pump,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Inlet Node,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  MOB Floor 5 Perimeter 4 Heat Pump OA Mixer,  !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  0.0,                     !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  MOB Floor 5 Perimeter 4 Heat Pump Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil,  !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  MOB Floor 5 Perimeter 4 Heat Pump OA Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  ALWAYS_OFF;              !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  MOB Floor 5 Perimeter 4 Heat Pump OA Mixer,  !- Name
  MOB Floor 5 Perimeter 4 Heat Pump Mixed Air Node,  !- Mixed Air Node Name
  MOB Floor 5 Perimeter 4 Heat Pump OA Node,  !- Outdoor Air Stream Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Relief Node,  !- Relief Air Stream Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Node,
  MOB Floor 5 Perimeter 4 Heat Pump OA Node;  !- Name

Fan:OnOff,
  MOB Floor 5 Perimeter 4 Heat Pump Fan,  !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.55,                    !- Fan Total Efficiency
  74.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  MOB Floor 5 Perimeter 4 Heat Pump Mixed Air Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Heat Pump Fan;           !- End-Use Subcategory

Coil:Heating:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  5.0,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil,  !- Name
  ,                        !- Availability Schedule Name
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Water Inlet Node,  !- Water Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Water Outlet Node,  !- Water Outlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Cool Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Heat Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.5,                     !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Heating:Fuel,
  MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  MOB Floor 5 Perimeter 4 Heat Pump Sup Heat Coil Air Inlet Node,  !- Air Inlet Node Name
  MOB Floor 5 Perimeter 4 Heat Pump Inlet Node;  !- Air Outlet Node Name

ZoneHVAC:AirDistributionUnit,
  MOB Floor 5 Perimeter 4 VAV Box,  !- Name
  MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  MOB Floor 5 Perimeter 4 VAV Box Component;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  MOB Floor 5 Perimeter 4 VAV Box Component,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  MOB Floor 5 Perimeter 4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Scheduled,               !- Zone Minimum Air Flow Input Method
  ,                        !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  DCV_SCH,                 !- Minimum Air Flow Fraction Schedule Name
  MOB Floor 5 Perimeter 4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir,
  MOB Floor 5 Perimeter 4 VAV Box OA Design Spec,  !- Name
  Sum,                     !- Outdoor Air Method
  0.00236,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

!***** Process Loads For Zone: MOB Floor 5 Perimeter 4 *****

WaterUse:Connections,
  MOB Floor 5 Perimeter 4 Water Equipment,  !- Name
  MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node,  !- Inlet Node Name
  MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  MOB Floor 5 Perimeter 4 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  MOB Floor 5 Perimeter 4 Water Equipment,  !- Name
  ,                        !- End-Use Subcategory
  8.7051696864e-08,        !- Peak Flow Rate {m3/s}
  BLDG_OCC_SCH_OFFICE,     !- Flow Rate Fraction Schedule Name
  MOB Floor 5 Perimeter 4 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  MOB Floor 5 Perimeter 4,  !- Zone Name
  MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Schedule:Compact,
  MOB Floor 5 Perimeter 4 Water Equipment Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 4 Water Equipment Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 4 Water Equipment Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,48.89;      !- Field 3

Schedule:Compact,
  MOB Floor 5 Perimeter 4 Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

!***** Air Loop: DOAS2 *****

AirLoopHVAC,
  DOAS2,                   !- Name
  DOAS2_Controllers,       !- Controller List Name
  DOAS2 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS2 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  DOAS2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  DOAS2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  DOAS2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  DOAS2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  DOAS2_Controllers,       !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS2_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS2_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  DOAS2_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  DOAS2_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  DOAS2_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  DOAS2_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  DOAS2_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Sensor Node Name
  DOAS2_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS2_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Sensor Node Name
  DOAS2_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS2_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Sensor Node Name
  DOAS2_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS2_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Sensor Node Name
  DOAS2_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS2_CoolC 1_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Sensor Node Name
  DOAS2_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS2_CoolC 2_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Sensor Node Name
  DOAS2_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS2 SAT setpoint,      !- Name
  Temperature,             !- Control Variable
  SAT_DOAS_SCH,            !- Schedule Name
  DOAS2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS2_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_HeatC 1-DOAS2_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS2_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_HeatC 2-DOAS2_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS2_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_HeatC 3-DOAS2_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS2_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_HeatC 4-DOAS2_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS2_CoolC 1 HUMRAT setpoint,  !- Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 TRIAGE Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS2_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS2_CoolC 2 HUMRAT setpoint,  !- Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Setpoint Node or NodeList Name
  FLOOR 2 TRIAGE Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS2_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_CoolC 2-DOAS2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  DOAS2 Humidifier HUMRAT setpoint,  !- Name
  DOAS2 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 TRIAGE Air Node;  !- Control Zone Air Node Name

Sizing:System,
  DOAS2,                   !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS2 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS2 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  DOAS2 Air Loop Branches,  !- Name
  DOAS2 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  DOAS2 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS2_OA,                !- Component 1 Name
  DOAS2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  DOAS2_OA-DOAS2_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  DOAS2_HeatC 1,           !- Component 2 Name
  DOAS2_OA-DOAS2_HeatC 1Node,  !- Component 2 Inlet Node Name
  DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS2_HeatC 2,           !- Component 3 Name
  DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Component 3 Inlet Node Name
  DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  DOAS2_HeatC 3,           !- Component 4 Name
  DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Component 4 Inlet Node Name
  DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DOAS2_HeatC 4,           !- Component 5 Name
  DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Component 5 Inlet Node Name
  DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  DOAS2_CoolC 1,           !- Component 6 Name
  DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Component 6 Inlet Node Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  DOAS2_CoolC 2,           !- Component 7 Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Component 7 Inlet Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  DOAS2_Fan,               !- Component 8 Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Component 8 Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Component 8 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 9 Object Type
  DOAS2 Humidifier,        !- Component 9 Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Component 9 Inlet Node Name
  DOAS2 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

AirLoopHVAC:ControllerList,
  DOAS2_OA_Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS2_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS2_OA_Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DOAS2_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  DOAS2_OA,                !- Name
  DOAS2_OA_Controllers,    !- Controller List Name
  DOAS2_OA_Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  DOAS2_OANode List;       !- Node or NodeList Name 1

NodeList,
  DOAS2_OANode List,       !- Name
  DOAS2_OAInlet Node;      !- Node 1 Name

OutdoorAir:Mixer,
  DOAS2_OAMixing Box,      !- Name
  DOAS2_OA-DOAS2_HeatC 1Node,  !- Mixed Air Node Name
  DOAS2_OAInlet Node,      !- Outdoor Air Stream Node Name
  DOAS2_OARelief Node,     !- Relief Air Stream Node Name
  DOAS2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DOAS2_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Fan Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Fan Outlet Node Name
  DOAS2_OA-DOAS2_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DOAS2_OA_Controller,     !- Name
  DOAS2_OARelief Node,     !- Relief Air Outlet Node Name
  DOAS2 Supply Equipment Inlet Node,  !- Return Air Node Name
  DOAS2_OA-DOAS2_HeatC 1Node,  !- Mixed Air Node Name
  DOAS2_OAInlet Node,      !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  DOAS2_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  DOAS2_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Coil:Heating:Water,
  DOAS2_HeatC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS2_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_OA-DOAS2_HeatC 1Node,  !- Air Inlet Node Name
  DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS2_HeatC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS2_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Air Inlet Node Name
  DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS2_HeatC 3,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS2_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Air Inlet Node Name
  DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS2_HeatC 4,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS2_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Air Inlet Node Name
  DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  DOAS2_CoolC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS2_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Air Inlet Node Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  DOAS2_CoolC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS2_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS2_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Air Inlet Node Name
  DOAS2_CoolC 2-DOAS2_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  DOAS2_Fan,               !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.748,                   !- Fan Total Efficiency
  1923.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS2_CoolC 2-DOAS2_FanNode,  !- Air Inlet Node Name
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Humidifier:Steam:Electric,
  DOAS2 Humidifier,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.0003022,               !- Rated Capacity {m3/s}
  893957.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  DOAS2_Fan-DOAS2 HumidifierNode,  !- Air Inlet Node Name
  DOAS2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

AirLoopHVAC:SupplyPath,
  DOAS2,                   !- Name
  DOAS2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS2 Supply Air Splitter,  !- Name
  DOAS2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 1 Conference VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Floor 1 Dining VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 1 Elevator VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 1 Food Storage VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 1 Kitchen VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Floor 1 Laundry VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Floor 1 Office 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 1 Office 3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 1 Receiving VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Floor 2 Clean 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 2 Elevator VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Outlet 20 Node Name
  Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
  Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
  Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
  Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
  Floor 2 Office 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
  Floor 2 Office 3 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
  Floor 2 Office 4 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
  Floor 2 PACU VAV Box Inlet Node Name,  !- Outlet 28 Node Name
  Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 29 Node Name
  Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
  Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
  Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
  Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
  Floor 2 Trauma VAV Box Inlet Node Name,  !- Outlet 34 Node Name
  Floor 2 Triage VAV Box Inlet Node Name;  !- Outlet 35 Node Name

AirLoopHVAC:ReturnPath,
  DOAS2 Return Air Path,   !- Name
  DOAS2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  DOAS2 Return Air Mixer,  !- Name
  DOAS2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 1 Cafe Return Air Node Name,  !- Inlet 1 Node Name
  Floor 1 Conference Return Air Node Name,  !- Inlet 2 Node Name
  Floor 1 Dining Return Air Node Name,  !- Inlet 3 Node Name
  Floor 1 Elevator Return Air Node Name,  !- Inlet 4 Node Name
  Floor 1 Food Storage Return Air Node Name,  !- Inlet 5 Node Name
  Floor 1 Gas Storage Return Air Node Name,  !- Inlet 6 Node Name
  Floor 1 Kitchen Return Air Node Name,  !- Inlet 7 Node Name
  Floor 1 Lab 2 Return Air Node Name,  !- Inlet 8 Node Name
  Floor 1 Laundry Return Air Node Name,  !- Inlet 9 Node Name
  Floor 1 Office 2 Return Air Node Name,  !- Inlet 10 Node Name
  Floor 1 Office 3 Return Air Node Name,  !- Inlet 11 Node Name
  Floor 1 Office 3 Perimeter 1 Return Air Node Name,  !- Inlet 12 Node Name
  Floor 1 Office 3 Perimeter 2 Return Air Node Name,  !- Inlet 13 Node Name
  Floor 1 Office 3 Perimeter 3 Return Air Node Name,  !- Inlet 14 Node Name
  Floor 1 Receiving Return Air Node Name,  !- Inlet 15 Node Name
  Floor 2 Clean 2 Return Air Node Name,  !- Inlet 16 Node Name
  Floor 2 Elevator Return Air Node Name,  !- Inlet 17 Node Name
  Floor 2 Exam 3 Return Air Node Name,  !- Inlet 18 Node Name
  Floor 2 Exam 4 Return Air Node Name,  !- Inlet 19 Node Name
  Floor 2 Gift Shop Return Air Node Name,  !- Inlet 20 Node Name
  Floor 2 Imaging 3 Return Air Node Name,  !- Inlet 21 Node Name
  Floor 2 Lounge 1 Return Air Node Name,  !- Inlet 22 Node Name
  Floor 2 Lounge 2 Return Air Node Name,  !- Inlet 23 Node Name
  Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 24 Node Name
  Floor 2 Office 2 Return Air Node Name,  !- Inlet 25 Node Name
  Floor 2 Office 3 Return Air Node Name,  !- Inlet 26 Node Name
  Floor 2 Office 4 Return Air Node Name,  !- Inlet 27 Node Name
  Floor 2 PACU Return Air Node Name,  !- Inlet 28 Node Name
  Floor 2 Reception Return Air Node Name,  !- Inlet 29 Node Name
  Floor 2 Restroom 1 Return Air Node Name,  !- Inlet 30 Node Name
  Floor 2 Restroom 2 Return Air Node Name,  !- Inlet 31 Node Name
  Floor 2 Soil 2 Return Air Node Name,  !- Inlet 32 Node Name
  Floor 2 Storage 2 Return Air Node Name,  !- Inlet 33 Node Name
  Floor 2 Trauma Return Air Node Name,  !- Inlet 34 Node Name
  Floor 2 Triage Return Air Node Name;  !- Inlet 35 Node Name

!***** Air Loop: DOAS1 *****

AirLoopHVAC,
  DOAS1,                   !- Name
  DOAS1_Controllers,       !- Controller List Name
  DOAS1 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS1 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  DOAS1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  DOAS1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  DOAS1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  DOAS1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  DOAS1_Controllers,       !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS1_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS1_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  DOAS1_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  DOAS1_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  DOAS1_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  DOAS1_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  DOAS1_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Sensor Node Name
  DOAS1_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS1_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Sensor Node Name
  DOAS1_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS1_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Sensor Node Name
  DOAS1_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS1_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Sensor Node Name
  DOAS1_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS1_CoolC 1_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Sensor Node Name
  DOAS1_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS1_CoolC 2_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Sensor Node Name
  DOAS1_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS1 SAT setpoint,      !- Name
  Temperature,             !- Control Variable
  SAT_DOAS_SCH,            !- Schedule Name
  DOAS1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS1_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_HeatC 1-DOAS1_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS1_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_HeatC 2-DOAS1_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS1_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_HeatC 3-DOAS1_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS1_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_HeatC 4-DOAS1_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS1_CoolC 1 HUMRAT setpoint,  !- Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS1_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS1_CoolC 2 HUMRAT setpoint,  !- Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Setpoint Node or NodeList Name
  FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS1_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_CoolC 2-DOAS1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  DOAS1 Humidifier HUMRAT setpoint,  !- Name
  DOAS1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

Sizing:System,
  DOAS1,                   !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS1 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS1 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  DOAS1 Air Loop Branches,  !- Name
  DOAS1 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  DOAS1 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS1_OA,                !- Component 1 Name
  DOAS1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  DOAS1_OA-DOAS1_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  DOAS1_HeatC 1,           !- Component 2 Name
  DOAS1_OA-DOAS1_HeatC 1Node,  !- Component 2 Inlet Node Name
  DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS1_HeatC 2,           !- Component 3 Name
  DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Component 3 Inlet Node Name
  DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  DOAS1_HeatC 3,           !- Component 4 Name
  DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Component 4 Inlet Node Name
  DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DOAS1_HeatC 4,           !- Component 5 Name
  DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Component 5 Inlet Node Name
  DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  DOAS1_CoolC 1,           !- Component 6 Name
  DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Component 6 Inlet Node Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  DOAS1_CoolC 2,           !- Component 7 Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Component 7 Inlet Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  DOAS1_Fan,               !- Component 8 Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Component 8 Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Component 8 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 9 Object Type
  DOAS1 Humidifier,        !- Component 9 Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Component 9 Inlet Node Name
  DOAS1 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

AirLoopHVAC:ControllerList,
  DOAS1_OA_Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS1_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS1_OA_Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DOAS1_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  DOAS1_OA,                !- Name
  DOAS1_OA_Controllers,    !- Controller List Name
  DOAS1_OA_Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  DOAS1_OANode List;       !- Node or NodeList Name 1

NodeList,
  DOAS1_OANode List,       !- Name
  DOAS1_OAInlet Node;      !- Node 1 Name

OutdoorAir:Mixer,
  DOAS1_OAMixing Box,      !- Name
  DOAS1_OA-DOAS1_HeatC 1Node,  !- Mixed Air Node Name
  DOAS1_OAInlet Node,      !- Outdoor Air Stream Node Name
  DOAS1_OARelief Node,     !- Relief Air Stream Node Name
  DOAS1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DOAS1_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
  DOAS1_OA-DOAS1_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DOAS1_OA_Controller,     !- Name
  DOAS1_OARelief Node,     !- Relief Air Outlet Node Name
  DOAS1 Supply Equipment Inlet Node,  !- Return Air Node Name
  DOAS1_OA-DOAS1_HeatC 1Node,  !- Mixed Air Node Name
  DOAS1_OAInlet Node,      !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  DOAS1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  DOAS1_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Coil:Heating:Water,
  DOAS1_HeatC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS1_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_OA-DOAS1_HeatC 1Node,  !- Air Inlet Node Name
  DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS1_HeatC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS1_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Air Inlet Node Name
  DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS1_HeatC 3,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS1_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Air Inlet Node Name
  DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS1_HeatC 4,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS1_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Air Inlet Node Name
  DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  DOAS1_CoolC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS1_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Air Inlet Node Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  DOAS1_CoolC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS1_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS1_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Air Inlet Node Name
  DOAS1_CoolC 2-DOAS1_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  DOAS1_Fan,               !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.748,                   !- Fan Total Efficiency
  1923.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS1_CoolC 2-DOAS1_FanNode,  !- Air Inlet Node Name
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Humidifier:Steam:Electric,
  DOAS1 Humidifier,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.0001813,               !- Rated Capacity {m3/s}
  536374.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  DOAS1_Fan-DOAS1 HumidifierNode,  !- Air Inlet Node Name
  DOAS1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

AirLoopHVAC:SupplyPath,
  DOAS1,                   !- Name
  DOAS1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS1 Supply Air Splitter,  !- Name
  DOAS1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 1 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Floor 1 Imaging VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Floor 1 Office 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Floor 1 Patient VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 1 Storage VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Floor 1 Waiting VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 2 Chapel VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 2 Clean 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Floor 2 Corridor VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
  Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
  Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
  Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
  Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
  Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
  Floor 2 Lockers VAV Box Inlet Node Name,  !- Outlet 26 Node Name
  Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
  Floor 2 Office 1 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
  Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
  Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
  Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
  Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
  Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
  Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Outlet 34 Node Name
  Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
  Floor 2 Waiting VAV Box Inlet Node Name;  !- Outlet 36 Node Name

AirLoopHVAC:ReturnPath,
  DOAS1 Return Air Path,   !- Name
  DOAS1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  DOAS1 Return Air Mixer,  !- Name
  DOAS1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 1 Clean Return Air Node Name,  !- Inlet 1 Node Name
  Floor 1 Exam Return Air Node Name,  !- Inlet 2 Node Name
  Floor 1 Imaging Return Air Node Name,  !- Inlet 3 Node Name
  Floor 1 Lab 1 Return Air Node Name,  !- Inlet 4 Node Name
  Floor 1 Lobby Return Air Node Name,  !- Inlet 5 Node Name
  Floor 1 Lounge Return Air Node Name,  !- Inlet 6 Node Name
  Floor 1 Mech 1 Return Air Node Name,  !- Inlet 7 Node Name
  Floor 1 Mech 2 Return Air Node Name,  !- Inlet 8 Node Name
  Floor 1 Office 1 Return Air Node Name,  !- Inlet 9 Node Name
  Floor 1 Patient Return Air Node Name,  !- Inlet 10 Node Name
  Floor 1 Pharmacy Return Air Node Name,  !- Inlet 11 Node Name
  Floor 1 Physical Therapy Return Air Node Name,  !- Inlet 12 Node Name
  Floor 1 Reception Return Air Node Name,  !- Inlet 13 Node Name
  Floor 1 Soil Return Air Node Name,  !- Inlet 14 Node Name
  Floor 1 Storage Return Air Node Name,  !- Inlet 15 Node Name
  Floor 1 Waiting Return Air Node Name,  !- Inlet 16 Node Name
  Floor 2 Chapel Return Air Node Name,  !- Inlet 17 Node Name
  Floor 2 Clean 1 Return Air Node Name,  !- Inlet 18 Node Name
  Floor 2 Corridor Return Air Node Name,  !- Inlet 19 Node Name
  Floor 2 Exam 1 Return Air Node Name,  !- Inlet 20 Node Name
  Floor 2 Exam 2 Return Air Node Name,  !- Inlet 21 Node Name
  Floor 2 Imaging 1 Return Air Node Name,  !- Inlet 22 Node Name
  Floor 2 Imaging 2 Return Air Node Name,  !- Inlet 23 Node Name
  Floor 2 Lab 1 Return Air Node Name,  !- Inlet 24 Node Name
  Floor 2 Lab 2 Return Air Node Name,  !- Inlet 25 Node Name
  Floor 2 Lockers Return Air Node Name,  !- Inlet 26 Node Name
  Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 27 Node Name
  Floor 2 Office 1 Return Air Node Name,  !- Inlet 28 Node Name
  Floor 2 Patient 1 Return Air Node Name,  !- Inlet 29 Node Name
  Floor 2 Patient 2 Return Air Node Name,  !- Inlet 30 Node Name
  Floor 2 Procedure 1 Return Air Node Name,  !- Inlet 31 Node Name
  Floor 2 Procedure 2 Return Air Node Name,  !- Inlet 32 Node Name
  Floor 2 Soil 1 Return Air Node Name,  !- Inlet 33 Node Name
  Floor 2 Sterilizing Return Air Node Name,  !- Inlet 34 Node Name
  Floor 2 Storage 1 Return Air Node Name,  !- Inlet 35 Node Name
  Floor 2 Waiting Return Air Node Name;  !- Inlet 36 Node Name

!***** Air Loop: AHU3 *****

AirLoopHVAC,
  AHU3,                    !- Name
  AHU3_Controllers,        !- Controller List Name
  AHU3 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AHU3 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AHU3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  AHU3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  AHU3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  AHU3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  AHU3_Controllers,        !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  AHU3_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  AHU3_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  AHU3_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  AHU3_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  AHU3_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  AHU3_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  AHU3_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Sensor Node Name
  AHU3_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Sensor Node Name
  AHU3_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Sensor Node Name
  AHU3_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Sensor Node Name
  AHU3_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_CoolC 1_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Sensor Node Name
  AHU3_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  AHU3_CoolC 2_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  AHU3_CoolC 2-AHU3_FanNode,  !- Sensor Node Name
  AHU3_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  AHU3 SAT setpoint,       !- Name
  Temperature,             !- Control Variable
  SURG_SAT_SCH,            !- Schedule Name
  AHU3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU3_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_HeatC 1-AHU3_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU3_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_HeatC 2-AHU3_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU3_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_HeatC 3-AHU3_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  AHU3_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_HeatC 4-AHU3_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  AHU3_CoolC 1 HUMRAT setpoint,  !- Name
  AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  AHU3_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  AHU3_CoolC 2 HUMRAT setpoint,  !- Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Setpoint Node or NodeList Name
  FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  AHU3_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_CoolC 2-AHU3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  AHU3 Humidifier HUMRAT setpoint,  !- Name
  AHU3 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

Sizing:System,
  AHU3,                    !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  7.2,                     !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  7.2,                     !- Central Cooling Design Supply Air Temperature {C}
  7.2,                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AHU3 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  AHU3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  AHU3 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  AHU3 Air Loop Branches,  !- Name
  AHU3 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  AHU3 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AHU3_OA,                 !- Component 1 Name
  AHU3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  AHU3_OA-AHU3_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  AHU3_HeatC 1,            !- Component 2 Name
  AHU3_OA-AHU3_HeatC 1Node,  !- Component 2 Inlet Node Name
  AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  AHU3_HeatC 2,            !- Component 3 Name
  AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 3 Inlet Node Name
  AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  AHU3_HeatC 3,            !- Component 4 Name
  AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 4 Inlet Node Name
  AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  AHU3_HeatC 4,            !- Component 5 Name
  AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 5 Inlet Node Name
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  AHU3_CoolC 1,            !- Component 6 Name
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 6 Inlet Node Name
  AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  AHU3_CoolC 2,            !- Component 7 Name
  AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 7 Inlet Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  AHU3_Fan,                !- Component 8 Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Component 8 Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Component 8 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 9 Object Type
  AHU3 Humidifier,         !- Component 9 Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Component 9 Inlet Node Name
  AHU3 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

AirLoopHVAC:ControllerList,
  AHU3_OA_Controllers,     !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AHU3_OA_Controller;      !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AHU3_OA_Equipment,       !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  AHU3_OAMixing Box;       !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  AHU3_OA,                 !- Name
  AHU3_OA_Controllers,     !- Controller List Name
  AHU3_OA_Equipment;       !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  AHU3_OANode List;        !- Node or NodeList Name 1

NodeList,
  AHU3_OANode List,        !- Name
  AHU3_OAInlet Node;       !- Node 1 Name

OutdoorAir:Mixer,
  AHU3_OAMixing Box,       !- Name
  AHU3_OA-AHU3_HeatC 1Node,  !- Mixed Air Node Name
  AHU3_OAInlet Node,       !- Outdoor Air Stream Node Name
  AHU3_OARelief Node,      !- Relief Air Stream Node Name
  AHU3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  AHU3_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
  AHU3_OA-AHU3_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  AHU3_OA_Controller,      !- Name
  AHU3_OARelief Node,      !- Relief Air Outlet Node Name
  AHU3 Supply Equipment Inlet Node,  !- Return Air Node Name
  AHU3_OA-AHU3_HeatC 1Node,  !- Mixed Air Node Name
  AHU3_OAInlet Node,       !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  AHU3_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  AHU3_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2000;     !- Field 3

Coil:Heating:Water,
  AHU3_HeatC 1,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  AHU3_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_OA-AHU3_HeatC 1Node,  !- Air Inlet Node Name
  AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  AHU3_HeatC 2,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  AHU3_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Inlet Node Name
  AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  AHU3_HeatC 3,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  AHU3_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Inlet Node Name
  AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  AHU3_HeatC 4,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  AHU3_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Inlet Node Name
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  AHU3_CoolC 1,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  AHU3_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Inlet Node Name
  AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  AHU3_CoolC 2,            !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  AHU3_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  AHU3_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Air Inlet Node Name
  AHU3_CoolC 2-AHU3_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  AHU3_Fan,                !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.702,                   !- Fan Total Efficiency
  3007.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  AHU3_CoolC 2-AHU3_FanNode,  !- Air Inlet Node Name
  AHU3_Fan-AHU3 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Humidifier:Steam:Electric,
  AHU3 Humidifier,         !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.0001209,               !- Rated Capacity {m3/s}
  357583.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  AHU3_Fan-AHU3 HumidifierNode,  !- Air Inlet Node Name
  AHU3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

AirLoopHVAC:SupplyPath,
  AHU3,                    !- Name
  AHU3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AHU3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  AHU3 Supply Air Splitter,  !- Name
  AHU3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 2 Operating VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 3 Operating VAV Box Inlet Node Name;  !- Outlet 2 Node Name

AirLoopHVAC:ReturnPath,
  AHU3 Return Air Path,    !- Name
  AHU3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AHU3 Return Air Mixer;   !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  AHU3 Return Air Mixer,   !- Name
  AHU3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 2 Operating Return Air Node Name,  !- Inlet 1 Node Name
  Floor 3 Operating Return Air Node Name;  !- Inlet 2 Node Name

!***** Air Loop: DOAS5 *****

AirLoopHVAC,
  DOAS5,                   !- Name
  DOAS5_Controllers,       !- Controller List Name
  DOAS5 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS5 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  DOAS5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  DOAS5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  DOAS5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  DOAS5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  DOAS5_Controllers,       !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS5_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS5_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  DOAS5_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  DOAS5_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  DOAS5_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  DOAS5_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  DOAS5_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Sensor Node Name
  DOAS5_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS5_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Sensor Node Name
  DOAS5_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS5_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Sensor Node Name
  DOAS5_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS5_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Sensor Node Name
  DOAS5_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS5_CoolC 1_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Sensor Node Name
  DOAS5_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS5_CoolC 2_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Sensor Node Name
  DOAS5_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS5 SAT setpoint,      !- Name
  Temperature,             !- Control Variable
  SAT_DOAS_SCH,            !- Schedule Name
  DOAS5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS5_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_HeatC 1-DOAS5_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS5_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_HeatC 2-DOAS5_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS5_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_HeatC 3-DOAS5_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS5_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_HeatC 4-DOAS5_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS5_CoolC 1 HUMRAT setpoint,  !- Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Setpoint Node or NodeList Name
  FLOOR 3 TRIAGE Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS5_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS5_CoolC 2 HUMRAT setpoint,  !- Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Setpoint Node or NodeList Name
  FLOOR 3 TRIAGE Air Node;  !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS5_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_CoolC 2-DOAS5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  DOAS5 Humidifier HUMRAT setpoint,  !- Name
  DOAS5 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 3 TRIAGE Air Node;  !- Control Zone Air Node Name

Sizing:System,
  DOAS5,                   !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS5 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS5 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  DOAS5 Air Loop Branches,  !- Name
  DOAS5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  DOAS5 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS5_OA,                !- Component 1 Name
  DOAS5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  DOAS5_OA-DOAS5_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  DOAS5_HeatC 1,           !- Component 2 Name
  DOAS5_OA-DOAS5_HeatC 1Node,  !- Component 2 Inlet Node Name
  DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS5_HeatC 2,           !- Component 3 Name
  DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Component 3 Inlet Node Name
  DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  DOAS5_HeatC 3,           !- Component 4 Name
  DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Component 4 Inlet Node Name
  DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DOAS5_HeatC 4,           !- Component 5 Name
  DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Component 5 Inlet Node Name
  DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  DOAS5_CoolC 1,           !- Component 6 Name
  DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Component 6 Inlet Node Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  DOAS5_CoolC 2,           !- Component 7 Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Component 7 Inlet Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  DOAS5_Fan,               !- Component 8 Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Component 8 Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Component 8 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 9 Object Type
  DOAS5 Humidifier,        !- Component 9 Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Component 9 Inlet Node Name
  DOAS5 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

AirLoopHVAC:ControllerList,
  DOAS5_OA_Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS5_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS5_OA_Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DOAS5_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  DOAS5_OA,                !- Name
  DOAS5_OA_Controllers,    !- Controller List Name
  DOAS5_OA_Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  DOAS5_OANode List;       !- Node or NodeList Name 1

NodeList,
  DOAS5_OANode List,       !- Name
  DOAS5_OAInlet Node;      !- Node 1 Name

OutdoorAir:Mixer,
  DOAS5_OAMixing Box,      !- Name
  DOAS5_OA-DOAS5_HeatC 1Node,  !- Mixed Air Node Name
  DOAS5_OAInlet Node,      !- Outdoor Air Stream Node Name
  DOAS5_OARelief Node,     !- Relief Air Stream Node Name
  DOAS5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DOAS5_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
  DOAS5_OA-DOAS5_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DOAS5_OA_Controller,     !- Name
  DOAS5_OARelief Node,     !- Relief Air Outlet Node Name
  DOAS5 Supply Equipment Inlet Node,  !- Return Air Node Name
  DOAS5_OA-DOAS5_HeatC 1Node,  !- Mixed Air Node Name
  DOAS5_OAInlet Node,      !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  DOAS5_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  DOAS5_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Coil:Heating:Water,
  DOAS5_HeatC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS5_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_OA-DOAS5_HeatC 1Node,  !- Air Inlet Node Name
  DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS5_HeatC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS5_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Air Inlet Node Name
  DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS5_HeatC 3,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS5_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Air Inlet Node Name
  DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS5_HeatC 4,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS5_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Air Inlet Node Name
  DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  DOAS5_CoolC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS5_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Air Inlet Node Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  DOAS5_CoolC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS5_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS5_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Air Inlet Node Name
  DOAS5_CoolC 2-DOAS5_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  DOAS5_Fan,               !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.682,                   !- Fan Total Efficiency
  1866.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS5_CoolC 2-DOAS5_FanNode,  !- Air Inlet Node Name
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Humidifier:Steam:Electric,
  DOAS5 Humidifier,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.0001511,               !- Rated Capacity {m3/s}
  446978.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  DOAS5_Fan-DOAS5 HumidifierNode,  !- Air Inlet Node Name
  DOAS5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

AirLoopHVAC:SupplyPath,
  DOAS5,                   !- Name
  DOAS5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS5 Supply Air Splitter,  !- Name
  DOAS5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 3 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 3 Supply VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 3 Triage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 4-6 Clean VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 4-6 Office VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 4-6 Supply VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 7 Clean VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 7 Office VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 7 Supply VAV Box Inlet Node Name;  !- Outlet 18 Node Name

AirLoopHVAC:ReturnPath,
  DOAS5 Return Air Path,   !- Name
  DOAS5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  DOAS5 Return Air Mixer,  !- Name
  DOAS5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 3 Clean Return Air Node Name,  !- Inlet 1 Node Name
  Floor 3 Patient 1 Return Air Node Name,  !- Inlet 2 Node Name
  Floor 3 Patient 2 Return Air Node Name,  !- Inlet 3 Node Name
  Floor 3 Patient Corridor 2 Return Air Node Name,  !- Inlet 4 Node Name
  Floor 3 Supply Return Air Node Name,  !- Inlet 5 Node Name
  Floor 3 Triage Return Air Node Name,  !- Inlet 6 Node Name
  Floor 4-6 Clean Return Air Node Name,  !- Inlet 7 Node Name
  Floor 4-6 Office Return Air Node Name,  !- Inlet 8 Node Name
  Floor 4-6 Patient 1 Return Air Node Name,  !- Inlet 9 Node Name
  Floor 4-6 Patient 2 Return Air Node Name,  !- Inlet 10 Node Name
  Floor 4-6 Patient Corridor 2 Return Air Node Name,  !- Inlet 11 Node Name
  Floor 4-6 Supply Return Air Node Name,  !- Inlet 12 Node Name
  Floor 7 Clean Return Air Node Name,  !- Inlet 13 Node Name
  Floor 7 Office Return Air Node Name,  !- Inlet 14 Node Name
  Floor 7 Patient 1 Return Air Node Name,  !- Inlet 15 Node Name
  Floor 7 Patient 2 Return Air Node Name,  !- Inlet 16 Node Name
  Floor 7 Patient Corridor 2 Return Air Node Name,  !- Inlet 17 Node Name
  Floor 7 Supply Return Air Node Name;  !- Inlet 18 Node Name

!***** Air Loop: DOAS4 *****

AirLoopHVAC,
  DOAS4,                   !- Name
  DOAS4_Controllers,       !- Controller List Name
  DOAS4 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS4 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  DOAS4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  DOAS4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  DOAS4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  DOAS4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  DOAS4_Controllers,       !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS4_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS4_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  DOAS4_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  DOAS4_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  DOAS4_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  DOAS4_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  DOAS4_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Sensor Node Name
  DOAS4_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS4_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Sensor Node Name
  DOAS4_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS4_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Sensor Node Name
  DOAS4_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS4_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Sensor Node Name
  DOAS4_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS4_CoolC 1_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Sensor Node Name
  DOAS4_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS4_CoolC 2_Controller,  !- Name
  TemperatureAndHumidityRatio,  !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Sensor Node Name
  DOAS4_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS4 SAT setpoint,      !- Name
  Temperature,             !- Control Variable
  SAT_DOAS_SCH,            !- Schedule Name
  DOAS4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS4_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_HeatC 1-DOAS4_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS4_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_HeatC 2-DOAS4_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS4_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_HeatC 3-DOAS4_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS4_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_HeatC 4-DOAS4_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS4_CoolC 1 HUMRAT setpoint,  !- Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Setpoint Node or NodeList Name
  FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS4_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
  DOAS4_CoolC 2 HUMRAT setpoint,  !- Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Setpoint Node or NodeList Name
  FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

SetpointManager:MixedAir,
  DOAS4_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_CoolC 2-DOAS4_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  DOAS4 Humidifier HUMRAT setpoint,  !- Name
  DOAS4 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
  FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

Sizing:System,
  DOAS4,                   !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS4 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS4 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  DOAS4 Air Loop Branches,  !- Name
  DOAS4 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  DOAS4 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS4_OA,                !- Component 1 Name
  DOAS4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  DOAS4_OA-DOAS4_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  DOAS4_HeatC 1,           !- Component 2 Name
  DOAS4_OA-DOAS4_HeatC 1Node,  !- Component 2 Inlet Node Name
  DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS4_HeatC 2,           !- Component 3 Name
  DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Component 3 Inlet Node Name
  DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  DOAS4_HeatC 3,           !- Component 4 Name
  DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Component 4 Inlet Node Name
  DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DOAS4_HeatC 4,           !- Component 5 Name
  DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Component 5 Inlet Node Name
  DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  DOAS4_CoolC 1,           !- Component 6 Name
  DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Component 6 Inlet Node Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  DOAS4_CoolC 2,           !- Component 7 Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Component 7 Inlet Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  DOAS4_Fan,               !- Component 8 Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Component 8 Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Component 8 Outlet Node Name
  Humidifier:Steam:Electric,  !- Component 9 Object Type
  DOAS4 Humidifier,        !- Component 9 Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Component 9 Inlet Node Name
  DOAS4 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

AirLoopHVAC:ControllerList,
  DOAS4_OA_Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS4_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS4_OA_Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DOAS4_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  DOAS4_OA,                !- Name
  DOAS4_OA_Controllers,    !- Controller List Name
  DOAS4_OA_Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  DOAS4_OANode List;       !- Node or NodeList Name 1

NodeList,
  DOAS4_OANode List,       !- Name
  DOAS4_OAInlet Node;      !- Node 1 Name

OutdoorAir:Mixer,
  DOAS4_OAMixing Box,      !- Name
  DOAS4_OA-DOAS4_HeatC 1Node,  !- Mixed Air Node Name
  DOAS4_OAInlet Node,      !- Outdoor Air Stream Node Name
  DOAS4_OARelief Node,     !- Relief Air Stream Node Name
  DOAS4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DOAS4_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
  DOAS4_OA-DOAS4_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DOAS4_OA_Controller,     !- Name
  DOAS4_OARelief Node,     !- Relief Air Outlet Node Name
  DOAS4 Supply Equipment Inlet Node,  !- Return Air Node Name
  DOAS4_OA-DOAS4_HeatC 1Node,  !- Mixed Air Node Name
  DOAS4_OAInlet Node,      !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  DOAS4_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  DOAS4_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Coil:Heating:Water,
  DOAS4_HeatC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS4_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_OA-DOAS4_HeatC 1Node,  !- Air Inlet Node Name
  DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS4_HeatC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS4_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Air Inlet Node Name
  DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS4_HeatC 3,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS4_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Air Inlet Node Name
  DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS4_HeatC 4,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS4_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Air Inlet Node Name
  DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  DOAS4_CoolC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS4_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Air Inlet Node Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  DOAS4_CoolC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS4_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS4_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Air Inlet Node Name
  DOAS4_CoolC 2-DOAS4_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  DOAS4_Fan,               !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.682,                   !- Fan Total Efficiency
  1866.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS4_CoolC 2-DOAS4_FanNode,  !- Air Inlet Node Name
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

Humidifier:Steam:Electric,
  DOAS4 Humidifier,        !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  0.0001813,               !- Rated Capacity {m3/s}
  536374.0,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  DOAS4_Fan-DOAS4 HumidifierNode,  !- Air Inlet Node Name
  DOAS4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

AirLoopHVAC:SupplyPath,
  DOAS4,                   !- Name
  DOAS4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS4 Supply Air Splitter,  !- Name
  DOAS4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Floor 3 Elevator VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Floor 3 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Floor 3 ICU VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Floor 3 Nursery VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Floor 3 Procedure VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  Floor 3 Soil VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  Floor 3 Waiting VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Outlet 14 Node Name
  Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Outlet 15 Node Name
  Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
  Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
  Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
  Floor 4-6 Soil VAV Box Inlet Node Name,  !- Outlet 19 Node Name
  Floor 7 Elevator VAV Box Inlet Node Name,  !- Outlet 20 Node Name
  Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Outlet 21 Node Name
  Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
  Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
  Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
  Floor 7 Soil VAV Box Inlet Node Name;  !- Outlet 25 Node Name

AirLoopHVAC:ReturnPath,
  DOAS4 Return Air Path,   !- Name
  DOAS4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  DOAS4 Return Air Mixer,  !- Name
  DOAS4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Floor 3 Elevator Return Air Node Name,  !- Inlet 1 Node Name
  Floor 3 Exam Return Air Node Name,  !- Inlet 2 Node Name
  Floor 3 ICU Return Air Node Name,  !- Inlet 3 Node Name
  Floor 3 Nurse Station 1 Return Air Node Name,  !- Inlet 4 Node Name
  Floor 3 Nurse Station 2 Return Air Node Name,  !- Inlet 5 Node Name
  Floor 3 Nursery Return Air Node Name,  !- Inlet 6 Node Name
  Floor 3 Office Return Air Node Name,  !- Inlet 7 Node Name
  Floor 3 Patient 3 Return Air Node Name,  !- Inlet 8 Node Name
  Floor 3 Patient 4 Return Air Node Name,  !- Inlet 9 Node Name
  Floor 3 Patient Corridor 1 Return Air Node Name,  !- Inlet 10 Node Name
  Floor 3 Procedure Return Air Node Name,  !- Inlet 11 Node Name
  Floor 3 Soil Return Air Node Name,  !- Inlet 12 Node Name
  Floor 3 Waiting Return Air Node Name,  !- Inlet 13 Node Name
  Floor 4-6 Elevator Return Air Node Name,  !- Inlet 14 Node Name
  Floor 4-6 Nurse Station Return Air Node Name,  !- Inlet 15 Node Name
  Floor 4-6 Patient 3 Return Air Node Name,  !- Inlet 16 Node Name
  Floor 4-6 Patient 4 Return Air Node Name,  !- Inlet 17 Node Name
  Floor 4-6 Patient Corridor 1 Return Air Node Name,  !- Inlet 18 Node Name
  Floor 4-6 Soil Return Air Node Name,  !- Inlet 19 Node Name
  Floor 7 Elevator Return Air Node Name,  !- Inlet 20 Node Name
  Floor 7 Nurse Station Return Air Node Name,  !- Inlet 21 Node Name
  Floor 7 Patient 3 Return Air Node Name,  !- Inlet 22 Node Name
  Floor 7 Patient 4 Return Air Node Name,  !- Inlet 23 Node Name
  Floor 7 Patient Corridor 1 Return Air Node Name,  !- Inlet 24 Node Name
  Floor 7 Soil Return Air Node Name;  !- Inlet 25 Node Name

!***** Air Loop: DOAS6 *****

AirLoopHVAC,
  DOAS6,                   !- Name
  DOAS6_Controllers,       !- Controller List Name
  DOAS6 Availability Manager List,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS6 Air Loop Branches,  !- Branch List Name
  ,                        !- Connector List Name
  DOAS6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  DOAS6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  DOAS6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  DOAS6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  DOAS6_Controllers,       !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS6_HeatC 1_Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS6_HeatC 2_Controller,  !- Controller 2 Name
  Controller:WaterCoil,    !- Controller 3 Object Type
  DOAS6_HeatC 3_Controller,  !- Controller 3 Name
  Controller:WaterCoil,    !- Controller 4 Object Type
  DOAS6_HeatC 4_Controller,  !- Controller 4 Name
  Controller:WaterCoil,    !- Controller 5 Object Type
  DOAS6_CoolC 1_Controller,  !- Controller 5 Name
  Controller:WaterCoil,    !- Controller 6 Object Type
  DOAS6_CoolC 2_Controller;  !- Controller 6 Name

Controller:WaterCoil,
  DOAS6_HeatC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Sensor Node Name
  DOAS6_HeatC 1Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS6_HeatC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Sensor Node Name
  DOAS6_HeatC 2Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS6_HeatC 3_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Sensor Node Name
  DOAS6_HeatC 3Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS6_HeatC 4_Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Sensor Node Name
  DOAS6_HeatC 4Demand Inlet Node,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS6_CoolC 1_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Sensor Node Name
  DOAS6_CoolC 1Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS6_CoolC 2_Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Sensor Node Name
  DOAS6_CoolC 2Demand Inlet Node,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  DOAS6 SAT setpoint,      !- Name
  Temperature,             !- Control Variable
  MOB_DOAS_SAT_SCH,        !- Schedule Name
  DOAS6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_HeatC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_HeatC 1-DOAS6_HeatC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_HeatC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_HeatC 2-DOAS6_HeatC 3Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_HeatC 3 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_HeatC 3-DOAS6_HeatC 4Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_HeatC 4 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_HeatC 4-DOAS6_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_CoolC 1 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_CoolC 1-DOAS6_CoolC 2Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS6_CoolC 2 SAT Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_CoolC 2-DOAS6_FanNode;  !- Setpoint Node or NodeList Name

Sizing:System,
  DOAS6,                   !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.8,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS6 Availability Manager List,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  DOAS6 Availability Manager,  !- Name
  HVACOperationSchd;       !- Schedule Name

BranchList,
  DOAS6 Air Loop Branches,  !- Name
  DOAS6 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  DOAS6 Air Loop Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS6_OA,                !- Component 1 Name
  DOAS6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  DOAS6_OA-DOAS6_HeatC 1Node,  !- Component 1 Outlet Node Name
  Coil:Heating:Water,      !- Component 2 Object Type
  DOAS6_HeatC 1,           !- Component 2 Name
  DOAS6_OA-DOAS6_HeatC 1Node,  !- Component 2 Inlet Node Name
  DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS6_HeatC 2,           !- Component 3 Name
  DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Component 3 Inlet Node Name
  DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Component 3 Outlet Node Name
  Coil:Heating:Water,      !- Component 4 Object Type
  DOAS6_HeatC 3,           !- Component 4 Name
  DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Component 4 Inlet Node Name
  DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Component 4 Outlet Node Name
  Coil:Heating:Water,      !- Component 5 Object Type
  DOAS6_HeatC 4,           !- Component 5 Name
  DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Component 5 Inlet Node Name
  DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Component 5 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
  DOAS6_CoolC 1,           !- Component 6 Name
  DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Component 6 Inlet Node Name
  DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Component 6 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
  DOAS6_CoolC 2,           !- Component 7 Name
  DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Component 7 Inlet Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Component 7 Outlet Node Name
  Fan:VariableVolume,      !- Component 8 Object Type
  DOAS6_Fan,               !- Component 8 Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Component 8 Inlet Node Name
  DOAS6 Supply Equipment Outlet Node;  !- Component 8 Outlet Node Name

AirLoopHVAC:ControllerList,
  DOAS6_OA_Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS6_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS6_OA_Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  DOAS6_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  DOAS6_OA,                !- Name
  DOAS6_OA_Controllers,    !- Controller List Name
  DOAS6_OA_Equipment;      !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  DOAS6_OANode List;       !- Node or NodeList Name 1

NodeList,
  DOAS6_OANode List,       !- Name
  DOAS6_OAInlet Node;      !- Node 1 Name

OutdoorAir:Mixer,
  DOAS6_OAMixing Box,      !- Name
  DOAS6_OA-DOAS6_HeatC 1Node,  !- Mixed Air Node Name
  DOAS6_OAInlet Node,      !- Outdoor Air Stream Node Name
  DOAS6_OARelief Node,     !- Relief Air Stream Node Name
  DOAS6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DOAS6_OAMixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  DOAS6_OA-DOAS6_HeatC 1Node;  !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  DOAS6_OA_Controller,     !- Name
  DOAS6_OARelief Node,     !- Relief Air Outlet Node Name
  DOAS6 Supply Equipment Inlet Node,  !- Return Air Node Name
  DOAS6_OA-DOAS6_HeatC 1Node,  !- Mixed Air Node Name
  DOAS6_OAInlet Node,      !- Actuator Node Name
  0.0,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  DOAS6_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Schedule:Compact,
  DOAS6_OAMinOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Coil:Heating:Water,
  DOAS6_HeatC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS6_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_OA-DOAS6_HeatC 1Node,  !- Air Inlet Node Name
  DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS6_HeatC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS6_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Air Inlet Node Name
  DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS6_HeatC 3,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS6_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Air Inlet Node Name
  DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS6_HeatC 4,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS6_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Air Inlet Node Name
  DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water:DetailedGeometry,
  DOAS6_CoolC 1,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS6_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Air Inlet Node Name
  DOAS6_CoolC 1-DOAS6_CoolC 2Node;  !- Air Outlet Node Name

Coil:Cooling:Water:DetailedGeometry,
  DOAS6_CoolC 2,           !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  0.0015,                  !- Fin Thickness {m}
  0.01445,                 !- Tube Inside Diameter {m}
  0.0159,                  !- Tube Outside Diameter {m}
  386.0,                   !- Tube Thermal Conductivity {W/m-K}
  204.0,                   !- Fin Thermal Conductivity {W/m-K}
  0.0018,                  !- Fin Spacing {m}
  0.026,                   !- Tube Depth Spacing {m}
  6,                       !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  DOAS6_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
  DOAS6_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
  DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Air Inlet Node Name
  DOAS6_CoolC 2-DOAS6_FanNode;  !- Air Outlet Node Name

Fan:VariableVolume,
  DOAS6_Fan,               !- Name
  HVACOperationSchd,       !- Availability Schedule Name
  0.64,                    !- Fan Total Efficiency
  1510.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
  ,                        !- Fan Power Minimum Flow Fraction
  0.0,                     !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.040759894,             !- Fan Power Coefficient 1
  0.08804497,              !- Fan Power Coefficient 2
  -0.07292612,             !- Fan Power Coefficient 3
  0.943739823,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS6_CoolC 2-DOAS6_FanNode,  !- Air Inlet Node Name
  DOAS6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;              !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  DOAS6,                   !- Name
  DOAS6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  DOAS6 Supply Air Splitter,  !- Name
  DOAS6 Zone Equipment Inlet Node,  !- Inlet Node Name
  MOB Floor 1 Core VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  MOB Floor 5 Core VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
  MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
  MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
  MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name;  !- Outlet 14 Node Name

AirLoopHVAC:ReturnPath,
  DOAS6 Return Air Path,   !- Name
  DOAS6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  DOAS6 Return Air Mixer,  !- Name
  DOAS6 Zone Equipment Outlet Node,  !- Outlet Node Name
  MOB Floor 1 Core Return Air Node Name,  !- Inlet 1 Node Name
  MOB Floor 1 Perimeter 1 Return Air Node Name,  !- Inlet 2 Node Name
  MOB Floor 1 Perimeter 2 Return Air Node Name,  !- Inlet 3 Node Name
  MOB Floor 1 Perimeter 3 Return Air Node Name,  !- Inlet 4 Node Name
  MOB Floor 2-4 Core Return Air Node Name,  !- Inlet 5 Node Name
  MOB Floor 2-4 Perimeter 1 Return Air Node Name,  !- Inlet 6 Node Name
  MOB Floor 2-4 Perimeter 2 Return Air Node Name,  !- Inlet 7 Node Name
  MOB Floor 2-4 Perimeter 3 Return Air Node Name,  !- Inlet 8 Node Name
  MOB Floor 2-4 Perimeter 4 Return Air Node Name,  !- Inlet 9 Node Name
  MOB Floor 5 Core Return Air Node Name,  !- Inlet 10 Node Name
  MOB Floor 5 Perimeter 1 Return Air Node Name,  !- Inlet 11 Node Name
  MOB Floor 5 Perimeter 2 Return Air Node Name,  !- Inlet 12 Node Name
  MOB Floor 5 Perimeter 3 Return Air Node Name,  !- Inlet 13 Node Name
  MOB Floor 5 Perimeter 4 Return Air Node Name;  !- Inlet 14 Node Name

!***** Plant Loop: SWHSys1 *****

PlantLoop,
  SWHSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SWHSys1 Supply Branches,  !- Plant Side Branch List Name
  SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

Sizing:Plant,
  SWHSys1,                 !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  60.0,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
