! LookupTables.idf
! Basic file description:  1 story office building divided into 3 interior conditioned zones.
!
! Highlights:              Example of using lookup tables as surrogate for performance curves.
!                          For each performance curve that is commented out, one or more table objects are used to represent
!                          that curve. The table objects have the same name as the performance curve with a 2 or 3
!                          appended to the end of the name to represent an alternate method of the table. These tables
!                          are used as performance curve inputs to other objects just as performance curves would be used.
!                          Search for "Table:" to find the first table object.
!
! Simulation Location/Run: Miami Intl Ap FL USA WMO=722020, 2 design days, 2 run periods.
!                          Run Control executes the design days only.
!
! Location:                Miami, FL USA
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             Zone sizing required, No System sizing required (Run Control executes 2 design days)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single 3 mm clear window in the West zone south wall. The walls are 1 in stucco over 4 in
!           common brick and 1 in dense insulation with gypboard on the interior. The roof is a built up roof with
!           1/2 in stone over 3/8 in felt over 4 in dense insulation supported by 2 in heavy weight concrete. The
!           floor is 8 in heavy weight concrete with carpeting. The window to wall ratio is approximately 0.07.
!           Infiltration is fixed at 0.02 m3/s in East zone in winter.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |         (Zone 3)               |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |     (Zone 1)       |       (Zone 2)         |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West  - lighting is 1878.6252 watts, equip is 1928.751 watts, 3 occupants
! Internal gains description:     ZONE East  - lighting is  878.6252 watts, equip is  464.375 watts, 5 occupants
! Internal gains description:     ZONE North - lighting is  878.6252 watts, equip is 2928.751 watts, 4 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         12
! Lights:                         3636 W
! Equipment:                      5322 W
! Windows:                        1 - single pane clear 3mm glass, size = 5 sq. meters
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           Single zone packaged terminal heat pump's condition the North, East, and West zones.
!                                 Thermostat setting at 22.5 C heating set point and 23.5 C cooling set point. This
!                                 example input file is intended to provide a variety of configurations for the packaged
!                                 terminal heat pump. Thermostat set up, fan configuration, and component autosizing
!                                 are varied. Proper control of interior temperatures requires use of a dual
!                                 set point thermostat in each zone. Simply use the commented thermostats (search for
!                                 ZoneControl:Thermostat) below. Uncomment the 2 dual set point thermostats in the
!                                 EAST and NORTH zones and comment out the single set point thermostats for these same
!                                 zones using the comment character (!).
!
! Zonal Equipment:                3 ea. PACKAGEDTERMINAL:HEATPUMP:AIRTOAIR
!                                 Zone 1: Constant volume PTHP operating at different cooling and heating air flow rates.
!                                (West)   Air flow rate when compressor is off is either cooling or heating air flow
!                                         during last compressor ON cycle since the fan continues to operate when the
!                                         compressor is off (ContFanCycComp).
!                                         Cooling and heating coils are scheduled on all year.
!                                         Thermostat uses dual set point.
!                                         The fan for this PTHP is also set up to model a multi-speed fan motor.
!                                         See Fan:OnOff = Zone1PTHPFan for further detail.
!                                 Zone 2: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (East)   Air flow rate when compressor is off is 0 since the fan cycles off with the
!                                         compressor (CycFanCycComp).
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point.
!                                 Zone 3: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (North)  Air flow rate when compressor is off is also autosized.
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point
!
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          COIL:DX:HEATINGEMPIRICAL, Coil:Cooling:DX:SingleSpeed, COIL:ELECTRIC:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
!  Data Source=ASHRAE 2009 Annual Design Conditions

Site:Location,
  Miami Intl Ap FL USA WMO=722020,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=January
! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=July
! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Jan,                     !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  July,                    !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! WMO=722020 Time Zone=NAE (GMT-05:00) Eastern Time (US & Canada)
! Data Source=ASHRAE 2005 Annual Design Conditions

RunPeriodControl:DaylightSavingTime,
  1st Sunday in April,     !- Start Date
  Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,22.03,22.03,22.13,22.3,22.43,22.52,22.62,22.77,22.78,22.55,22.44,22.2;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.5,        !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.9,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.5;        !- Field 11

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.15,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.25,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.15;       !- Field 11

Schedule:Compact,
  OFFICE OCCUPANCY,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: WinterDesignDay,    !- Field 21
  Until: 6:00,0.0,         !- Field 22
  Until: 7:00,0.10,        !- Field 24
  Until: 8:00,0.50,        !- Field 26
  Until: 12:00,1.00,       !- Field 28
  Until: 13:00,0.50,       !- Field 30
  Until: 16:00,1.00,       !- Field 32
  Until: 17:00,0.50,       !- Field 34
  Until: 18:00,0.10,       !- Field 36
  Until: 24:00,0.0,        !- Field 38
  For:AllOtherDays,        !- Field 40
  Until: 24:00,0.0;        !- Field 41

Schedule:Compact,
  OFFICE EQUIP,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: WinterDesignDay,    !- Field 9
  Until: 8:00,0.0,         !- Field 10
  Until: 18:00,1.00,       !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  OFFICE LIGHTING,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: WinterDesignDay,    !- Field 13
  Until: 6:00,0.05,        !- Field 14
  Until: 7:00,0.20,        !- Field 16
  Until: 17:00,1.00,       !- Field 18
  Until: 18:00,0.50,       !- Field 20
  Until: 24:00,0.05,       !- Field 22
  For: AllOtherDays,       !- Field 24
  Until: 24:00,0.05;       !- Field 25

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HeatingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.5;       !- Field 3

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,23.5;       !- Field 3

Schedule:Compact,
  West Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Other Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  ConstantFanSch,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CyclingFanSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B6 - 4 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.101559364,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B6 - 4 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  WEST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  6.096,                   !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  6.096,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  WEST ZONE,               !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  WEST ZONE Lights 1,      !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1878.6252,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  WEST ZONE ElecEq 1,      !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  464.375,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  WEST ZONE Infil 1,       !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  EAST ZONE Infil 1,       !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NORTH ZONE Infil 1,      !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  WEST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA WEST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA WEST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  EAST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA EAST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  NORTH ZONE,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA NORTH ZONE,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  WEST ZONE,               !- Zone or ZoneList Name
  West Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

! Use dual set point thermostats for proper control of interior zones
!  ZoneControl:Thermostat,
!    Zone 2 Thermostat,             !- Thermostat Name
!    EAST ZONE,                     !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
!  ZoneControl:Thermostat,
!    Zone 3 Thermostat,             !- Thermostat Name
!    NORTH ZONE,                    !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
! Single cooling or heating set point thermostats are shown for example purposes

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Other Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint,        !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint;        !- Control 2 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Other Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint,        !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint;        !- Control 2 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
  Heating Setpoint,        !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint,        !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

ZoneHVAC:PackagedTerminalHeatPump,
  Zone1PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone1PTHPAirInletNode,   !- Air Inlet Node Name
  Zone1PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone1PTHPOAMixer,        !- Outdoor Air Mixer Name
  0.5,                     !- Cooling Supply Air Flow Rate {m3/s}
  0.6,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.028,                   !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0233,                  !- Heating Outdoor Air Flow Rate {m3/s}
  0.0186,                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Zone1PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
  Zone1PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Zone1PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone1PTHPSupHeater,      !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  Zone2PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone2PTHPAirInletNode,   !- Air Inlet Node Name
  Zone2PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone2PTHPOAMixer,        !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Zone2PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
  Zone2PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Zone2PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone2PTHPSupHeater,      !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  Zone3PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone3PTHPAirInletNode,   !- Air Inlet Node Name
  Zone3PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone3PTHPOAMixer,        !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:ConstantVolume,      !- Supply Air Fan Object Type
  Zone3PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
  Zone3PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Zone3PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone3PTHPSupHeater,      !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,             !- Fan Placement
  ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone1PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone2PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone3PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  WEST ZONE,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
  Zone3PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Zone3PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone3PTHPSupHeatInletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  Zone1PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  0.6,                     !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Zone1PTHPOAMixerOutletNode,  !- Air Inlet Node Name
  Zone1PTHPFanOutletNode,  !- Air Outlet Node Name
  FanPowerRatioCurve,      !- Fan Power Ratio Function of Speed Ratio Curve Name
  FanEffRatioCurve;        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name

Fan:OnOff,
  Zone2PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.5,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Zone2PTHPOAMixerOutletNode,  !- Air Inlet Node Name
  Zone2PTHPFanOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
  Zone1PTHPDXCoolCoil,     !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  8750.0,                  !- Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  0.5,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone1PTHPFanOutletNode,  !- Air Inlet Node Name
  Zone1PTHPDXCoolCoilOutletNode,  !- Air Outlet Node Name
  HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACEIRFT,               !- Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:DX:SingleSpeed,
  Zone2PTHPDXCoolCoil,     !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone2PTHPFanOutletNode,  !- Air Inlet Node Name
  Zone2PTHPCoolCoilOutletNode,  !- Air Outlet Node Name
  HPACCoolCapFT2,          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF2,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACEIRFT2,              !- Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF2,             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACPLFFPLR2,            !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:DX:SingleSpeed,
  Zone3PTHPDXCoolCoil,     !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone3PTHPOAMixerOutletNode,  !- Air Inlet Node Name
  Zone3PTHPCoolCoilOutletNode,  !- Air Outlet Node Name
  HPACCoolCapFT3,          !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF3,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACEIRFT3,              !- Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF3,             !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACPLFFPLR3,            !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ;                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  Zone1PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone1PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone1PTHPAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Zone2PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone2PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone2PTHPAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Zone3PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone3PTHPSupHeatInletNode,  !- Air Inlet Node Name
  Zone3PTHPAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

Coil:Heating:DX:SingleSpeed,
  Zone1PTHPDXHeatCoil,     !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  10000.0,                 !- Gross Rated Heating Capacity {W}
  2.75,                    !- Gross Rated Heating COP {W/W}
  0.6,                     !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone1PTHPDXCoolCoilOutletNode,  !- Air Inlet Node Name
  Zone1PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
  HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  ,                        !- Region number for calculating HSPF
  ,                        !- Evaporator Air Inlet Node Name
  ,                        !- Zone Name for Evaporator Placement
  ,                        !- Secondary Coil Air Flow Rate {m3/s}
  ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
  Zone2PTHPDXHeatCoil,     !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Gross Rated Heating Capacity {W}
  2.75,                    !- Gross Rated Heating COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone2PTHPCoolCoilOutletNode,  !- Air Inlet Node Name
  Zone2PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
  HPACHeatCapFT2,          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF2,         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT2,          !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF2,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR2,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  ,                        !- Region number for calculating HSPF
  ,                        !- Evaporator Air Inlet Node Name
  ,                        !- Zone Name for Evaporator Placement
  ,                        !- Secondary Coil Air Flow Rate {m3/s}
  ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

Coil:Heating:DX:SingleSpeed,
  Zone3PTHPDXHeatCoil,     !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Gross Rated Heating Capacity {W}
  2.75,                    !- Gross Rated Heating COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Zone3PTHPCoolCoilOutletNode,  !- Air Inlet Node Name
  Zone3PTHPDXHeatCoilOutletNode,  !- Air Outlet Node Name
  HPACHeatCapFT3,          !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF3,         !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF3,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR3,        !- Part Load Fraction Correlation Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  20000.0,                 !- Resistive Defrost Heater Capacity {W}
  ,                        !- Region number for calculating HSPF
  ,                        !- Evaporator Air Inlet Node Name
  ,                        !- Zone Name for Evaporator Placement
  ,                        !- Secondary Coil Air Flow Rate {m3/s}
  ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  Zone1PTHPOAMixer,        !- Name
  Zone1PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone1PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone1PTHPExhNode,        !- Relief Air Stream Node Name
  Zone1PTHPAirInletNode;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Zone2PTHPOAMixer,        !- Name
  Zone2PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone2PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone2PTHPExhNode,        !- Relief Air Stream Node Name
  Zone2PTHPAirInletNode;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Zone3PTHPOAMixer,        !- Name
  Zone3PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone3PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone3PTHPExhNode,        !- Relief Air Stream Node Name
  Zone3PTHPAirInletNode;   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  OutsideAirInletNodes,    !- Name
  Zone1PTHPOAInNode,       !- Node 1 Name
  Zone2PTHPOAInNode,       !- Node 2 Name
  Zone3PTHPOAInNode;       !- Node 3 Name

NodeList,
  Zone1Inlets,             !- Name
  Zone1PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone1Exhausts,           !- Name
  Zone1PTHPAirInletNode;   !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  Zone2PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone2Exhausts,           !- Name
  Zone2PTHPAirInletNode;   !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  Zone3PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone3Exhausts,           !- Name
  Zone3PTHPAirInletNode;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!  Curve:Quadratic,
!    HPACCoolCapFFF,          !- Name
!    0.8,                     !- Coefficient1 Constant
!    0.2,                     !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x

Output:Diagnostics,
  DisplayAdvancedReportVariables;  !- Key 1

! Create a performance curve and use it throughout the simulation.
! Since the DisplayExtraWarnings flag is used, write the performance cuve to eio file.

Table:IndependentVariable,
  HPACCoolCapFFF_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.0,                     !- Value 2
  1.5;                     !- Value 3

Table:IndependentVariableList,
  HPACCoolCapFFF_IndependentVariableList,  !- Name
  HPACCoolCapFFF_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCoolCapFFF,          !- Name
  HPACCoolCapFFF_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.8,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.8,                     !- Output Value 1
  1.0,                     !- Output Value 2
  1.1;                     !- Output Value 3

! Create a performance curve and use it throughout the simulation
! Since the DisplayExtraWarnings flag is used, the table data read is echoed to the eio file

Table:IndependentVariable,
  HPACCoolCapFFF2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.0,                     !- Value 2
  1.5;                     !- Value 3

Table:IndependentVariableList,
  HPACCoolCapFFF2_IndependentVariableList,  !- Name
  HPACCoolCapFFF2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCoolCapFFF2,         !- Name
  HPACCoolCapFFF2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.8,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.8,                     !- Output Value 1
  1.0,                     !- Output Value 2
  1.1;                     !- Output Value 3

! Use linear interpolation of table to evaluate the tabular data. Do not extrapolate.
! Curve Type needs to be Quadratic for this curves "usage" even though a linear curve is modeled

Table:IndependentVariable,
  HPACCoolCapFFF3_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.5;                     !- Value 2

Table:IndependentVariableList,
  HPACCoolCapFFF3_IndependentVariableList,  !- Name
  HPACCoolCapFFF3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCoolCapFFF3,         !- Name
  HPACCoolCapFFF3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.8,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.8,                     !- Output Value 1
  1.1;                     !- Output Value 2

!  Curve:Quadratic,
!    HPACEIRFFF,              !- Name
!    1.1552,                  !- Coefficient1 Constant
!    -0.1808,                 !- Coefficient2 x
!    0.0256,                  !- Coefficient3 x**2
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x
! Evaluate the tabular data using the Lagrange interpolation equation with 3 point (Quadratic) interpolation

Table:IndependentVariable,
  HPACEIRFFF_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACEIRFFF_IndependentVariableList,  !- Name
  HPACEIRFFF_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACEIRFFF,              !- Name
  HPACEIRFFF_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.1552,                  !- Output Value 1
  1.0712,                  !- Output Value 2
  1.0,                     !- Output Value 3
  0.9416;                  !- Output Value 4

! create performance curve and use it throughout the simulation. At least 3 data points (Quadratic) are required.

Table:IndependentVariable,
  HPACEIRFFF2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACEIRFFF2_IndependentVariableList,  !- Name
  HPACEIRFFF2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACEIRFFF2,             !- Name
  HPACEIRFFF2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.1552,                  !- Output Value 1
  1.0712,                  !- Output Value 2
  1.0,                     !- Output Value 3
  0.9416;                  !- Output Value 4

! Linearly interpolate table with no extrapolation.

Table:IndependentVariable,
  HPACEIRFFF3_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACEIRFFF3_IndependentVariableList,  !- Name
  HPACEIRFFF3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACEIRFFF3,             !- Name
  HPACEIRFFF3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.1552,                  !- Output Value 1
  1.0712,                  !- Output Value 2
  1.0,                     !- Output Value 3
  0.9416;                  !- Output Value 4

!  Curve:Quadratic,
!    HPACPLFFPLR,             !- Name
!    0.85,                    !- Coefficient1 Constant
!    0.15,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Use linear interpolation of table with no extrapolation

Table:IndependentVariable,
  HPACPLFFPLR_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  HPACPLFFPLR_IndependentVariableList,  !- Name
  HPACPLFFPLR_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACPLFFPLR,             !- Name
  HPACPLFFPLR_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.85,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.85,                    !- Output Value 1
  1.0;                     !- Output Value 2

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

Table:IndependentVariable,
  HPACPLFFPLR2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0;                     !- Value 3

Table:IndependentVariableList,
  HPACPLFFPLR2_IndependentVariableList,  !- Name
  HPACPLFFPLR2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACPLFFPLR2,            !- Name
  HPACPLFFPLR2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.85,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.85,                    !- Output Value 1
  0.925,                   !- Output Value 2
  1.0;                     !- Output Value 3

! Use Quadratic interpolation of tabular data. Although this is a linear curve, this example is shown for illustration purposes.

Table:IndependentVariable,
  HPACPLFFPLR3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0;                     !- Value 3

Table:IndependentVariableList,
  HPACPLFFPLR3_IndependentVariableList,  !- Name
  HPACPLFFPLR3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACPLFFPLR3,            !- Name
  HPACPLFFPLR3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.85,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.85,                    !- Output Value 1
  0.925,                   !- Output Value 2
  1.0;                     !- Output Value 3

!  Curve:Quadratic,
!    HPACHeatEIRFFF,          !- Name
!    1.3824,                  !- Coefficient1 Constant
!    -0.4336,                 !- Coefficient2 x
!    0.0512,                  !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Linearly interpolate tabular data, do not extrapolate

Table:IndependentVariable,
  HPACHeatEIRFFF_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.25,                    !- Value 2
  0.5,                     !- Value 3
  0.75,                    !- Value 4
  1.0;                     !- Value 5

Table:IndependentVariableList,
  HPACHeatEIRFFF_IndependentVariableList,  !- Name
  HPACHeatEIRFFF_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFFF,          !- Name
  HPACHeatEIRFFF_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.3824,                  !- Output Value 1
  1.2772,                  !- Output Value 2
  1.1784,                  !- Output Value 3
  1.086,                   !- Output Value 4
  1.0;                     !- Output Value 5

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

Table:IndependentVariable,
  HPACHeatEIRFFF2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.25,                    !- Value 2
  0.5,                     !- Value 3
  0.75,                    !- Value 4
  1.0;                     !- Value 5

Table:IndependentVariableList,
  HPACHeatEIRFFF2_IndependentVariableList,  !- Name
  HPACHeatEIRFFF2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFFF2,         !- Name
  HPACHeatEIRFFF2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.3824,                  !- Output Value 1
  1.2772,                  !- Output Value 2
  1.1784,                  !- Output Value 3
  1.086,                   !- Output Value 4
  1.0;                     !- Output Value 5

! Use Quadratic interpolation of tabular data.

Table:IndependentVariable,
  HPACHeatEIRFFF3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.25,                    !- Value 2
  0.5,                     !- Value 3
  0.75,                    !- Value 4
  1.0;                     !- Value 5

Table:IndependentVariableList,
  HPACHeatEIRFFF3_IndependentVariableList,  !- Name
  HPACHeatEIRFFF3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFFF3,         !- Name
  HPACHeatEIRFFF3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  1.5,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  1.3824,                  !- Output Value 1
  1.2772,                  !- Output Value 2
  1.1784,                  !- Output Value 3
  1.086,                   !- Output Value 4
  1.0;                     !- Output Value 5

!  Curve:Quadratic,
!    HPACCOOLPLFFPLR,         !- Name
!    0.75,                    !- Coefficient1 Constant
!    0.25,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    1.0;                     !- Maximum Value of x
! Linearly interpolate tabular data

Table:IndependentVariable,
  HPACCOOLPLFFPLR_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  HPACCOOLPLFFPLR_IndependentVariableList,  !- Name
  HPACCOOLPLFFPLR_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCOOLPLFFPLR,         !- Name
  HPACCOOLPLFFPLR_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.75,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Output Value 1
  1.0;                     !- Output Value 2

! Use Quadratic interpolation of tabular data.

Table:IndependentVariable,
  HPACCOOLPLFFPLR2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  HPACCOOLPLFFPLR2_IndependentVariableList,  !- Name
  HPACCOOLPLFFPLR2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCOOLPLFFPLR2,        !- Name
  HPACCOOLPLFFPLR2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.75,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Output Value 1
  1.0;                     !- Output Value 2

! create performance curve and use it throughout simulation. At least 3 data points are required for Quadratic curves.

Table:IndependentVariable,
  HPACCOOLPLFFPLR3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0;                     !- Value 3

Table:IndependentVariableList,
  HPACCOOLPLFFPLR3_IndependentVariableList,  !- Name
  HPACCOOLPLFFPLR3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACCOOLPLFFPLR3,        !- Name
  HPACCOOLPLFFPLR3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.75,                    !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Output Value 1
  0.875,                   !- Output Value 2
  1.0;                     !- Output Value 3

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
!  Curve:Cubic,
!    HPACHeatCapFT,           !- Name
!    0.758746,                !- Coefficient1 Constant
!    0.027626,                !- Coefficient2 x
!    0.000148716,             !- Coefficient3 x**2
!    0.0000034992,            !- Coefficient4 x**3
!    -20.0,                   !- Minimum Value of x
!    20.0,                    !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type

Table:IndependentVariable,
  HPACHeatCapFT_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0,                    !- Value 5
  30.0;                    !- Value 6

Table:IndependentVariableList,
  HPACHeatCapFT_IndependentVariableList,  !- Name
  HPACHeatCapFT_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFT,           !- Name
  HPACHeatCapFT_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.237719,                !- Output Value 1
  0.493858,                !- Output Value 2
  0.758746,                !- Output Value 3
  1.053377,                !- Output Value 4
  1.398746,                !- Output Value 5
  1.815849;                !- Output Value 6

Table:IndependentVariable,
  HPACHeatCapFT2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0,                    !- Value 5
  30.0;                    !- Value 6

Table:IndependentVariableList,
  HPACHeatCapFT2_IndependentVariableList,  !- Name
  HPACHeatCapFT2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFT2,          !- Name
  HPACHeatCapFT2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.237719,                !- Output Value 1
  0.493858,                !- Output Value 2
  0.758746,                !- Output Value 3
  1.053377,                !- Output Value 4
  1.398746,                !- Output Value 5
  1.815849;                !- Output Value 6

Table:IndependentVariable,
  HPACHeatCapFT3_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0,                    !- Value 5
  30.0;                    !- Value 6

Table:IndependentVariableList,
  HPACHeatCapFT3_IndependentVariableList,  !- Name
  HPACHeatCapFT3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFT3,          !- Name
  HPACHeatCapFT3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.237719,                !- Output Value 1
  0.493858,                !- Output Value 2
  0.758746,                !- Output Value 3
  1.053377,                !- Output Value 4
  1.398746,                !- Output Value 5
  1.815849;                !- Output Value 6

!  Curve:Cubic,
!    HPACHeatCapFFF,          !- Name
!    0.84,                    !- Coefficient1 Constant
!    0.16,                    !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Coefficient4 x**3
!    0.5,                     !- Minimum Value of x
!    1.5;                     !- Maximum Value of x
! Use Lagrange interpolation 4th order polynomial to evaluate tabular data

Table:IndependentVariable,
  HPACHeatCapFFF_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACHeatCapFFF_IndependentVariableList,  !- Name
  HPACHeatCapFFF_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFFF,          !- Name
  HPACHeatCapFFF_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.84,                    !- Output Value 1
  0.92,                    !- Output Value 2
  1.0,                     !- Output Value 3
  1.08;                    !- Output Value 4

! create performance curve and use throughout simulation

Table:IndependentVariable,
  HPACHeatCapFFF2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACHeatCapFFF2_IndependentVariableList,  !- Name
  HPACHeatCapFFF2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFFF2,         !- Name
  HPACHeatCapFFF2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.84,                    !- Output Value 1
  0.92,                    !- Output Value 2
  1.0,                     !- Output Value 3
  1.08;                    !- Output Value 4

! linearly interpolate tabular data

Table:IndependentVariable,
  HPACHeatCapFFF3_IndependentVariable1,  !- Name
  Linear,                  !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.5,                     !- Value 2
  1.0,                     !- Value 3
  1.5;                     !- Value 4

Table:IndependentVariableList,
  HPACHeatCapFFF3_IndependentVariableList,  !- Name
  HPACHeatCapFFF3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatCapFFF3,         !- Name
  HPACHeatCapFFF3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.84,                    !- Output Value 1
  0.92,                    !- Output Value 2
  1.0,                     !- Output Value 3
  1.08;                    !- Output Value 4

!  Curve:Cubic,
!    HPACHeatEIRFT,           !- Name
!    1.19248,                 !- Coefficient1 Constant
!    -0.0300438,              !- Coefficient2 x
!    0.00103745,              !- Coefficient3 x**2
!    -0.000023328,            !- Coefficient4 x**3
!    -20.0,                   !- Minimum Value of x
!    20.0,                    !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
! create performance curve and use throughout simulation
! note maximum value of X1 used here and written to performance cuve object will be 30 since
! the tabular data includes this data point

Table:IndependentVariable,
  HPACHeatEIRFT_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0,                    !- Value 5
  30.0;                    !- Value 6

Table:IndependentVariableList,
  HPACHeatEIRFT_IndependentVariableList,  !- Name
  HPACHeatEIRFT_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFT,           !- Name
  HPACHeatEIRFT_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  2.39469,                 !- Output Value 1
  1.619991,                !- Output Value 2
  1.19248,                 !- Output Value 3
  0.972459,                !- Output Value 4
  0.81996,                 !- Output Value 5
  0.595015;                !- Output Value 6

! create performance curve and use throughout simulation
! note maximum value of X1 used here and written to performance cuve object will be 20 since
! the tabular data does not include the "30" data point

Table:IndependentVariable,
  HPACHeatEIRFT2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0;                    !- Value 5

Table:IndependentVariableList,
  HPACHeatEIRFT2_IndependentVariableList,  !- Name
  HPACHeatEIRFT2_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFT2,          !- Name
  HPACHeatEIRFT2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  2.39469,                 !- Output Value 1
  1.619991,                !- Output Value 2
  1.19248,                 !- Output Value 3
  0.972459,                !- Output Value 4
  0.81996;                 !- Output Value 5

! Use Lagrange form of the interpolation equation.

Table:IndependentVariable,
  HPACHeatEIRFT3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  -20.0,                   !- Minimum Value
  20.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  -20.0,                   !- Value 1
  -10.0,                   !- Value 2
  0.0,                     !- Value 3
  10.0,                    !- Value 4
  20.0;                    !- Value 5

Table:IndependentVariableList,
  HPACHeatEIRFT3_IndependentVariableList,  !- Name
  HPACHeatEIRFT3_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  HPACHeatEIRFT3,          !- Name
  HPACHeatEIRFT3_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  2.39469,                 !- Output Value 1
  1.619991,                !- Output Value 2
  1.19248,                 !- Output Value 3
  0.972459,                !- Output Value 4
  0.81996;                 !- Output Value 5

!  Curve:Cubic,
!    FanEffRatioCurve,        !- Name
!    0.33856828,              !- Coefficient1 Constant
!    1.72644131,              !- Coefficient2 x
!    -1.49280132,             !- Coefficient3 x**2
!    0.42776208,              !- Coefficient4 x**3
!    0.5,                     !- Minimum Value of x
!    1.5,                     !- Maximum Value of x
!    0.3,                     !- Minimum Curve Output
!    1.0;                     !- Maximum Curve Output
! Use Lagrange form of the interpolation equation.
! LagrangeinterpolationLinearExtrapolation,  !- Interpolation Method

Table:IndependentVariable,
  FanEffRatioCurve_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  0.5,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.1,                     !- Value 2
  0.2,                     !- Value 3
  0.3,                     !- Value 4
  0.4,                     !- Value 5
  0.5,                     !- Value 6
  0.6,                     !- Value 7
  0.7,                     !- Value 8
  0.8,                     !- Value 9
  0.9,                     !- Value 10
  1.0,                     !- Value 11
  1.1,                     !- Value 12
  1.2,                     !- Value 13
  1.3,                     !- Value 14
  1.4,                     !- Value 15
  1.5;                     !- Value 16

Table:IndependentVariableList,
  FanEffRatioCurve_IndependentVariableList,  !- Name
  FanEffRatioCurve_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  FanEffRatioCurve,        !- Name
  FanEffRatioCurve_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.3,                     !- Minimum Output
  1.0,                     !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.338568,                !- Output Value 1
  0.496712,                !- Output Value 2
  0.627567,                !- Output Value 3
  0.733698,                !- Output Value 4
  0.817673,                !- Output Value 5
  0.882059,                !- Output Value 6
  0.929421,                !- Output Value 7
  0.962327,                !- Output Value 8
  0.983343,                !- Output Value 9
  0.995035,                !- Output Value 10
  0.99997,                 !- Output Value 11
  1.000715,                !- Output Value 12
  0.999837,                !- Output Value 13
  0.999901,                !- Output Value 14
  1.003475,                !- Output Value 15
  1.013124;                !- Output Value 16

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
!   Curve = C1 + C2*x**C3, x = fan speed ratio
!  Curve:Exponent,
!    FanPowerRatioCurve,      !- Name
!    0.0,                     !- Coefficient1 Constant
!    1.0,                     !- Coefficient2 Constant
!    3.0,                     !- Coefficient3 Constant
!    0.0,                     !- Minimum Value of x
!    1.5,                     !- Maximum Value of x
!    0.01,                    !- Minimum Curve Output
!    1.5;                     !- Maximum Curve Output
! Use Lagrange form of the interpolation equation. Interpolation Method EvaluateCurveToLimits is not allowed.

Table:IndependentVariable,
  FanPowerRatioCurve_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.5,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Value 1
  0.2,                     !- Value 2
  0.4,                     !- Value 3
  0.6,                     !- Value 4
  0.8,                     !- Value 5
  1.0,                     !- Value 6
  1.25,                    !- Value 7
  1.5;                     !- Value 8

Table:IndependentVariableList,
  FanPowerRatioCurve_IndependentVariableList,  !- Name
  FanPowerRatioCurve_IndependentVariable1;  !- Independent Variable 1 Name

Table:Lookup,
  FanPowerRatioCurve,      !- Name
  FanPowerRatioCurve_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.0,                     !- Output Value 1
  0.008,                   !- Output Value 2
  0.064,                   !- Output Value 3
  0.216,                   !- Output Value 4
  0.512,                   !- Output Value 5
  1.0,                     !- Output Value 6
  1.953125,                !- Output Value 7
  3.357;                   !- Output Value 8

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!  Curve:Biquadratic,
!    HPACCoolCapFT,           !- Name
!    0.942587793,             !- Coefficient1 Constant
!    0.009543347,             !- Coefficient2 x
!    0.000683770,             !- Coefficient3 x**2
!    -0.011042676,            !- Coefficient4 y
!    0.000005249,             !- Coefficient5 y**2
!    -0.000009720,            !- Coefficient6 x*y
!    12.77778,                !- Minimum Value of x
!    23.88889,                !- Maximum Value of x
!    18.0,                    !- Minimum Value of y
!    46.11111,                !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Temperature,             !- Input Unit Type for Y
!    Dimensionless;           !- Output Unit Type

Table:IndependentVariable,
  HPACCoolCapFT_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  12.77778,                !- Value 1
  15.0,                    !- Value 2
  18.0,                    !- Value 3
  19.44449,                !- Value 4
  21.0,                    !- Value 5
  23.88889;                !- Value 6

Table:IndependentVariable,
  HPACCoolCapFT_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  18.0,                    !- Value 1
  24.0,                    !- Value 2
  30.0,                    !- Value 3
  35.0,                    !- Value 4
  36.0,                    !- Value 5
  41.0,                    !- Value 6
  46.11111;                !- Value 7

Table:IndependentVariableList,
  HPACCoolCapFT_IndependentVariableList,  !- Name
  HPACCoolCapFT_IndependentVariable1,  !- Independent Variable 1 Name
  HPACCoolCapFT_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACCoolCapFT,           !- Name
  HPACCoolCapFT_IndependentVariableList,  !- Independent Variable List Name
  AutomaticWithDivisor,    !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  40000.0,                 !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  24421.69383,             !- Output Value 1
  22779.73113,             !- Output Value 2
  21147.21662,             !- Output Value 3
  19794.00525,             !- Output Value 4
  19524.15032,             !- Output Value 5
  18178.81244,             !- Output Value 6
  16810.36004,             !- Output Value 7
  25997.3589,              !- Output Value 8
  24352.1562,              !- Output Value 9
  22716.4017,              !- Output Value 10
  21360.49033,             !- Output Value 11
  21090.0954,              !- Output Value 12
  19742.05753,             !- Output Value 13
  18370.84513,             !- Output Value 14
  28392.31868,             !- Output Value 15
  26742.74198,             !- Output Value 16
  25102.61348,             !- Output Value 17
  23743.0571,              !- Output Value 18
  23471.93318,             !- Output Value 19
  22120.2503,              !- Output Value 20
  20745.3119,              !- Output Value 21
  29655.22876,             !- Output Value 22
  28003.546,               !- Output Value 23
  26361.31143,             !- Output Value 24
  25000.0,                 !- Output Value 25
  24728.52506,             !- Output Value 26
  23375.08713,             !- Output Value 27
  21998.35468,             !- Output Value 28
  31094.97495,             !- Output Value 29
  29441.02425,             !- Output Value 30
  27796.52175,             !- Output Value 31
  26433.32038,             !- Output Value 32
  26161.46745,             !- Output Value 33
  24806.13958,             !- Output Value 34
  23427.47518,             !- Output Value 35
  33988.3473,              !- Output Value 36
  32330.1846,              !- Output Value 37
  30681.4701,              !- Output Value 38
  29314.75872,             !- Output Value 39
  29042.2038,              !- Output Value 40
  27683.36592,             !- Output Value 41
  26301.11353;             !- Output Value 42

Table:IndependentVariable,
  HPACCoolCapFT2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  12.77778,                !- Value 1
  15.0,                    !- Value 2
  18.0,                    !- Value 3
  19.44449,                !- Value 4
  21.0,                    !- Value 5
  23.88889;                !- Value 6

Table:IndependentVariable,
  HPACCoolCapFT2_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  18.0,                    !- Value 1
  24.0,                    !- Value 2
  30.0,                    !- Value 3
  35.0,                    !- Value 4
  36.0,                    !- Value 5
  41.0,                    !- Value 6
  46.11111;                !- Value 7

Table:IndependentVariableList,
  HPACCoolCapFT2_IndependentVariableList,  !- Name
  HPACCoolCapFT2_IndependentVariable1,  !- Independent Variable 1 Name
  HPACCoolCapFT2_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACCoolCapFT2,          !- Name
  HPACCoolCapFT2_IndependentVariableList,  !- Independent Variable List Name
  AutomaticWithDivisor,    !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  40000.0,                 !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  24421.69383,             !- Output Value 1
  22779.73113,             !- Output Value 2
  21147.21662,             !- Output Value 3
  19794.00525,             !- Output Value 4
  19524.15032,             !- Output Value 5
  18178.81244,             !- Output Value 6
  16810.36004,             !- Output Value 7
  25997.3589,              !- Output Value 8
  24352.1562,              !- Output Value 9
  22716.4017,              !- Output Value 10
  21360.49033,             !- Output Value 11
  21090.0954,              !- Output Value 12
  19742.05753,             !- Output Value 13
  18370.84513,             !- Output Value 14
  28392.31868,             !- Output Value 15
  26742.74198,             !- Output Value 16
  25102.61348,             !- Output Value 17
  23743.0571,              !- Output Value 18
  23471.93318,             !- Output Value 19
  22120.2503,              !- Output Value 20
  20745.3119,              !- Output Value 21
  29655.22876,             !- Output Value 22
  28003.546,               !- Output Value 23
  26361.31143,             !- Output Value 24
  25000.0,                 !- Output Value 25
  24728.52506,             !- Output Value 26
  23375.08713,             !- Output Value 27
  21998.35468,             !- Output Value 28
  31094.97495,             !- Output Value 29
  29441.02425,             !- Output Value 30
  27796.52175,             !- Output Value 31
  26433.32038,             !- Output Value 32
  26161.46745,             !- Output Value 33
  24806.13958,             !- Output Value 34
  23427.47518,             !- Output Value 35
  33988.3473,              !- Output Value 36
  32330.1846,              !- Output Value 37
  30681.4701,              !- Output Value 38
  29314.75872,             !- Output Value 39
  29042.2038,              !- Output Value 40
  27683.36592,             !- Output Value 41
  26301.11353;             !- Output Value 42

Table:IndependentVariable,
  HPACCoolCapFT3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  12.77778,                !- Value 1
  15.0,                    !- Value 2
  18.0,                    !- Value 3
  19.44448943,             !- Value 4
  21.0,                    !- Value 5
  23.88889;                !- Value 6

Table:IndependentVariable,
  HPACCoolCapFT3_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  18.0,                    !- Value 1
  24.0,                    !- Value 2
  30.0,                    !- Value 3
  35.0,                    !- Value 4
  36.0,                    !- Value 5
  41.0,                    !- Value 6
  46.11111;                !- Value 7

Table:IndependentVariableList,
  HPACCoolCapFT3_IndependentVariableList,  !- Name
  HPACCoolCapFT3_IndependentVariable1,  !- Independent Variable 1 Name
  HPACCoolCapFT3_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACCoolCapFT3,          !- Name
  HPACCoolCapFT3_IndependentVariableList,  !- Independent Variable List Name
  AutomaticWithDivisor,    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  24421.69383,             !- Output Value 1
  22779.73113,             !- Output Value 2
  21147.21662,             !- Output Value 3
  19794.00525,             !- Output Value 4
  19524.15032,             !- Output Value 5
  18178.81244,             !- Output Value 6
  16810.36004,             !- Output Value 7
  25997.3589,              !- Output Value 8
  24352.1562,              !- Output Value 9
  22716.4017,              !- Output Value 10
  21360.49033,             !- Output Value 11
  21090.0954,              !- Output Value 12
  19742.05753,             !- Output Value 13
  18370.84513,             !- Output Value 14
  28392.31868,             !- Output Value 15
  26742.74198,             !- Output Value 16
  25102.61348,             !- Output Value 17
  23743.0571,              !- Output Value 18
  23471.93318,             !- Output Value 19
  22120.2503,              !- Output Value 20
  20745.3119,              !- Output Value 21
  29655.22876,             !- Output Value 22
  28003.546,               !- Output Value 23
  26361.31143,             !- Output Value 24
  25000.0,                 !- Output Value 25
  24728.52506,             !- Output Value 26
  23375.08713,             !- Output Value 27
  21998.35468,             !- Output Value 28
  31094.97495,             !- Output Value 29
  29441.02425,             !- Output Value 30
  27796.52175,             !- Output Value 31
  26433.32038,             !- Output Value 32
  26161.46745,             !- Output Value 33
  24806.13958,             !- Output Value 34
  23427.47518,             !- Output Value 35
  33988.3473,              !- Output Value 36
  32330.1846,              !- Output Value 37
  30681.4701,              !- Output Value 38
  29314.75872,             !- Output Value 39
  29042.2038,              !- Output Value 40
  27683.36592,             !- Output Value 41
  26301.11353;             !- Output Value 42

!  Curve:Biquadratic,
!    HPACEIRFT,               !- Name
!    0.342414409,             !- Coefficient1 Constant
!    0.034885008,             !- Coefficient2 x
!    -0.000623700,            !- Coefficient3 x**2
!    0.004977216,             !- Coefficient4 y
!    0.000437951,             !- Coefficient5 y**2
!    -0.000728028,            !- Coefficient6 x*y
!    12.77778,                !- Minimum Value of x
!    23.88889,                !- Maximum Value of x
!    18.0,                    !- Minimum Value of y
!    46.11111,                !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,             !- Input Unit Type for X
!    Temperature,             !- Input Unit Type for Y
!    Dimensionless;           !- Output Unit Type
! create performance curve for use thorughout simulation. At least 6 data points are required.

Table:IndependentVariable,
  HPACEIRFT_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  LookupTable.csv,         !- External File Name
  1,                       !- External File Column Number
  2;                       !- External File Starting Row Number

Table:IndependentVariable,
  HPACEIRFT_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  LookupTable.csv,         !- External File Name
  2,                       !- External File Column Number
  2;                       !- External File Starting Row Number

Table:IndependentVariableList,
  HPACEIRFT_IndependentVariableList,  !- Name
  HPACEIRFT_IndependentVariable1,  !- Independent Variable 1 Name
  HPACEIRFT_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACEIRFT,               !- Name
  HPACEIRFT_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  LookupTable.csv,         !- External File Name
  3,                       !- External File Column Number
  2;                       !- External File Starting Row Number

Table:IndependentVariable,
  HPACEIRFT2_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  12.77778,                !- Value 1
  15.0,                    !- Value 2
  18.3,                    !- Value 3
  21.7,                    !- Value 4
  23.88889;                !- Value 5

Table:IndependentVariable,
  HPACEIRFT2_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  18.0,                    !- Value 1
  24.0,                    !- Value 2
  30.0,                    !- Value 3
  36.0,                    !- Value 4
  42.0,                    !- Value 5
  46.11111;                !- Value 6

Table:IndependentVariableList,
  HPACEIRFT2_IndependentVariableList,  !- Name
  HPACEIRFT2_IndependentVariable1,  !- Independent Variable 1 Name
  HPACEIRFT2_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACEIRFT2,              !- Name
  HPACEIRFT2_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.750374374,             !- Output Value 1
  0.834785832,             !- Output Value 2
  0.950729763,             !- Output Value 3
  1.098206165,             !- Output Value 4
  1.277215039,             !- Output Value 5
  1.418073932,             !- Output Value 6
  0.760275481,             !- Output Value 7
  0.834979909,             !- Output Value 8
  0.941216809,             !- Output Value 9
  1.078986181,             !- Output Value 10
  1.248288025,             !- Output Value 11
  1.382495806,             !- Output Value 12
  0.763612751,             !- Output Value 13
  0.823902225,             !- Output Value 14
  0.91572417,              !- Output Value 15
  1.039078588,             !- Output Value 16
  1.193965478,             !- Output Value 17
  1.318296348,             !- Output Value 18
  0.752843265,             !- Output Value 19
  0.798280967,             !- Output Value 20
  0.875251142,             !- Output Value 21
  0.983753788,             !- Output Value 22
  1.123788906,             !- Output Value 23
  1.237943566,             !- Output Value 24
  0.738279952,             !- Output Value 25
  0.774156215,             !- Output Value 26
  0.84156495,              !- Output Value 27
  0.940506158,             !- Output Value 28
  1.070979837,             !- Output Value 29
  1.178583142;             !- Output Value 30

! create performance curve for use thorughout simulation. At least 6 data points are required.

Table:IndependentVariable,
  HPACEIRFT3_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  12.77778,                !- Minimum Value
  23.88889,                !- Maximum Value
  19.44449,                !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  12.77778,                !- Value 1
  15.0,                    !- Value 2
  18.3,                    !- Value 3
  21.7,                    !- Value 4
  23.88889;                !- Value 5

Table:IndependentVariable,
  HPACEIRFT3_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Constant,                !- Extrapolation Method
  18.0,                    !- Minimum Value
  46.11111,                !- Maximum Value
  35.0,                    !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  18.0,                    !- Value 1
  24.0,                    !- Value 2
  30.0,                    !- Value 3
  36.0,                    !- Value 4
  42.0,                    !- Value 5
  46.11111;                !- Value 6

Table:IndependentVariableList,
  HPACEIRFT3_IndependentVariableList,  !- Name
  HPACEIRFT3_IndependentVariable1,  !- Independent Variable 1 Name
  HPACEIRFT3_IndependentVariable2;  !- Independent Variable 2 Name

Table:Lookup,
  HPACEIRFT3,              !- Name
  HPACEIRFT3_IndependentVariableList,  !- Independent Variable List Name
  AutomaticWithDivisor,    !- Normalization Method
  ,                        !- Normalization Divisor
  ,                        !- Minimum Output
  ,                        !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.750374374,             !- Output Value 1
  0.834785832,             !- Output Value 2
  0.950729763,             !- Output Value 3
  1.098206165,             !- Output Value 4
  1.277215039,             !- Output Value 5
  1.418073932,             !- Output Value 6
  0.760275481,             !- Output Value 7
  0.834979909,             !- Output Value 8
  0.941216809,             !- Output Value 9
  1.078986181,             !- Output Value 10
  1.248288025,             !- Output Value 11
  1.382495806,             !- Output Value 12
  0.763612751,             !- Output Value 13
  0.823902225,             !- Output Value 14
  0.91572417,              !- Output Value 15
  1.039078588,             !- Output Value 16
  1.193965478,             !- Output Value 17
  1.318296348,             !- Output Value 18
  0.752843265,             !- Output Value 19
  0.798280967,             !- Output Value 20
  0.875251142,             !- Output Value 21
  0.983753788,             !- Output Value 22
  1.123788906,             !- Output Value 23
  1.237943566,             !- Output Value 24
  0.738279952,             !- Output Value 25
  0.774156215,             !- Output Value 26
  0.84156495,              !- Output Value 27
  0.940506158,             !- Output Value 28
  1.070979837,             !- Output Value 29
  1.178583142;             !- Output Value 30

!- This table is not used in this input file and is here simply as an example for a 5 indepenendent variable table.
!- This table can not be used to perform a regression anaysis to create a performance curve (2 independent variabls max).
!- The only valid choices for Interpolation Method are LinearInterpolationOfTable and LagrangeInterpolationLinearExtrapolation.
!C:\TableDataDiretory\My5IVLookupTableData_CommaSeparated.txt, !- External File Name

Table:IndependentVariable,
  My5VariableLookupTable_IndependentVariable1,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  60.0,                    !- Minimum Value
  120.0,                   !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  72.0,                    !- Value 1
  74.0,                    !- Value 2
  76.0,                    !- Value 3
  78.0,                    !- Value 4
  80.0;                    !- Value 5

Table:IndependentVariable,
  My5VariableLookupTable_IndependentVariable2,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.400000006,             !- Value 1
  0.449999988,             !- Value 2
  0.5,                     !- Value 3
  0.550000012,             !- Value 4
  0.599999964,             !- Value 5
  0.649999976;             !- Value 6

Table:IndependentVariable,
  My5VariableLookupTable_IndependentVariable3,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  1.0,                     !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.100000001,             !- Value 1
  0.199999988,             !- Value 2
  0.299999982,             !- Value 3
  0.399999976,             !- Value 4
  0.49999997,              !- Value 5
  0.599999964,             !- Value 6
  0.699999988,             !- Value 7
  0.799999952,             !- Value 8
  0.899999976;             !- Value 9

Table:IndependentVariable,
  My5VariableLookupTable_IndependentVariable4,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  60.0,                    !- Minimum Value
  120.0,                   !- Maximum Value
  ,                        !- Normalization Reference Value
  Temperature,             !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  75.0,                    !- Value 1
  85.0,                    !- Value 2
  95.0,                    !- Value 3
  105.0,                   !- Value 4
  115.0;                   !- Value 5

Table:IndependentVariable,
  My5VariableLookupTable_IndependentVariable5,  !- Name
  Cubic,                   !- Interpolation Method
  Linear,                  !- Extrapolation Method
  30.0,                    !- Minimum Value
  60.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  38.900001526,            !- Value 1
  58.299999237;            !- Value 2

Table:IndependentVariableList,
  My5VariableLookupTable_IndependentVariableList,  !- Name
  My5VariableLookupTable_IndependentVariable1,  !- Independent Variable 1 Name
  My5VariableLookupTable_IndependentVariable2,  !- Independent Variable 2 Name
  My5VariableLookupTable_IndependentVariable3,  !- Independent Variable 3 Name
  My5VariableLookupTable_IndependentVariable4,  !- Independent Variable 4 Name
  My5VariableLookupTable_IndependentVariable5;  !- Independent Variable 5 Name

Table:Lookup,
  My5VariableLookupTable,  !- Name
  My5VariableLookupTable_IndependentVariableList,  !- Independent Variable List Name
  ,                        !- Normalization Method
  ,                        !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  7.362575054,             !- Output Value 1
  5.977621078,             !- Output Value 2
  6.41513443,              !- Output Value 3
  5.47699213,              !- Output Value 4
  5.561378956,             !- Output Value 5
  4.999321938,             !- Output Value 6
  4.856426239,             !- Output Value 7
  4.529986858,             !- Output Value 8
  4.252896786,             !- Output Value 9
  4.080477238,             !- Output Value 10
  7.05847168,              !- Output Value 11
  5.827745914,             !- Output Value 12
  6.102263927,             !- Output Value 13
  5.288182259,             !- Output Value 14
  5.210948944,             !- Output Value 15
  4.774666786,             !- Output Value 16
  4.499900341,             !- Output Value 17
  4.266988754,             !- Output Value 18
  3.889457464,             !- Output Value 19
  3.793963909,             !- Output Value 20
  6.787916183,             !- Output Value 21
  5.67568779,              !- Output Value 22
  5.821782112,             !- Output Value 23
  5.115583897,             !- Output Value 24
  4.921727657,             !- Output Value 25
  4.574736118,             !- Output Value 26
  4.215000153,             !- Output Value 27
  4.046103001,             !- Output Value 28
  3.602622032,             !- Output Value 29
  3.558807611,             !- Output Value 30
  6.546977043,             !- Output Value 31
  5.540472031,             !- Output Value 32
  5.57485199,              !- Output Value 33
  4.954899788,             !- Output Value 34
  4.670700073,             !- Output Value 35
  4.391927242,             !- Output Value 36
  3.965012312,             !- Output Value 37
  3.853337526,             !- Output Value 38
  3.36199379,              !- Output Value 39
  3.357495546,             !- Output Value 40
  6.32466507,              !- Output Value 41
  5.413061142,             !- Output Value 42
  5.339015961,             !- Output Value 43
  4.80510807,              !- Output Value 44
  4.45241642,              !- Output Value 45
  4.229625702,             !- Output Value 46
  3.754904747,             !- Output Value 47
  3.683333635,             !- Output Value 48
  3.164888382,             !- Output Value 49
  3.191438675,             !- Output Value 50
  6.122149467,             !- Output Value 51
  5.287734985,             !- Output Value 52
  5.135111809,             !- Output Value 53
  4.67312336,              !- Output Value 54
  4.261509418,             !- Output Value 55
  4.083983421,             !- Output Value 56
  3.576648712,             !- Output Value 57
  3.534864187,             !- Output Value 58
  3.000915051,             !- Output Value 59
  3.044783115,             !- Output Value 60
  5.934712887,             !- Output Value 61
  5.173496246,             !- Output Value 62
  4.953996658,             !- Output Value 63
  4.542742252,             !- Output Value 64
  4.090961933,             !- Output Value 65
  3.95044136,              !- Output Value 66
  3.413802624,             !- Output Value 67
  3.400571823,             !- Output Value 68
  2.855482101,             !- Output Value 69
  2.915406227,             !- Output Value 70
  5.764327049,             !- Output Value 71
  5.069275856,             !- Output Value 72
  4.788144588,             !- Output Value 73
  4.423262119,             !- Output Value 74
  3.94222331,              !- Output Value 75
  3.829097748,             !- Output Value 76
  3.276224613,             !- Output Value 77
  3.280770779,             !- Output Value 78
  2.724778652,             !- Output Value 79
  2.799231052,             !- Output Value 80
  5.591607571,             !- Output Value 81
  4.966988564,             !- Output Value 82
  4.637542248,             !- Output Value 83
  4.313993931,             !- Output Value 84
  3.797810793,             !- Output Value 85
  3.716623068,             !- Output Value 86
  3.149424076,             !- Output Value 87
  3.176591158,             !- Output Value 88
  2.611109972,             !- Output Value 89
  2.693839312,             !- Output Value 90
  7.555707932,             !- Output Value 91
  6.090908051,             !- Output Value 92
  6.577650547,             !- Output Value 93
  5.583977222,             !- Output Value 94
  5.687562466,             !- Output Value 95
  5.094443798,             !- Output Value 96
  4.988528252,             !- Output Value 97
  4.607835293,             !- Output Value 98
  4.367332458,             !- Output Value 99
  4.151290417,             !- Output Value 100
  7.243413448,             !- Output Value 101
  5.935261726,             !- Output Value 102
  6.249315739,             !- Output Value 103
  5.390059471,             !- Output Value 104
  5.346921444,             !- Output Value 105
  4.863385201,             !- Output Value 106
  4.62523365,              !- Output Value 107
  4.343052864,             !- Output Value 108
  3.987135887,             !- Output Value 109
  3.856354952,             !- Output Value 110
  6.962431431,             !- Output Value 111
  5.788144112,             !- Output Value 112
  5.959203243,             !- Output Value 113
  5.213568211,             !- Output Value 114
  5.056111336,             !- Output Value 115
  4.653966904,             !- Output Value 116
  4.318246841,             !- Output Value 117
  4.115947247,             !- Output Value 118
  3.680396795,             !- Output Value 119
  3.612916708,             !- Output Value 120
  6.708562851,             !- Output Value 121
  5.649316311,             !- Output Value 122
  5.698288918,             !- Output Value 123
  5.049658298,             !- Output Value 124
  4.799509525,             !- Output Value 125
  4.470071793,             !- Output Value 126
  4.066405773,             !- Output Value 127
  3.917137384,             !- Output Value 128
  3.432062864,             !- Output Value 129
  3.407375097,             !- Output Value 130
  6.477313995,             !- Output Value 131
  5.517734528,             !- Output Value 132
  5.470835686,             !- Output Value 133
  4.898374557,             !- Output Value 134
  4.574587345,             !- Output Value 135
  4.304298401,             !- Output Value 136
  3.847514629,             !- Output Value 137
  3.743564606,             !- Output Value 138
  3.225223541,             !- Output Value 139
  3.230689764,             !- Output Value 140
  6.265988827,             !- Output Value 141
  5.393327713,             !- Output Value 142
  5.26409483,              !- Output Value 143
  4.757647991,             !- Output Value 144
  4.375974178,             !- Output Value 145
  4.154481888,             !- Output Value 146
  3.653898954,             !- Output Value 147
  3.588845491,             !- Output Value 148
  3.045976877,             !- Output Value 149
  3.075015545,             !- Output Value 150
  6.072504997,             !- Output Value 151
  5.275744915,             !- Output Value 152
  5.077210903,             !- Output Value 153
  4.627378464,             !- Output Value 154
  4.196975231,             !- Output Value 155
  4.017769814,             !- Output Value 156
  3.486876965,             !- Output Value 157
  3.451619387,             !- Output Value 158
  2.890764713,             !- Output Value 159
  2.940667868,             !- Output Value 160
  5.890603065,             !- Output Value 161
  5.165346146,             !- Output Value 162
  4.907347679,             !- Output Value 163
  4.50705862,              !- Output Value 164
  4.034814358,             !- Output Value 165
  3.892168045,             !- Output Value 166
  3.338736296,             !- Output Value 167
  3.327729702,             !- Output Value 168
  2.755269766,             !- Output Value 169
  2.817813873,             !- Output Value 170
  5.731920242,             !- Output Value 171
  5.059987068,             !- Output Value 172
  4.751545906,             !- Output Value 173
  4.39392519,              !- Output Value 174
  3.893064976,             !- Output Value 175
  3.777657986,             !- Output Value 176
  3.207520008,             !- Output Value 177
  3.213448763,             !- Output Value 178
  2.634537935,             !- Output Value 179
  2.708879948,             !- Output Value 180
  7.745451927,             !- Output Value 181
  6.212648392,             !- Output Value 182
  6.740654945,             !- Output Value 183
  5.690873146,             !- Output Value 184
  5.833756924,             !- Output Value 185
  5.193953514,             !- Output Value 186
  5.106378078,             !- Output Value 187
  4.698727131,             !- Output Value 188
  4.469242573,             !- Output Value 189
  4.226997375,             !- Output Value 190
  7.423594952,             !- Output Value 191
  6.056131363,             !- Output Value 192
  6.402157784,             !- Output Value 193
  5.497219563,             !- Output Value 194
  5.478412151,             !- Output Value 195
  4.955916405,             !- Output Value 196
  4.733241558,             !- Output Value 197
  4.423122883,             !- Output Value 198
  4.082480907,             !- Output Value 199
  3.925898314,             !- Output Value 200
  7.135470867,             !- Output Value 201
  5.904573917,             !- Output Value 202
  6.103424549,             !- Output Value 203
  5.314382076,             !- Output Value 204
  5.174295425,             !- Output Value 205
  4.745734215,             !- Output Value 206
  4.424629688,             !- Output Value 207
  4.190729618,             !- Output Value 208
  3.77234149,              !- Output Value 209
  3.676090479,             !- Output Value 210
  6.876236439,             !- Output Value 211
  5.761773109,             !- Output Value 212
  5.838998318,             !- Output Value 213
  5.145504475,             !- Output Value 214
  4.912029266,             !- Output Value 215
  4.557390213,             !- Output Value 216
  4.163243294,             !- Output Value 217
  3.987950563,             !- Output Value 218
  3.520467758,             !- Output Value 219
  3.465097904,             !- Output Value 220
  6.638187885,             !- Output Value 221
  5.627822399,             !- Output Value 222
  5.602781773,             !- Output Value 223
  4.991046906,             !- Output Value 224
  4.681702137,             !- Output Value 225
  4.383663177,             !- Output Value 226
  3.939349413,             !- Output Value 227
  3.809622526,             !- Output Value 228
  3.305186987,             !- Output Value 229
  3.283938885,             !- Output Value 230
  6.419781208,             !- Output Value 231
  5.500931263,             !- Output Value 232
  5.391224384,             !- Output Value 233
  4.846477985,             !- Output Value 234
  4.478251457,             !- Output Value 235
  4.230091095,             !- Output Value 236
  3.744658709,             !- Output Value 237
  3.651733637,             !- Output Value 238
  3.121171951,             !- Output Value 239
  3.126179457,             !- Output Value 240
  6.220606327,             !- Output Value 241
  5.379985809,             !- Output Value 242
  5.199712276,             !- Output Value 243
  4.715676785,             !- Output Value 244
  4.296442509,             !- Output Value 245
  4.090209007,             !- Output Value 246
  3.577022791,             !- Output Value 247
  3.509460688,             !- Output Value 248
  2.961471796,             !- Output Value 249
  2.986647606,             !- Output Value 250
  6.037173748,             !- Output Value 251
  5.26732111,              !- Output Value 252
  5.02493763,              !- Output Value 253
  4.591048241,             !- Output Value 254
  4.137532234,             !- Output Value 255
  3.961931705,             !- Output Value 256
  3.424330235,             !- Output Value 257
  3.38223505,              !- Output Value 258
  2.821158648,             !- Output Value 259
  2.863228798,             !- Output Value 260
  5.867774487,             !- Output Value 261
  5.15892601,              !- Output Value 262
  4.861190319,             !- Output Value 263
  4.475465298,             !- Output Value 264
  3.985496998,             !- Output Value 265
  3.844367981,             !- Output Value 266
  3.287377834,             !- Output Value 267
  3.266721487,             !- Output Value 268
  2.697119474,             !- Output Value 269
  2.75210166,              !- Output Value 270
  7.932241917,             !- Output Value 271
  6.344264507,             !- Output Value 272
  6.904254436,             !- Output Value 273
  5.805907726,             !- Output Value 274
  5.974964142,             !- Output Value 275
  5.287981987,             !- Output Value 276
  5.228453636,             !- Output Value 277
  4.782605171,             !- Output Value 278
  4.571524143,             !- Output Value 279
  4.30469656,              !- Output Value 280
  7.600991249,             !- Output Value 281
  6.177239418,             !- Output Value 282
  6.554399967,             !- Output Value 283
  5.602632999,             !- Output Value 284
  5.61036396,              !- Output Value 285
  5.045829296,             !- Output Value 286
  4.846199036,             !- Output Value 287
  4.505195618,             !- Output Value 288
  4.178440094,             !- Output Value 289
  3.99749136,              !- Output Value 290
  7.303447723,             !- Output Value 291
  6.023365498,             !- Output Value 292
  6.247449875,             !- Output Value 293
  5.415048599,             !- Output Value 294
  5.298839569,             !- Output Value 295
  4.83084631,              !- Output Value 296
  4.525182724,             !- Output Value 297
  4.267882824,             !- Output Value 298
  3.867507219,             !- Output Value 299
  3.742474318,             !- Output Value 300
  7.034598827,             !- Output Value 301
  5.876889229,             !- Output Value 302
  5.969236374,             !- Output Value 303
  5.243341446,             !- Output Value 304
  5.029285431,             !- Output Value 305
  4.638192654,             !- Output Value 306
  4.261543751,             !- Output Value 307
  4.060804844,             !- Output Value 308
  3.604022503,             !- Output Value 309
  3.533327818,             !- Output Value 310
  6.790382385,             !- Output Value 311
  5.736573219,             !- Output Value 312
  5.726833344,             !- Output Value 313
  5.084234238,             !- Output Value 314
  4.793041706,             !- Output Value 315
  4.464698315,             !- Output Value 316
  4.031987667,             !- Output Value 317
  3.878722191,             !- Output Value 318
  3.383302927,             !- Output Value 319
  3.347298861,             !- Output Value 320
  6.567364693,             !- Output Value 321
  5.607739449,             !- Output Value 322
  5.512694359,             !- Output Value 323
  4.938645363,             !- Output Value 324
  4.580348969,             !- Output Value 325
  4.307724476,             !- Output Value 326
  3.838938475,             !- Output Value 327
  3.717064142,             !- Output Value 328
  3.195384979,             !- Output Value 329
  3.185648441,             !- Output Value 330
  6.36229229,              !- Output Value 331
  5.484051704,             !- Output Value 332
  5.312497616,             !- Output Value 333
  4.802292824,             !- Output Value 334
  4.394011021,             !- Output Value 335
  4.165188789,             !- Output Value 336
  3.661478519,             !- Output Value 337
  3.572322607,             !- Output Value 338
  3.032178879,             !- Output Value 339
  3.043186903,             !- Output Value 340
  6.173942089,             !- Output Value 341
  5.367290497,             !- Output Value 342
  5.133303165,             !- Output Value 343
  4.675914764,             !- Output Value 344
  4.230231762,             !- Output Value 345
  4.034177303,             !- Output Value 346
  3.505703688,             !- Output Value 347
  3.448462963,             !- Output Value 348
  2.88924408,              !- Output Value 349
  2.917077065,             !- Output Value 350
  6.000426292,             !- Output Value 351
  5.257732391,             !- Output Value 352
  4.969322681,             !- Output Value 353
  4.557866573,             !- Output Value 354
  4.079145908,             !- Output Value 355
  3.914147854,             !- Output Value 356
  3.364982843,             !- Output Value 357
  3.329627991,             !- Output Value 358
  2.764928102,             !- Output Value 359
  2.803539753,             !- Output Value 360
  8.132709503,             !- Output Value 361
  6.46959734,              !- Output Value 362
  7.068078518,             !- Output Value 363
  5.919128418,             !- Output Value 364
  6.11725235,              !- Output Value 365
  5.388586044,             !- Output Value 366
  5.351415634,             !- Output Value 367
  4.871440411,             !- Output Value 368
  4.682466507,             !- Output Value 369
  4.384663105,             !- Output Value 370
  7.791565418,             !- Output Value 371
  6.300640583,             !- Output Value 372
  6.708860874,             !- Output Value 373
  5.710094929,             !- Output Value 374
  5.743342876,             !- Output Value 375
  5.141625404,             !- Output Value 376
  4.959412098,             !- Output Value 377
  4.589283466,             !- Output Value 378
  4.279997349,             !- Output Value 379
  4.070995331,             !- Output Value 380
  7.484996319,             !- Output Value 381
  6.140730858,             !- Output Value 382
  6.393248558,             !- Output Value 383
  5.519384861,             !- Output Value 384
  5.423380852,             !- Output Value 385
  4.92141819,              !- Output Value 386
  4.634940147,             !- Output Value 387
  4.346750736,             !- Output Value 388
  3.95154953,              !- Output Value 389
  3.811079264,             !- Output Value 390
  7.208674908,             !- Output Value 391
  5.9902668,               !- Output Value 392
  6.114499092,             !- Output Value 393
  5.342590809,             !- Output Value 394
  5.146901608,             !- Output Value 395
  4.724722862,             !- Output Value 396
  4.364847183,             !- Output Value 397
  4.135492802,             !- Output Value 398
  3.684253693,             !- Output Value 399
  3.592070103,             !- Output Value 400
  6.9576478,               !- Output Value 401
  5.848473549,             !- Output Value 402
  5.864756584,             !- Output Value 403
  5.17994833,              !- Output Value 404
  4.904779434,             !- Output Value 405
  4.547863483,             !- Output Value 406
  4.129887581,             !- Output Value 407
  3.949881792,             !- Output Value 408
  3.462814331,             !- Output Value 409
  3.403489828,             !- Output Value 410
  6.728770256,             !- Output Value 411
  5.714367867,             !- Output Value 412
  5.642451286,             !- Output Value 413
  5.030347347,             !- Output Value 414
  4.69110775,              !- Output Value 415
  4.387747765,             !- Output Value 416
  3.922473907,             !- Output Value 417
  3.785199404,             !- Output Value 418
  3.273642063,             !- Output Value 419
  3.238316774,             !- Output Value 420
  6.518424034,             !- Output Value 421
  5.58830595,              !- Output Value 422
  5.440592766,             !- Output Value 423
  4.891887188,             !- Output Value 424
  4.500204563,             !- Output Value 425
  4.241845131,             !- Output Value 426
  3.742910624,             !- Output Value 427
  3.637578249,             !- Output Value 428
  3.106608629,             !- Output Value 429
  3.094303131,             !- Output Value 430
  6.325336933,             !- Output Value 431
  5.469569683,             !- Output Value 432
  5.256859303,             !- Output Value 433
  4.76287365,              !- Output Value 434
  4.33301878,              !- Output Value 435
  4.108288288,             !- Output Value 436
  3.586875916,             !- Output Value 437
  3.505066156,             !- Output Value 438
  2.959598303,             !- Output Value 439
  2.965867043,             !- Output Value 440
  6.147313595,             !- Output Value 441
  5.355599403,             !- Output Value 442
  5.089895725,             !- Output Value 443
  4.642199039,             !- Output Value 444
  4.177935123,             !- Output Value 445
  3.98589468,              !- Output Value 446
  3.443814039,             !- Output Value 447
  3.38542223,              !- Output Value 448
  2.827304125,             !- Output Value 449
  2.850191832,             !- Output Value 450
  8.362903595,             !- Output Value 451
  6.614890575,             !- Output Value 452
  7.259115219,             !- Output Value 453
  6.035402775,             !- Output Value 454
  6.265818119,             !- Output Value 455
  5.487927914,             !- Output Value 456
  5.478792667,             !- Output Value 457
  4.957024574,             !- Output Value 458
  4.795506477,             !- Output Value 459
  4.460855007,             !- Output Value 460
  8.009307861,             !- Output Value 461
  6.437195778,             !- Output Value 462
  6.885031223,             !- Output Value 463
  5.821050167,             !- Output Value 464
  5.875678539,             !- Output Value 465
  5.232323647,             !- Output Value 466
  5.078141689,             !- Output Value 467
  4.66875124,              !- Output Value 468
  4.379165173,             !- Output Value 469
  4.141300201,             !- Output Value 470
  7.685127735,             !- Output Value 471
  6.272996902,             !- Output Value 472
  6.557442188,             !- Output Value 473
  5.626654625,             !- Output Value 474
  5.552942753,             !- Output Value 475
  5.007820129,             !- Output Value 476
  4.746022224,             !- Output Value 477
  4.421822548,             !- Output Value 478
  4.046626568,             !- Output Value 479
  3.876779318,             !- Output Value 480
  7.39979887,              !- Output Value 481
  6.115934372,             !- Output Value 482
  6.267533302,             !- Output Value 483
  5.441658497,             !- Output Value 484
  5.269816875,             !- Output Value 485
  4.807190418,             !- Output Value 486
  4.465662003,             !- Output Value 487
  4.206876278,             !- Output Value 488
  3.773223162,             !- Output Value 489
  3.657182693,             !- Output Value 490
  7.145950794,             !- Output Value 491
  5.964260578,             !- Output Value 492
  6.009854317,             !- Output Value 493
  5.270390034,             !- Output Value 494
  5.022109032,             !- Output Value 495
  4.626783371,             !- Output Value 496
  4.225430012,             !- Output Value 497
  4.01793766,              !- Output Value 498
  3.543877363,             !- Output Value 499
  3.465313196,             !- Output Value 500
  6.90778923,              !- Output Value 501
  5.827105999,             !- Output Value 502
  5.780550957,             !- Output Value 503
  5.118095875,             !- Output Value 504
  4.803382397,             !- Output Value 505
  4.463489532,             !- Output Value 506
  4.016684532,             !- Output Value 507
  3.850387335,             !- Output Value 508
  3.347181559,             !- Output Value 509
  3.298300505,             !- Output Value 510
  6.68943882,              !- Output Value 511
  5.697559834,             !- Output Value 512
  5.573001862,             !- Output Value 513
  4.975697041,             !- Output Value 514
  4.608055115,             !- Output Value 515
  4.315114021,             !- Output Value 516
  3.833137274,             !- Output Value 517
  3.703943253,             !- Output Value 518
  3.176667452,             !- Output Value 519
  3.15116787,              !- Output Value 520
  6.489015579,             !- Output Value 521
  5.576480865,             !- Output Value 522
  5.385197639,             !- Output Value 523
  4.845118999,             !- Output Value 524
  4.432907104,             !- Output Value 525
  4.17910099,              !- Output Value 526
  3.670227766,             !- Output Value 527
  3.569216013,             !- Output Value 528
  3.026700258,             !- Output Value 529
  3.020508289,             !- Output Value 530
  6.303743839,             !- Output Value 531
  5.459722996,             !- Output Value 532
  5.205968857,             !- Output Value 533
  4.722049713,             !- Output Value 534
  4.274369717,             !- Output Value 535
  4.054514885,             !- Output Value 536
  3.524268627,             !- Output Value 537
  3.446807861,             !- Output Value 538
  2.896623611,             !- Output Value 539
  2.902925014,             !- Output Value 540
  7.589694977,             !- Output Value 541
  6.121460438,             !- Output Value 542
  6.616100788,             !- Output Value 543
  5.613017082,             !- Output Value 544
  5.730063438,             !- Output Value 545
  5.123147964,             !- Output Value 546
  5.016389847,             !- Output Value 547
  4.640068531,             !- Output Value 548
  4.39799118,              !- Output Value 549
  4.182036877,             !- Output Value 550
  7.277166367,             !- Output Value 551
  5.964964867,             !- Output Value 552
  6.284310341,             !- Output Value 553
  5.418835163,             !- Output Value 554
  5.379645348,             !- Output Value 555
  4.892100334,             !- Output Value 556
  4.654961109,             !- Output Value 557
  4.374536514,             !- Output Value 558
  4.02077961,              !- Output Value 559
  3.887492895,             !- Output Value 560
  6.996275425,             !- Output Value 561
  5.817724228,             !- Output Value 562
  5.993262768,             !- Output Value 563
  5.241176128,             !- Output Value 564
  5.083371162,             !- Output Value 565
  4.686445236,             !- Output Value 566
  4.354058743,             !- Output Value 567
  4.146707058,             !- Output Value 568
  3.718833685,             !- Output Value 569
  3.643677473,             !- Output Value 570
  6.746573925,             !- Output Value 571
  5.678174019,             !- Output Value 572
  5.73515892,              !- Output Value 573
  5.076574802,             !- Output Value 574
  4.82732296,              !- Output Value 575
  4.502099991,             !- Output Value 576
  4.098854542,             !- Output Value 577
  3.948281765,             !- Output Value 578
  3.47157979,              !- Output Value 579
  3.44119215,              !- Output Value 580
  6.51508522,              !- Output Value 581
  5.546539783,             !- Output Value 582
  5.503248215,             !- Output Value 583
  4.924659252,             !- Output Value 584
  4.6048522,               !- Output Value 585
  4.335733891,             !- Output Value 586
  3.883594513,             !- Output Value 587
  3.77401042,              !- Output Value 588
  3.264980793,             !- Output Value 589
  3.261447668,             !- Output Value 590
  6.303151131,             !- Output Value 591
  5.422757626,             !- Output Value 592
  5.29573822,              !- Output Value 593
  4.784769535,             !- Output Value 594
  4.406624794,             !- Output Value 595
  4.185217857,             !- Output Value 596
  3.69217515,              !- Output Value 597
  3.619703054,             !- Output Value 598
  3.09926343,              !- Output Value 599
  3.117329121,             !- Output Value 600
  6.109331131,             !- Output Value 601
  5.304619789,             !- Output Value 602
  5.108690739,             !- Output Value 603
  4.654483795,             !- Output Value 604
  4.229338169,             !- Output Value 605
  4.048425198,             !- Output Value 606
  3.526281357,             !- Output Value 607
  3.481964827,             !- Output Value 608
  2.945691824,             !- Output Value 609
  2.980991602,             !- Output Value 610
  5.930488586,             !- Output Value 611
  5.193670273,             !- Output Value 612
  4.938503265,             !- Output Value 613
  4.533410549,             !- Output Value 614
  4.070342541,             !- Output Value 615
  3.923006058,             !- Output Value 616
  3.379363537,             !- Output Value 617
  3.35656476,              !- Output Value 618
  2.813699484,             !- Output Value 619
  2.862735987,             !- Output Value 620
  5.765592575,             !- Output Value 621
  5.089081764,             !- Output Value 622
  4.782901764,             !- Output Value 623
  4.420815468,             !- Output Value 624
  3.928039551,             !- Output Value 625
  3.808047771,             !- Output Value 626
  3.246051311,             !- Output Value 627
  3.247481823,             !- Output Value 628
  2.696688414,             !- Output Value 629
  2.756402969,             !- Output Value 630
  7.807681561,             !- Output Value 631
  6.256607056,             !- Output Value 632
  6.79330492,              !- Output Value 633
  5.730550289,             !- Output Value 634
  5.884980679,             !- Output Value 635
  5.227858067,             !- Output Value 636
  5.152242184,             !- Output Value 637
  4.730983734,             !- Output Value 638
  4.512448311,             !- Output Value 639
  4.256874084,             !- Output Value 640
  7.482439041,             !- Output Value 641
  6.095316887,             !- Output Value 642
  6.454176903,             !- Output Value 643
  5.531700134,             !- Output Value 644
  5.527234077,             !- Output Value 645
  4.990301132,             !- Output Value 646
  4.778360367,             !- Output Value 647
  4.453740597,             !- Output Value 648
  4.12247324,              !- Output Value 649
  3.955104351,             !- Output Value 650
  7.190596104,             !- Output Value 651
  5.942730427,             !- Output Value 652
  6.152974606,             !- Output Value 653
  5.347342968,             !- Output Value 654
  5.221462727,             !- Output Value 655
  4.778232098,             !- Output Value 656
  4.467160702,             !- Output Value 657
  4.220407009,             !- Output Value 658
  3.809316635,             !- Output Value 659
  3.704997778,             !- Output Value 660
  6.927354813,             !- Output Value 661
  5.799838066,             !- Output Value 662
  5.886136532,             !- Output Value 663
  5.178739071,             !- Output Value 664
  4.958413124,             !- Output Value 665
  4.588573456,             !- Output Value 666
  4.204323769,             !- Output Value 667
  4.017260075,             !- Output Value 668
  3.552544355,             !- Output Value 669
  3.493364573,             !- Output Value 670
  6.687936306,             !- Output Value 671
  5.662953377,             !- Output Value 672
  5.647620678,             !- Output Value 673
  5.02261734,              !- Output Value 674
  4.726264954,             !- Output Value 675
  4.414020538,             !- Output Value 676
  3.977113485,             !- Output Value 677
  3.838251114,             !- Output Value 678
  3.337544203,             !- Output Value 679
  3.31317997,              !- Output Value 680
  6.468684673,             !- Output Value 681
  5.53463459,              !- Output Value 682
  5.43378067,              !- Output Value 683
  4.87944603,              !- Output Value 684
  4.521392822,             !- Output Value 685
  4.259934902,             !- Output Value 686
  3.781394243,             !- Output Value 687
  3.680245399,             !- Output Value 688
  3.154997826,             !- Output Value 689
  3.155661106,             !- Output Value 690
  6.268546581,             !- Output Value 691
  5.413354397,             !- Output Value 692
  5.24016428,              !- Output Value 693
  4.745872021,             !- Output Value 694
  4.33833456,              !- Output Value 695
  4.119766235,             !- Output Value 696
  3.609050274,             !- Output Value 697
  3.538154364,             !- Output Value 698
  2.99669385,              !- Output Value 699
  3.014415264,             !- Output Value 700
  6.083823681,             !- Output Value 701
  5.298895836,             !- Output Value 702
  5.064217091,             !- Output Value 703
  4.621417046,             !- Output Value 704
  4.174008369,             !- Output Value 705
  3.991228104,             !- Output Value 706
  3.452963352,             !- Output Value 707
  3.410133362,             !- Output Value 708
  2.85426116,              !- Output Value 709
  2.890356779,             !- Output Value 710
  5.912743092,             !- Output Value 711
  5.190657139,             !- Output Value 712
  4.903371334,             !- Output Value 713
  4.506555557,             !- Output Value 714
  4.023557186,             !- Output Value 715
  3.873054743,             !- Output Value 716
  3.316485167,             !- Output Value 717
  3.295887232,             !- Output Value 718
  2.72969985,              !- Output Value 719
  2.779573679,             !- Output Value 720
  8.006804466,             !- Output Value 721
  6.387226105,             !- Output Value 722
  6.965732098,             !- Output Value 723
  5.848649025,             !- Output Value 724
  6.037249565,             !- Output Value 725
  5.331958294,             !- Output Value 726
  5.284238815,             !- Output Value 727
  4.821814537,             !- Output Value 728
  4.626205444,             !- Output Value 729
  4.341928005,             !- Output Value 730
  7.667917728,             !- Output Value 731
  6.220650673,             !- Output Value 732
  6.611999512,             !- Output Value 733
  5.642930031,             !- Output Value 734
  5.669564247,             !- Output Value 735
  5.088325977,             !- Output Value 736
  4.89837265,              !- Output Value 737
  4.543682098,             !- Output Value 738
  4.226610661,             !- Output Value 739
  4.032236099,             !- Output Value 740
  7.367517948,             !- Output Value 741
  6.06146574,              !- Output Value 742
  6.304987431,             !- Output Value 743
  5.455280781,             !- Output Value 744
  5.35513401,              !- Output Value 745
  4.871196747,             !- Output Value 746
  4.579445839,             !- Output Value 747
  4.304688454,             !- Output Value 748
  3.904481888,             !- Output Value 749
  3.775779247,             !- Output Value 750
  7.104327679,             !- Output Value 751
  5.917528152,             !- Output Value 752
  6.030385017,             !- Output Value 753
  5.282684803,             !- Output Value 754
  5.082716942,             !- Output Value 755
  4.677456379,             !- Output Value 756
  4.310263157,             !- Output Value 757
  4.095942497,             !- Output Value 758
  3.641252518,             !- Output Value 759
  3.55559063,              !- Output Value 760
  6.857587814,             !- Output Value 761
  5.779146671,             !- Output Value 762
  5.785144329,             !- Output Value 763
  5.122609138,             !- Output Value 764
  4.845311165,             !- Output Value 765
  4.502892017,             !- Output Value 766
  4.077044964,             !- Output Value 767
  3.912805557,             !- Output Value 768
  3.41962719,              !- Output Value 769
  3.370134115,             !- Output Value 770
  6.633556366,             !- Output Value 771
  5.646841049,             !- Output Value 772
  5.565419674,             !- Output Value 773
  4.975328922,             !- Output Value 774
  4.634954453,             !- Output Value 775
  4.345058918,             !- Output Value 776
  3.875930309,             !- Output Value 777
  3.750336885,             !- Output Value 778
  3.230427027,             !- Output Value 779
  3.208326101,             !- Output Value 780
  6.428524494,             !- Output Value 781
  5.522183418,             !- Output Value 782
  5.366889,                !- Output Value 783
  4.837822437,             !- Output Value 784
  4.447676182,             !- Output Value 785
  4.200871944,             !- Output Value 786
  3.699072123,             !- Output Value 787
  3.60133481,              !- Output Value 788
  3.065936804,             !- Output Value 789
  3.06540823,              !- Output Value 790
  6.238247871,             !- Output Value 791
  5.405645847,             !- Output Value 792
  5.186417103,             !- Output Value 793
  4.71054697,              !- Output Value 794
  4.278978348,             !- Output Value 795
  4.06912756,              !- Output Value 796
  3.542086124,             !- Output Value 797
  3.470417976,             !- Output Value 798
  2.921641588,             !- Output Value 799
  2.938800097,             !- Output Value 800
  6.062170506,             !- Output Value 801
  5.293806076,             !- Output Value 802
  5.022156715,             !- Output Value 803
  4.59236145,              !- Output Value 804
  4.126290321,             !- Output Value 805
  3.9483881,               !- Output Value 806
  3.401325941,             !- Output Value 807
  3.35236454,              !- Output Value 808
  2.793930292,             !- Output Value 809
  2.824911833,             !- Output Value 810
  8.218854904,             !- Output Value 811
  6.522658348,             !- Output Value 812
  7.141640186,             !- Output Value 813
  5.967883587,             !- Output Value 814
  6.186730862,             !- Output Value 815
  5.431830883,             !- Output Value 816
  5.41206646,              !- Output Value 817
  4.910242081,             !- Output Value 818
  4.73725605,              !- Output Value 819
  4.419706821,             !- Output Value 820
  7.873175621,             !- Output Value 821
  6.351890087,             !- Output Value 822
  6.778627872,             !- Output Value 823
  5.757025242,             !- Output Value 824
  5.808525085,             !- Output Value 825
  5.18253088,              !- Output Value 826
  5.016622066,             !- Output Value 827
  4.625598431,             !- Output Value 828
  4.326724529,             !- Output Value 829
  4.103945255,             !- Output Value 830
  7.562814236,             !- Output Value 831
  6.190094471,             !- Output Value 832
  6.459414959,             !- Output Value 833
  5.563240528,             !- Output Value 834
  5.485311985,             !- Output Value 835
  4.960540295,             !- Output Value 836
  4.689095974,             !- Output Value 837
  4.381216049,             !- Output Value 838
  3.998401403,             !- Output Value 839
  3.842166185,             !- Output Value 840
  7.285416126,             !- Output Value 841
  6.039663792,             !- Output Value 842
  6.177954674,             !- Output Value 843
  5.386150837,             !- Output Value 844
  5.206041336,             !- Output Value 845
  4.762283802,             !- Output Value 846
  4.412250519,             !- Output Value 847
  4.168990135,             !- Output Value 848
  3.733906269,             !- Output Value 849
  3.621060133,             !- Output Value 850
  7.03071785,              !- Output Value 851
  5.896039486,             !- Output Value 852
  5.926858902,             !- Output Value 853
  5.223321438,             !- Output Value 854
  4.961609364,             !- Output Value 855
  4.583920956,             !- Output Value 856
  4.175057411,             !- Output Value 857
  3.9819417,               !- Output Value 858
  3.504762411,             !- Output Value 859
  3.437404156,             !- Output Value 860
  6.791221619,             !- Output Value 861
  5.761077404,             !- Output Value 862
  5.7015028,               !- Output Value 863
  5.071573257,             !- Output Value 864
  4.745856285,             !- Output Value 865
  4.42257309,              !- Output Value 866
  3.968930006,             !- Output Value 867
  3.816104889,             !- Output Value 868
  3.310755253,             !- Output Value 869
  3.270263672,             !- Output Value 870
  6.578548908,             !- Output Value 871
  5.633965492,             !- Output Value 872
  5.490357399,             !- Output Value 873
  4.930915356,             !- Output Value 874
  4.548789501,             !- Output Value 875
  4.275683403,             !- Output Value 876
  3.787622213,             !- Output Value 877
  3.667176008,             !- Output Value 878
  3.142996073,             !- Output Value 879
  3.124871969,             !- Output Value 880
  6.383189678,             !- Output Value 881
  5.512750149,             !- Output Value 882
  5.305369854,             !- Output Value 883
  4.802259922,             !- Output Value 884
  4.380027294,             !- Output Value 885
  4.141543865,             !- Output Value 886
  3.632487059,             !- Output Value 887
  3.533828735,             !- Output Value 888
  2.99483943,              !- Output Value 889
  2.995556593,             !- Output Value 890
  6.202982426,             !- Output Value 891
  5.399222851,             !- Output Value 892
  5.136226654,             !- Output Value 893
  4.680134773,             !- Output Value 894
  4.22344923,              !- Output Value 895
  4.018187523,             !- Output Value 896
  3.48544693,              !- Output Value 897
  3.419174433,             !- Output Value 898
  2.866711378,             !- Output Value 899
  2.879143476,             !- Output Value 900
  8.430570602,             !- Output Value 901
  6.658178806,             !- Output Value 902
  7.315042973,             !- Output Value 903
  6.085827827,             !- Output Value 904
  6.336417675,             !- Output Value 905
  5.537911892,             !- Output Value 906
  5.541706562,             !- Output Value 907
  5.004393578,             !- Output Value 908
  4.850346565,             !- Output Value 909
  4.50335741,              !- Output Value 910
  8.070688248,             !- Output Value 911
  6.481092453,             !- Output Value 912
  6.941539764,             !- Output Value 913
  5.87045002,              !- Output Value 914
  5.948241711,             !- Output Value 915
  5.282531261,             !- Output Value 916
  5.135681152,             !- Output Value 917
  4.713427544,             !- Output Value 918
  4.429395199,             !- Output Value 919
  4.180844784,             !- Output Value 920
  7.747642994,             !- Output Value 921
  6.315301895,             !- Output Value 922
  6.612651825,             !- Output Value 923
  5.671489716,             !- Output Value 924
  5.61648035,              !- Output Value 925
  5.055762768,             !- Output Value 926
  4.800217628,             !- Output Value 927
  4.464244843,             !- Output Value 928
  4.097333431,             !- Output Value 929
  3.913727522,             !- Output Value 930
  7.458854198,             !- Output Value 931
  6.159377098,             !- Output Value 932
  6.323793411,             !- Output Value 933
  5.488831997,             !- Output Value 934
  5.329955101,             !- Output Value 935
  4.853143215,             !- Output Value 936
  4.516757488,             !- Output Value 937
  4.246842861,             !- Output Value 938
  3.817579508,             !- Output Value 939
  3.688347816,             !- Output Value 940
  7.198328972,             !- Output Value 941
  6.012340069,             !- Output Value 942
  6.06635046,              !- Output Value 943
  5.321340084,             !- Output Value 944
  5.079360962,             !- Output Value 945
  4.6708951,               !- Output Value 946
  4.273901939,             !- Output Value 947
  4.056292057,             !- Output Value 948
  3.585751772,             !- Output Value 949
  3.495268345,             !- Output Value 950
  6.960438251,             !- Output Value 951
  5.87405014,              !- Output Value 952
  5.835155964,             !- Output Value 953
  5.166612148,             !- Output Value 954
  4.858166218,             !- Output Value 955
  4.506156445,             !- Output Value 956
  4.066949368,             !- Output Value 957
  3.88706398,              !- Output Value 958
  3.390737295,             !- Output Value 959
  3.326630116,             !- Output Value 960
  6.74202919,              !- Output Value 961
  5.743122101,             !- Output Value 962
  5.626262188,             !- Output Value 963
  5.023264408,             !- Output Value 964
  4.660661221,             !- Output Value 965
  4.356169701,             !- Output Value 966
  3.881416559,             !- Output Value 967
  3.735409975,             !- Output Value 968
  3.218400002,             !- Output Value 969
  3.17808795,              !- Output Value 970
  6.541736603,             !- Output Value 971
  5.62063694,              !- Output Value 972
  5.436903,                !- Output Value 973
  4.891179562,             !- Output Value 974
  4.483508587,             !- Output Value 975
  4.218849182,             !- Output Value 976
  3.713503361,             !- Output Value 977
  3.599837542,             !- Output Value 978
  3.066935539,             !- Output Value 979
  3.04640317,              !- Output Value 980
  6.356653214,             !- Output Value 981
  5.503640175,             !- Output Value 982
  5.264051437,             !- Output Value 983
  4.767061234,             !- Output Value 984
  4.32322073,              !- Output Value 985
  4.09318018,              !- Output Value 986
  3.569433212,             !- Output Value 987
  3.476547241,             !- Output Value 988
  2.932736158,             !- Output Value 989
  2.92774868,              !- Output Value 990
  8.673998833,             !- Output Value 991
  6.810268402,             !- Output Value 992
  7.515392303,             !- Output Value 993
  6.215676785,             !- Output Value 994
  6.529644012,             !- Output Value 995
  5.642860413,             !- Output Value 996
  5.672461987,             !- Output Value 997
  5.096623898,             !- Output Value 998
  4.967991829,             !- Output Value 999
  4.585332394,             !- Output Value 1000
  8.301462173,             !- Output Value 1001
  6.625999451,             !- Output Value 1002
  7.129337311,             !- Output Value 1003
  5.989904404,             !- Output Value 1004
  6.099098682,             !- Output Value 1005
  5.382132053,             !- Output Value 1006
  5.260044098,             !- Output Value 1007
  4.802227497,             !- Output Value 1008
  4.537815094,             !- Output Value 1009
  4.258165359,             !- Output Value 1010
  7.971322536,             !- Output Value 1011
  6.456026077,             !- Output Value 1012
  6.801762104,             !- Output Value 1013
  5.782708645,             !- Output Value 1014
  5.750362396,             !- Output Value 1015
  5.14894104,              !- Output Value 1016
  4.916712284,             !- Output Value 1017
  4.545287609,             !- Output Value 1018
  4.193892479,             !- Output Value 1019
  3.982169867,             !- Output Value 1020
  7.671185017,             !- Output Value 1021
  6.296797276,             !- Output Value 1022
  6.498164654,             !- Output Value 1023
  5.597455978,             !- Output Value 1024
  5.454057693,             !- Output Value 1025
  4.941989899,             !- Output Value 1026
  4.626673222,             !- Output Value 1027
  4.321431637,             !- Output Value 1028
  3.911310434,             !- Output Value 1029
  3.752252579,             !- Output Value 1030
  7.400495052,             !- Output Value 1031
  6.143978596,             !- Output Value 1032
  6.225393772,             !- Output Value 1033
  5.425292492,             !- Output Value 1034
  5.202180862,             !- Output Value 1035
  4.75610733,              !- Output Value 1036
  4.37823534,              !- Output Value 1037
  4.131142616,             !- Output Value 1038
  3.674151182,             !- Output Value 1039
  3.555579662,             !- Output Value 1040
  7.148267746,             !- Output Value 1041
  5.996510983,             !- Output Value 1042
  5.989607811,             !- Output Value 1043
  5.261785507,             !- Output Value 1044
  4.975688934,             !- Output Value 1045
  4.588046074,             !- Output Value 1046
  4.162656784,             !- Output Value 1047
  3.954945326,             !- Output Value 1048
  3.471241713,             !- Output Value 1049
  3.38773632,              !- Output Value 1050
  6.923577785,             !- Output Value 1051
  5.863407612,             !- Output Value 1052
  5.766656399,             !- Output Value 1053
  5.11336422,              !- Output Value 1054
  4.773705006,             !- Output Value 1055
  4.435134888,             !- Output Value 1056
  3.972941875,             !- Output Value 1057
  3.800546408,             !- Output Value 1058
  3.295194387,             !- Output Value 1059
  3.23756361,              !- Output Value 1060
  6.716403484,             !- Output Value 1061
  5.751817226,             !- Output Value 1062
  5.570212364,             !- Output Value 1063
  4.977121353,             !- Output Value 1064
  4.592493534,             !- Output Value 1065
  4.296833992,             !- Output Value 1066
  3.804687262,             !- Output Value 1067
  3.662858486,             !- Output Value 1068
  3.140242815,             !- Output Value 1069
  3.102938652,             !- Output Value 1070
  6.530200481,             !- Output Value 1071
  5.611019611,             !- Output Value 1072
  5.392455578,             !- Output Value 1073
  4.85033226,              !- Output Value 1074
  4.42854166,              !- Output Value 1075
  4.168607712,             !- Output Value 1076
  3.653710365,             !- Output Value 1077
  3.53661871,              !- Output Value 1078
  3.003277779,             !- Output Value 1079
  2.982273579,             !- Output Value 1080
  7.834506035,             !- Output Value 1081
  6.280433655,             !- Output Value 1082
  6.822233677,             !- Output Value 1083
  5.75585413,              !- Output Value 1084
  5.912848473,             !- Output Value 1085
  5.250985146,             !- Output Value 1086
  5.182260513,             !- Output Value 1087
  4.754805088,             !- Output Value 1088
  4.542633533,             !- Output Value 1089
  4.2847085,               !- Output Value 1090
  7.5133214,               !- Output Value 1091
  6.115698338,             !- Output Value 1092
  6.475070953,             !- Output Value 1093
  5.555021286,             !- Output Value 1094
  5.557474613,             !- Output Value 1095
  5.013357639,             !- Output Value 1096
  4.807723522,             !- Output Value 1097
  4.481939316,             !- Output Value 1098
  4.148842812,             !- Output Value 1099
  3.982269287,             !- Output Value 1100
  7.221558571,             !- Output Value 1101
  5.965429306,             !- Output Value 1102
  6.174466133,             !- Output Value 1103
  5.370445728,             !- Output Value 1104
  5.251560211,             !- Output Value 1105
  4.802161694,             !- Output Value 1106
  4.496406555,             !- Output Value 1107
  4.248055935,             !- Output Value 1108
  3.838255882,             !- Output Value 1109
  3.731016636,             !- Output Value 1110
  6.957671642,             !- Output Value 1111
  5.821099758,             !- Output Value 1112
  5.912261009,             !- Output Value 1113
  5.202059269,             !- Output Value 1114
  4.986678123,             !- Output Value 1115
  4.612606525,             !- Output Value 1116
  4.235047817,             !- Output Value 1117
  4.044469357,             !- Output Value 1118
  3.583178043,             !- Output Value 1119
  3.519597292,             !- Output Value 1120
  6.717224121,             !- Output Value 1121
  5.685180187,             !- Output Value 1122
  5.674411297,             !- Output Value 1123
  5.045931816,             !- Output Value 1124
  4.755833626,             !- Output Value 1125
  4.442311764,             !- Output Value 1126
  4.005920887,             !- Output Value 1127
  3.865805149,             !- Output Value 1128
  3.370674133,             !- Output Value 1129
  3.34129858,              !- Output Value 1130
  6.497097015,             !- Output Value 1131
  5.557792664,             !- Output Value 1132
  5.458507061,             !- Output Value 1133
  4.902111053,             !- Output Value 1134
  4.54999733,              !- Output Value 1135
  4.287743092,             !- Output Value 1136
  3.810397863,             !- Output Value 1137
  3.706410646,             !- Output Value 1138
  3.186673403,             !- Output Value 1139
  3.185958147,             !- Output Value 1140
  6.293673038,             !- Output Value 1141
  5.436291695,             !- Output Value 1142
  5.265069485,             !- Output Value 1143
  4.76789093,              !- Output Value 1144
  4.367697716,             !- Output Value 1145
  4.147320747,             !- Output Value 1146
  3.640485287,             !- Output Value 1147
  3.565042257,             !- Output Value 1148
  3.036231041,             !- Output Value 1149
  3.050520658,             !- Output Value 1150
  6.10855484,              !- Output Value 1151
  5.322333813,             !- Output Value 1152
  5.089111328,             !- Output Value 1153
  4.644570351,             !- Output Value 1154
  4.204514027,             !- Output Value 1155
  4.018646717,             !- Output Value 1156
  3.488256216,             !- Output Value 1157
  3.436962605,             !- Output Value 1158
  2.899749756,             !- Output Value 1159
  2.928508759,             !- Output Value 1160
  5.942604542,             !- Output Value 1161
  5.214026928,             !- Output Value 1162
  4.928544521,             !- Output Value 1163
  4.528480053,             !- Output Value 1164
  4.052258968,             !- Output Value 1165
  3.900614977,             !- Output Value 1166
  3.355411291,             !- Output Value 1167
  3.323341846,             !- Output Value 1168
  2.782607079,             !- Output Value 1169
  2.824288845,             !- Output Value 1170
  8.068052292,             !- Output Value 1171
  6.426496983,             !- Output Value 1172
  7.014332771,             !- Output Value 1173
  5.881637096,             !- Output Value 1174
  6.084312439,             !- Output Value 1175
  5.363395214,             !- Output Value 1176
  5.324547291,             !- Output Value 1177
  4.851247787,             !- Output Value 1178
  4.662125587,             !- Output Value 1179
  4.368354797,             !- Output Value 1180
  7.730514526,             !- Output Value 1181
  6.258352757,             !- Output Value 1182
  6.658972263,             !- Output Value 1183
  5.675274849,             !- Output Value 1184
  5.713076591,             !- Output Value 1185
  5.118272781,             !- Output Value 1186
  4.936174393,             !- Output Value 1187
  4.571639538,             !- Output Value 1188
  4.261363029,             !- Output Value 1189
  4.053944111,             !- Output Value 1190
  7.426773548,             !- Output Value 1191
  6.099964619,             !- Output Value 1192
  6.346560478,             !- Output Value 1193
  5.485461235,             !- Output Value 1194
  5.396158218,             !- Output Value 1195
  4.900776386,             !- Output Value 1196
  4.614931583,             !- Output Value 1197
  4.330955982,             !- Output Value 1198
  3.93926096,              !- Output Value 1199
  3.796836376,             !- Output Value 1200
  7.153215885,             !- Output Value 1201
  5.951397419,             !- Output Value 1202
  6.070774078,             !- Output Value 1203
  5.311344147,             !- Output Value 1204
  5.121944427,             !- Output Value 1205
  4.705975056,             !- Output Value 1206
  4.345078945,             !- Output Value 1207
  4.121622086,             !- Output Value 1208
  3.674516439,             !- Output Value 1209
  3.580856323,             !- Output Value 1210
  6.904848099,             !- Output Value 1211
  5.810193539,             !- Output Value 1212
  5.824313164,             !- Output Value 1213
  5.150495529,             !- Output Value 1214
  4.882099152,             !- Output Value 1215
  4.530632496,             !- Output Value 1216
  4.112696171,             !- Output Value 1217
  3.934475899,             !- Output Value 1218
  3.450650454,             !- Output Value 1219
  3.394925117,             !- Output Value 1220
  6.678459644,             !- Output Value 1221
  5.678385258,             !- Output Value 1222
  5.603850365,             !- Output Value 1223
  5.003041744,             !- Output Value 1224
  4.670769215,             !- Output Value 1225
  4.371480942,             !- Output Value 1226
  3.910522223,             !- Output Value 1227
  3.771435976,             !- Output Value 1228
  3.25771904,              !- Output Value 1229
  3.234322786,             !- Output Value 1230
  6.470074654,             !- Output Value 1231
  5.553740501,             !- Output Value 1232
  5.408108711,             !- Output Value 1233
  4.864442825,             !- Output Value 1234
  4.481674671,             !- Output Value 1235
  4.226928711,             !- Output Value 1236
  3.732484341,             !- Output Value 1237
  3.626332998,             !- Output Value 1238
  3.093227386,             !- Output Value 1239
  3.089119911,             !- Output Value 1240
  6.278072834,             !- Output Value 1241
  5.435143471,             !- Output Value 1242
  5.225800514,             !- Output Value 1243
  4.737654686,             !- Output Value 1244
  4.313586235,             !- Output Value 1245
  4.094691753,             !- Output Value 1246
  3.573394537,             !- Output Value 1247
  3.495568037,             !- Output Value 1248
  2.950181723,             !- Output Value 1249
  2.96462059,              !- Output Value 1250
  6.101835251,             !- Output Value 1251
  5.32484293,              !- Output Value 1252
  5.05978632,              !- Output Value 1253
  4.618322849,             !- Output Value 1254
  4.160269737,             !- Output Value 1255
  3.970090866,             !- Output Value 1256
  3.43198061,              !- Output Value 1257
  3.377073288,             !- Output Value 1258
  2.823709965,             !- Output Value 1259
  2.849396944,             !- Output Value 1260
  8.278247833,             !- Output Value 1261
  6.561947823,             !- Output Value 1262
  7.194357395,             !- Output Value 1263
  6.003612041,             !- Output Value 1264
  6.241466999,             !- Output Value 1265
  5.471730709,             !- Output Value 1266
  5.463829041,             !- Output Value 1267
  4.948050976,             !- Output Value 1268
  4.784678459,             !- Output Value 1269
  4.454235077,             !- Output Value 1270
  7.928957462,             !- Output Value 1271
  6.389541149,             !- Output Value 1272
  6.824309349,             !- Output Value 1273
  5.789280415,             !- Output Value 1274
  5.860869884,             !- Output Value 1275
  5.221038342,             !- Output Value 1276
  5.064977646,             !- Output Value 1277
  4.66115284,              !- Output Value 1278
  4.370663643,             !- Output Value 1279
  4.136296272,             !- Output Value 1280
  7.617700577,             !- Output Value 1281
  6.226971149,             !- Output Value 1282
  6.509762287,             !- Output Value 1283
  5.59935379,              !- Output Value 1284
  5.537789345,             !- Output Value 1285
  4.998585701,             !- Output Value 1286
  4.73545599,              !- Output Value 1287
  4.415481091,             !- Output Value 1288
  4.040813923,             !- Output Value 1289
  3.872962952,             !- Output Value 1290
  7.33442831,              !- Output Value 1291
  6.073550701,             !- Output Value 1292
  6.225597858,             !- Output Value 1293
  5.419732094,             !- Output Value 1294
  5.255975723,             !- Output Value 1295
  4.79918766,              !- Output Value 1296
  4.456765652,             !- Output Value 1297
  4.20174408,              !- Output Value 1298
  3.769021749,             !- Output Value 1299
  3.650814056,             !- Output Value 1300
  7.078690052,             !- Output Value 1301
  5.929581165,             !- Output Value 1302
  5.975097656,             !- Output Value 1303
  5.256457806,             !- Output Value 1304
  5.009767056,             !- Output Value 1305
  4.619640827,             !- Output Value 1306
  4.21863699,              !- Output Value 1307
  4.013590813,             !- Output Value 1308
  3.540932417,             !- Output Value 1309
  3.459958553,             !- Output Value 1310
  6.848979473,             !- Output Value 1311
  5.792086601,             !- Output Value 1312
  5.74768734,              !- Output Value 1313
  5.101285934,             !- Output Value 1314
  4.792548656,             !- Output Value 1315
  4.45698595,              !- Output Value 1316
  4.011085987,             !- Output Value 1317
  3.846765995,             !- Output Value 1318
  3.345760345,             !- Output Value 1319
  3.290561438,             !- Output Value 1320
  6.636671543,             !- Output Value 1321
  5.667860031,             !- Output Value 1322
  5.541965961,             !- Output Value 1323
  4.96146965,              !- Output Value 1324
  4.598396778,             !- Output Value 1325
  4.309335709,             !- Output Value 1326
  3.828642368,             !- Output Value 1327
  3.697365761,             !- Output Value 1328
  3.176185846,             !- Output Value 1329
  3.144641876,             !- Output Value 1330
  6.439656258,             !- Output Value 1331
  5.546125412,             !- Output Value 1332
  5.355296612,             !- Output Value 1333
  4.83143425,              !- Output Value 1334
  4.424193382,             !- Output Value 1335
  4.17411375,              !- Output Value 1336
  3.666731834,             !- Output Value 1337
  3.563070536,             !- Output Value 1338
  3.025346041,             !- Output Value 1339
  3.014897585,             !- Output Value 1340
  6.258625507,             !- Output Value 1341
  5.432742596,             !- Output Value 1342
  5.184958458,             !- Output Value 1343
  4.709136486,             !- Output Value 1344
  4.267317772,             !- Output Value 1345
  4.049954414,             !- Output Value 1346
  3.521437883,             !- Output Value 1347
  3.441581726,             !- Output Value 1348
  2.893359184,             !- Output Value 1349
  2.898008823,             !- Output Value 1350
  8.503153801,             !- Output Value 1351
  6.708246231,             !- Output Value 1352
  7.382932663,             !- Output Value 1353
  6.129475117,             !- Output Value 1354
  6.402053356,             !- Output Value 1355
  5.577692986,             !- Output Value 1356
  5.599658012,             !- Output Value 1357
  5.040062428,             !- Output Value 1358
  4.902056694,             !- Output Value 1359
  4.535254478,             !- Output Value 1360
  8.143985748,             !- Output Value 1361
  6.529346466,             !- Output Value 1362
  7.005578995,             !- Output Value 1363
  5.912101746,             !- Output Value 1364
  6.009937763,             !- Output Value 1365
  5.320215225,             !- Output Value 1366
  5.189938545,             !- Output Value 1367
  4.746862411,             !- Output Value 1368
  4.47728157,              !- Output Value 1369
  4.214802742,             !- Output Value 1370
  7.820975304,             !- Output Value 1371
  6.362260342,             !- Output Value 1372
  6.676310062,             !- Output Value 1373
  5.713195324,             !- Output Value 1374
  5.675266266,             !- Output Value 1375
  5.091709137,             !- Output Value 1376
  4.851440907,             !- Output Value 1377
  4.499984741,             !- Output Value 1378
  4.138268948,             !- Output Value 1379
  3.942623854,             !- Output Value 1380
  7.530445099,             !- Output Value 1381
  6.204627037,             !- Output Value 1382
  6.384465694,             !- Output Value 1383
  5.529651642,             !- Output Value 1384
  5.385974407,             !- Output Value 1385
  4.887605667,             !- Output Value 1386
  4.565674782,             !- Output Value 1387
  4.281350136,             !- Output Value 1388
  3.859795809,             !- Output Value 1389
  3.715607166,             !- Output Value 1390
  7.266670704,             !- Output Value 1391
  6.057255745,             !- Output Value 1392
  6.124229431,             !- Output Value 1393
  5.360546589,             !- Output Value 1394
  5.133027554,             !- Output Value 1395
  4.703958988,             !- Output Value 1396
  4.320383072,             !- Output Value 1397
  4.085928917,             !- Output Value 1398
  3.631300211,             !- Output Value 1399
  3.520670176,             !- Output Value 1400
  7.026438713,             !- Output Value 1401
  5.916110516,             !- Output Value 1402
  5.890693188,             !- Output Value 1403
  5.205302238,             !- Output Value 1404
  4.909888268,             !- Output Value 1405
  4.537991524,             !- Output Value 1406
  4.107569218,             !- Output Value 1407
  3.915759325,             !- Output Value 1408
  3.4281075,               !- Output Value 1409
  3.357322931,             !- Output Value 1410
  6.803874016,             !- Output Value 1411
  5.78500843,              !- Output Value 1412
  5.679677963,             !- Output Value 1413
  5.061599255,             !- Output Value 1414
  4.710763454,             !- Output Value 1415
  4.391186237,             !- Output Value 1416
  3.920671463,             !- Output Value 1417
  3.762970924,             !- Output Value 1418
  3.254061699,             !- Output Value 1419
  3.20659852,              !- Output Value 1420
  6.602017879,             !- Output Value 1421
  5.661391258,             !- Output Value 1422
  5.488326073,             !- Output Value 1423
  4.927602291,             !- Output Value 1424
  4.527555466,             !- Output Value 1425
  4.253102303,             !- Output Value 1426
  3.75467205,              !- Output Value 1427
  3.626407146,             !- Output Value 1428
  3.10266614,              !- Output Value 1429
  3.073635817,             !- Output Value 1430
  6.414974213,             !- Output Value 1431
  5.543371201,             !- Output Value 1432
  5.313691139,             !- Output Value 1433
  4.802395821,             !- Output Value 1434
  4.370092869,             !- Output Value 1435
  4.122880936,             !- Output Value 1436
  3.611217976,             !- Output Value 1437
  3.501956224,             !- Output Value 1438
  2.967506886,             !- Output Value 1439
  2.955021381,             !- Output Value 1440
  8.734939575,             !- Output Value 1441
  6.849824429,             !- Output Value 1442
  7.565517902,             !- Output Value 1443
  6.255727768,             !- Output Value 1444
  6.559382439,             !- Output Value 1445
  5.690798759,             !- Output Value 1446
  5.735638618,             !- Output Value 1447
  5.138714314,             !- Output Value 1448
  5.020451069,             !- Output Value 1449
  4.622905254,             !- Output Value 1450
  8.363984108,             !- Output Value 1451
  6.666503429,             !- Output Value 1452
  7.177498817,             !- Output Value 1453
  6.033119202,             !- Output Value 1454
  6.156836033,             !- Output Value 1455
  5.427262783,             !- Output Value 1456
  5.315515518,             !- Output Value 1457
  4.839844704,             !- Output Value 1458
  4.585656643,             !- Output Value 1459
  4.291338444,             !- Output Value 1460
  8.031193733,             !- Output Value 1461
  6.493605614,             !- Output Value 1462
  6.837590218,             !- Output Value 1463
  5.827038765,             !- Output Value 1464
  5.813141823,             !- Output Value 1465
  5.191711903,             !- Output Value 1466
  4.968211651,             !- Output Value 1467
  4.582497597,             !- Output Value 1468
  4.242412567,             !- Output Value 1469
  4.017100811,             !- Output Value 1470
  7.725589275,             !- Output Value 1471
  6.33133173,              !- Output Value 1472
  6.537453175,             !- Output Value 1473
  5.638632774,             !- Output Value 1474
  5.516353607,             !- Output Value 1475
  4.982690811,             !- Output Value 1476
  4.675396919,             !- Output Value 1477
  4.359245777,             !- Output Value 1478
  3.957106829,             !- Output Value 1479
  3.785125494,             !- Output Value 1480
  7.450638294,             !- Output Value 1481
  6.179885387,             !- Output Value 1482
  6.271222115,             !- Output Value 1483
  5.465774536,             !- Output Value 1484
  5.257004261,             !- Output Value 1485
  4.795166492,             !- Output Value 1486
  4.424383163,             !- Output Value 1487
  4.163374424,             !- Output Value 1488
  3.714024544,             !- Output Value 1489
  3.587454796,             !- Output Value 1490
  7.199522972,             !- Output Value 1491
  6.035767555,             !- Output Value 1492
  6.030970097,             !- Output Value 1493
  5.304997921,             !- Output Value 1494
  5.02807045,              !- Output Value 1495
  4.625563145,             !- Output Value 1496
  4.210782528,             !- Output Value 1497
  3.989630222,             !- Output Value 1498
  3.512812138,             !- Output Value 1499
  3.414466143,             !- Output Value 1500
  6.97183466,              !- Output Value 1501
  5.900133133,             !- Output Value 1502
  5.815647602,             !- Output Value 1503
  5.158555984,             !- Output Value 1504
  4.823926926,             !- Output Value 1505
  4.471357346,             !- Output Value 1506
  4.019218445,             !- Output Value 1507
  3.833901405,             !- Output Value 1508
  3.335004568,             !- Output Value 1509
  3.262979031,             !- Output Value 1510
  6.763221741,             !- Output Value 1511
  5.772529125,             !- Output Value 1512
  5.619208813,             !- Output Value 1513
  5.02177906,              !- Output Value 1514
  4.640776634,             !- Output Value 1515
  4.330227852,             !- Output Value 1516
  3.849284172,             !- Output Value 1517
  3.694655418,             !- Output Value 1518
  3.178555489,             !- Output Value 1519
  3.127121687,             !- Output Value 1520
  6.571243286,             !- Output Value 1521
  5.651360989,             !- Output Value 1522
  5.440124512,             !- Output Value 1523
  4.893881798,             !- Output Value 1524
  4.475039005,             !- Output Value 1525
  4.201250553,             !- Output Value 1526
  3.693234444,             !- Output Value 1527
  3.56762886,              !- Output Value 1528
  3.040383101,             !- Output Value 1529
  3.005531549,             !- Output Value 1530
  8.985898018,             !- Output Value 1531
  7.013449669,             !- Output Value 1532
  7.789088249,             !- Output Value 1533
  6.399796963,             !- Output Value 1534
  6.74444294,              !- Output Value 1535
  5.798964977,             !- Output Value 1536
  5.883401871,             !- Output Value 1537
  5.236547947,             !- Output Value 1538
  5.139030933,             !- Output Value 1539
  4.70954752,              !- Output Value 1540
  8.601654053,             !- Output Value 1541
  6.845403194,             !- Output Value 1542
  7.416170597,             !- Output Value 1543
  6.163610935,             !- Output Value 1544
  6.348540783,             !- Output Value 1545
  5.52832365,              !- Output Value 1546
  5.442511082,             !- Output Value 1547
  4.93082571,              !- Output Value 1548
  4.694672585,             !- Output Value 1549
  4.371217728,             !- Output Value 1550
  8.256714821,             !- Output Value 1551
  6.665751934,             !- Output Value 1552
  7.061593533,             !- Output Value 1553
  5.950288773,             !- Output Value 1554
  5.961650372,             !- Output Value 1555
  5.28978014,              !- Output Value 1556
  5.085526466,             !- Output Value 1557
  4.668195724,             !- Output Value 1558
  4.343548298,             !- Output Value 1559
  4.091721058,             !- Output Value 1560
  7.945892811,             !- Output Value 1561
  6.497159004,             !- Output Value 1562
  6.747991085,             !- Output Value 1563
  5.753883362,             !- Output Value 1564
  5.65719986,              !- Output Value 1565
  5.076850891,             !- Output Value 1566
  4.786415577,             !- Output Value 1567
  4.440407753,             !- Output Value 1568
  4.051672935,             !- Output Value 1569
  3.855612278,             !- Output Value 1570
  7.667282104,             !- Output Value 1571
  6.323215485,             !- Output Value 1572
  6.449347496,             !- Output Value 1573
  5.59109211,              !- Output Value 1574
  5.381332397,             !- Output Value 1575
  4.885150909,             !- Output Value 1576
  4.533998013,             !- Output Value 1577
  4.240682125,             !- Output Value 1578
  3.806744576,             !- Output Value 1579
  3.653928518,             !- Output Value 1580
  7.407217979,             !- Output Value 1581
  6.171720982,             !- Output Value 1582
  6.202156544,             !- Output Value 1583
  5.407487392,             !- Output Value 1584
  5.146772861,             !- Output Value 1585
  4.712088108,             !- Output Value 1586
  4.311038971,             !- Output Value 1587
  4.063608646,             !- Output Value 1588
  3.597339869,             !- Output Value 1589
  3.474177837,             !- Output Value 1590
  7.17202282,              !- Output Value 1591
  6.032904625,             !- Output Value 1592
  5.974468231,             !- Output Value 1593
  5.256854534,             !- Output Value 1594
  4.9381423,               !- Output Value 1595
  4.554670334,             !- Output Value 1596
  4.115065098,             !- Output Value 1597
  3.904876471,             !- Output Value 1598
  3.415434122,             !- Output Value 1599
  3.320027351,             !- Output Value 1600
  6.955620289,             !- Output Value 1601
  5.898470879,             !- Output Value 1602
  5.766171932,             !- Output Value 1603
  5.114276886,             !- Output Value 1604
  4.750811577,             !- Output Value 1605
  4.410723209,             !- Output Value 1606
  3.941093922,             !- Output Value 1607
  3.763027191,             !- Output Value 1608
  3.255634069,             !- Output Value 1609
  3.182062626,             !- Output Value 1610
  6.784637928,             !- Output Value 1611
  5.773139954,             !- Output Value 1612
  5.58401823,              !- Output Value 1613
  4.980817318,             !- Output Value 1614
  4.581320763,             !- Output Value 1615
  4.279270172,             !- Output Value 1616
  3.785371542,             !- Output Value 1617
  3.63360858,              !- Output Value 1618
  3.114252567,             !- Output Value 1619
  3.061761856,             !- Output Value 1620
  8.091814995,             !- Output Value 1621
  6.443144321,             !- Output Value 1622
  7.038028717,             !- Output Value 1623
  5.898340225,             !- Output Value 1624
  6.106351376,             !- Output Value 1625
  5.381668568,             !- Output Value 1626
  5.347247124,             !- Output Value 1627
  4.869659901,             !- Output Value 1628
  4.68547678,              !- Output Value 1629
  4.388213158,             !- Output Value 1630
  7.751350403,             !- Output Value 1631
  6.275013924,             !- Output Value 1632
  6.682870865,             !- Output Value 1633
  5.691256523,             !- Output Value 1634
  5.734667301,             !- Output Value 1635
  5.137402534,             !- Output Value 1636
  4.959453106,             !- Output Value 1637
  4.589905262,             !- Output Value 1638
  4.284040451,             !- Output Value 1639
  4.078569889,             !- Output Value 1640
  7.452087879,             !- Output Value 1641
  6.116866589,             !- Output Value 1642
  6.36959362,              !- Output Value 1643
  5.504060745,             !- Output Value 1644
  5.418694496,             !- Output Value 1645
  4.919339657,             !- Output Value 1646
  4.63821888,              !- Output Value 1647
  4.350585461,             !- Output Value 1648
  3.963798761,             !- Output Value 1649
  3.82177496,              !- Output Value 1650
  7.176038742,             !- Output Value 1651
  5.967467308,             !- Output Value 1652
  6.094168186,             !- Output Value 1653
  5.32981348,              !- Output Value 1654
  5.145022869,             !- Output Value 1655
  4.724680901,             !- Output Value 1656
  4.366966248,             !- Output Value 1657
  4.141622066,             !- Output Value 1658
  3.699356556,             !- Output Value 1659
  3.603796005,             !- Output Value 1660
  6.927174091,             !- Output Value 1661
  5.826014519,             !- Output Value 1662
  5.843969345,             !- Output Value 1663
  5.167368889,             !- Output Value 1664
  4.905735016,             !- Output Value 1665
  4.549467564,             !- Output Value 1666
  4.135806561,             !- Output Value 1667
  3.958500147,             !- Output Value 1668
  3.477819204,             !- Output Value 1669
  3.418901682,             !- Output Value 1670
  6.700903416,             !- Output Value 1671
  5.694126129,             !- Output Value 1672
  5.623476505,             !- Output Value 1673
  5.02056694,              !- Output Value 1674
  4.693954945,             !- Output Value 1675
  4.391180038,             !- Output Value 1676
  3.934948206,             !- Output Value 1677
  3.795963526,             !- Output Value 1678
  3.288674355,             !- Output Value 1679
  3.259939194,             !- Output Value 1680
  6.492287636,             !- Output Value 1681
  5.569237709,             !- Output Value 1682
  5.423257828,             !- Output Value 1683
  4.883265495,             !- Output Value 1684
  4.505301952,             !- Output Value 1685
  4.246908665,             !- Output Value 1686
  3.758456469,             !- Output Value 1687
  3.649593115,             !- Output Value 1688
  3.124284029,             !- Output Value 1689
  3.118648291,             !- Output Value 1690
  6.298379898,             !- Output Value 1691
  5.450856686,             !- Output Value 1692
  5.24377346,              !- Output Value 1693
  4.754851818,             !- Output Value 1694
  4.33607769,              !- Output Value 1695
  4.114741325,             !- Output Value 1696
  3.600348949,             !- Output Value 1697
  3.519353867,             !- Output Value 1698
  2.986849308,             !- Output Value 1699
  2.995723724,             !- Output Value 1700
  6.125249863,             !- Output Value 1701
  5.341033459,             !- Output Value 1702
  5.077798843,             !- Output Value 1703
  4.636391163,             !- Output Value 1704
  4.182612419,             !- Output Value 1705
  3.993982792,             !- Output Value 1706
  3.459404469,             !- Output Value 1707
  3.401257277,             !- Output Value 1708
  2.863797903,             !- Output Value 1709
  2.883990526,             !- Output Value 1710
  8.333242416,             !- Output Value 1711
  6.596893787,             !- Output Value 1712
  7.240844727,             !- Output Value 1713
  6.034423351,             !- Output Value 1714
  6.286014557,             !- Output Value 1715
  5.499602795,             !- Output Value 1716
  5.500236511,             !- Output Value 1717
  4.972860813,             !- Output Value 1718
  4.816768646,             !- Output Value 1719
  4.477987766,             !- Output Value 1720
  7.981428146,             !- Output Value 1721
  6.42339325,              !- Output Value 1722
  6.872204304,             !- Output Value 1723
  5.821051598,             !- Output Value 1724
  5.902079582,             !- Output Value 1725
  5.247378349,             !- Output Value 1726
  5.099000454,             !- Output Value 1727
  4.68581152,              !- Output Value 1728
  4.400531769,             !- Output Value 1729
  4.159054756,             !- Output Value 1730
  7.666893005,             !- Output Value 1731
  6.260389328,             !- Output Value 1732
  6.54888773,              !- Output Value 1733
  5.62668705,              !- Output Value 1734
  5.574186325,             !- Output Value 1735
  5.023360729,             !- Output Value 1736
  4.767291069,             !- Output Value 1737
  4.439368248,             !- Output Value 1738
  4.069732666,             !- Output Value 1739
  3.890637636,             !- Output Value 1740
  7.383201599,             !- Output Value 1741
  6.106398582,             !- Output Value 1742
  6.263503551,             !- Output Value 1743
  5.445790768,             !- Output Value 1744
  5.291065693,             !- Output Value 1745
  4.823027134,             !- Output Value 1746
  4.486968994,             !- Output Value 1747
  4.224592686,             !- Output Value 1748
  3.79695344,              !- Output Value 1749
  3.67199254,              !- Output Value 1750
  7.12588501,              !- Output Value 1751
  5.961737156,             !- Output Value 1752
  6.00918293,              !- Output Value 1753
  5.280981064,             !- Output Value 1754
  5.043515682,             !- Output Value 1755
  4.643774986,             !- Output Value 1756
  4.246874809,             !- Output Value 1757
  4.036098003,             !- Output Value 1758
  3.567762852,             !- Output Value 1759
  3.478220463,             !- Output Value 1760
  6.890955448,             !- Output Value 1761
  5.824723721,             !- Output Value 1762
  5.77963686,              !- Output Value 1763
  5.128049374,             !- Output Value 1764
  4.824653149,             !- Output Value 1765
  4.480884075,             !- Output Value 1766
  4.039862633,             !- Output Value 1767
  3.864407539,             !- Output Value 1768
  3.370491505,             !- Output Value 1769
  3.312305927,             !- Output Value 1770
  6.675432682,             !- Output Value 1771
  5.695723057,             !- Output Value 1772
  5.573952198,             !- Output Value 1773
  4.985915661,             !- Output Value 1774
  4.629499912,             !- Output Value 1775
  4.33268261,              !- Output Value 1776
  3.856472492,             !- Output Value 1777
  3.718320608,             !- Output Value 1778
  3.196953773,             !- Output Value 1779
  3.167710304,             !- Output Value 1780
  6.477452755,             !- Output Value 1781
  5.572319031,             !- Output Value 1782
  5.386115551,             !- Output Value 1783
  4.85451889,              !- Output Value 1784
  4.45443821,              !- Output Value 1785
  4.196826935,             !- Output Value 1786
  3.694033861,             !- Output Value 1787
  3.580934763,             !- Output Value 1788
  3.048103809,             !- Output Value 1789
  3.037699461,             !- Output Value 1790
  6.29545784,              !- Output Value 1791
  5.458418369,             !- Output Value 1792
  5.215235233,             !- Output Value 1793
  4.731986046,             !- Output Value 1794
  4.295764923,             !- Output Value 1795
  4.072500706,             !- Output Value 1796
  3.548186064,             !- Output Value 1797
  3.459924936,             !- Output Value 1798
  2.91713047,              !- Output Value 1799
  2.921314955,             !- Output Value 1800
  8.558484077,             !- Output Value 1801
  6.744252205,             !- Output Value 1802
  7.430022717,             !- Output Value 1803
  6.162600994,             !- Output Value 1804
  6.446889877,             !- Output Value 1805
  5.611553192,             !- Output Value 1806
  5.64359951,              !- Output Value 1807
  5.074018955,             !- Output Value 1808
  4.944638729,             !- Output Value 1809
  4.567765713,             !- Output Value 1810
  8.195877075,             !- Output Value 1811
  6.564785957,             !- Output Value 1812
  7.050069332,             !- Output Value 1813
  5.942960262,             !- Output Value 1814
  6.052073956,             !- Output Value 1815
  5.355476856,             !- Output Value 1816
  5.234532833,             !- Output Value 1817
  4.781403065,             !- Output Value 1818
  4.517953873,             !- Output Value 1819
  4.24135828,              !- Output Value 1820
  7.870592117,             !- Output Value 1821
  6.395552158,             !- Output Value 1822
  6.717011452,             !- Output Value 1823
  5.741503716,             !- Output Value 1824
  5.719225883,             !- Output Value 1825
  5.125581264,             !- Output Value 1826
  4.89386034,              !- Output Value 1827
  4.528050423,             !- Output Value 1828
  4.176886559,             !- Output Value 1829
  3.971735954,             !- Output Value 1830
  7.577397823,             !- Output Value 1831
  6.236245155,             !- Output Value 1832
  6.421393871,             !- Output Value 1833
  5.559288025,             !- Output Value 1834
  5.431810856,             !- Output Value 1835
  4.921954632,             !- Output Value 1836
  4.606181622,             !- Output Value 1837
  4.308263779,             !- Output Value 1838
  3.897285938,             !- Output Value 1839
  3.743732929,             !- Output Value 1840
  7.311843395,             !- Output Value 1841
  6.088517666,             !- Output Value 1842
  6.165617943,             !- Output Value 1843
  5.389475346,             !- Output Value 1844
  5.176888466,             !- Output Value 1845
  4.737299919,             !- Output Value 1846
  4.36003685,              !- Output Value 1847
  4.115396023,             !- Output Value 1848
  3.662034273,             !- Output Value 1849
  3.547214985,             !- Output Value 1850
  7.06976223,              !- Output Value 1851
  5.946479797,             !- Output Value 1852
  5.930199146,             !- Output Value 1853
  5.233515263,             !- Output Value 1854
  4.952445507,             !- Output Value 1855
  4.570482254,             !- Output Value 1856
  4.146692276,             !- Output Value 1857
  3.944792509,             !- Output Value 1858
  3.460776329,             !- Output Value 1859
  3.377085686,             !- Output Value 1860
  6.846909046,             !- Output Value 1861
  5.813575268,             !- Output Value 1862
  5.720563889,             !- Output Value 1863
  5.089176178,             !- Output Value 1864
  4.752495289,             !- Output Value 1865
  4.418723583,             !- Output Value 1866
  3.958528042,             !- Output Value 1867
  3.791439056,             !- Output Value 1868
  3.28625679,              !- Output Value 1869
  3.227889776,             !- Output Value 1870
  6.643716335,             !- Output Value 1871
  5.687580109,             !- Output Value 1872
  5.528422832,             !- Output Value 1873
  4.953225136,             !- Output Value 1874
  4.572300434,             !- Output Value 1875
  4.279769421,             !- Output Value 1876
  3.7915802,               !- Output Value 1877
  3.653936863,             !- Output Value 1878
  3.132569313,             !- Output Value 1879
  3.094262123,             !- Output Value 1880
  6.460041046,             !- Output Value 1881
  5.572489738,             !- Output Value 1882
  5.352128506,             !- Output Value 1883
  4.827679157,             !- Output Value 1884
  4.409982204,             !- Output Value 1885
  4.15252018,              !- Output Value 1886
  3.641806602,             !- Output Value 1887
  3.528435707,             !- Output Value 1888
  2.996702909,             !- Output Value 1889
  2.974530458,             !- Output Value 1890
  8.792686462,             !- Output Value 1891
  6.89793396,              !- Output Value 1892
  7.630719185,             !- Output Value 1893
  6.297213554,             !- Output Value 1894
  6.622272491,             !- Output Value 1895
  5.730578423,             !- Output Value 1896
  5.791125774,             !- Output Value 1897
  5.175903797,             !- Output Value 1898
  5.069809437,             !- Output Value 1899
  4.656619072,             !- Output Value 1900
  8.419803619,             !- Output Value 1901
  6.714089394,             !- Output Value 1902
  7.239647865,             !- Output Value 1903
  6.070334911,             !- Output Value 1904
  6.215979099,             !- Output Value 1905
  5.459527493,             !- Output Value 1906
  5.367602348,             !- Output Value 1907
  4.874894142,             !- Output Value 1908
  4.632334709,             !- Output Value 1909
  4.323048592,             !- Output Value 1910
  8.084726334,             !- Output Value 1911
  6.538141727,             !- Output Value 1912
  6.896777153,             !- Output Value 1913
  5.865626335,             !- Output Value 1914
  5.86913538,              !- Output Value 1915
  5.228606224,             !- Output Value 1916
  5.017714977,             !- Output Value 1917
  4.61589098,              !- Output Value 1918
  4.280905724,             !- Output Value 1919
  4.043078899,             !- Output Value 1920
  7.782519341,             !- Output Value 1921
  6.374321461,             !- Output Value 1922
  6.593772888,             !- Output Value 1923
  5.675825596,             !- Output Value 1924
  5.56997633,              !- Output Value 1925
  5.018881321,             !- Output Value 1926
  4.722590446,             !- Output Value 1927
  4.391343594,             !- Output Value 1928
  3.993319273,             !- Output Value 1929
  3.80984664,              !- Output Value 1930
  7.509929657,             !- Output Value 1931
  6.221218109,             !- Output Value 1932
  6.323792934,             !- Output Value 1933
  5.501731873,             !- Output Value 1934
  5.308581352,             !- Output Value 1935
  4.829933643,             !- Output Value 1936
  4.468637943,             !- Output Value 1937
  4.194205761,             !- Output Value 1938
  3.751971722,             !- Output Value 1939
  3.614867926,             !- Output Value 1940
  7.259836197,             !- Output Value 1941
  6.075847626,             !- Output Value 1942
  6.082732677,             !- Output Value 1943
  5.340401173,             !- Output Value 1944
  5.077527523,             !- Output Value 1945
  4.659260273,             !- Output Value 1946
  4.248976231,             !- Output Value 1947
  4.015416622,             !- Output Value 1948
  3.550463915,             !- Output Value 1949
  3.436857224,             !- Output Value 1950
  7.032155991,             !- Output Value 1951
  5.938997746,             !- Output Value 1952
  5.864483356,             !- Output Value 1953
  5.191950798,             !- Output Value 1954
  4.872128487,             !- Output Value 1955
  4.504190922,             !- Output Value 1956
  4.055865765,             !- Output Value 1957
  3.858791113,             !- Output Value 1958
  3.368885279,             !- Output Value 1959
  3.290448904,             !- Output Value 1960
  6.82190752,              !- Output Value 1961
  5.810192108,             !- Output Value 1962
  5.666195869,             !- Output Value 1963
  5.053623676,             !- Output Value 1964
  4.687577724,             !- Output Value 1965
  4.362112045,             !- Output Value 1966
  3.884611607,             !- Output Value 1967
  3.722590208,             !- Output Value 1968
  3.213477373,             !- Output Value 1969
  3.156931639,             !- Output Value 1970
  6.627170086,             !- Output Value 1971
  5.6875844,               !- Output Value 1972
  5.485387802,             !- Output Value 1973
  4.924877167,             !- Output Value 1974
  4.521348476,             !- Output Value 1975
  4.232377052,             !- Output Value 1976
  3.730961084,             !- Output Value 1977
  3.591130972,             !- Output Value 1978
  3.074157715,             !- Output Value 1979
  3.029503345,             !- Output Value 1980
  9.043934822,             !- Output Value 1981
  7.052212715,             !- Output Value 1982
  7.832796097,             !- Output Value 1983
  6.427909851,             !- Output Value 1984
  6.786314011,             !- Output Value 1985
  5.844200134,             !- Output Value 1986
  5.933269024,             !- Output Value 1987
  5.276421547,             !- Output Value 1988
  5.19331646,              !- Output Value 1989
  4.744850159,             !- Output Value 1990
  8.65114975,              !- Output Value 1991
  6.854986668,             !- Output Value 1992
  7.424939156,             !- Output Value 1993
  6.196250916,             !- Output Value 1994
  6.368998528,             !- Output Value 1995
  5.572304249,             !- Output Value 1996
  5.498252869,             !- Output Value 1997
  4.968054771,             !- Output Value 1998
  4.744600773,             !- Output Value 1999
  4.402402878,             !- Output Value 2000
  8.304456711,             !- Output Value 2001
  6.675853252,             !- Output Value 2002
  7.073652267,             !- Output Value 2003
  5.983567238,             !- Output Value 2004
  6.013071537,             !- Output Value 2005
  5.330193996,             !- Output Value 2006
  5.139404774,             !- Output Value 2007
  4.703119278,             !- Output Value 2008
  4.385854721,             !- Output Value 2009
  4.1207757,               !- Output Value 2010
  7.992704868,             !- Output Value 2011
  6.50703764,              !- Output Value 2012
  6.756989956,             !- Output Value 2013
  5.790908337,             !- Output Value 2014
  5.705649853,             !- Output Value 2015
  5.115265369,             !- Output Value 2016
  4.837037086,             !- Output Value 2017
  4.47206068,              !- Output Value 2018
  4.095319748,             !- Output Value 2019
  3.882921457,             !- Output Value 2020
  7.709997177,             !- Output Value 2021
  6.349714279,             !- Output Value 2022
  6.480144978,             !- Output Value 2023
  5.612274647,             !- Output Value 2024
  5.437585354,             !- Output Value 2025
  4.921880722,             !- Output Value 2026
  4.577785015,             !- Output Value 2027
  4.270777702,             !- Output Value 2028
  3.848193169,             !- Output Value 2029
  3.679810524,             !- Output Value 2030
  7.453735828,             !- Output Value 2031
  6.199849606,             !- Output Value 2032
  6.232661724,             !- Output Value 2033
  5.447424412,             !- Output Value 2034
  5.20099926,              !- Output Value 2035
  4.74734211,              !- Output Value 2036
  4.352741241,             !- Output Value 2037
  4.092403412,             !- Output Value 2038
  3.636956692,             !- Output Value 2039
  3.501969814,             !- Output Value 2040
  7.218411446,             !- Output Value 2041
  6.059448242,             !- Output Value 2042
  6.008687973,             !- Output Value 2043
  5.293369293,             !- Output Value 2044
  4.990267277,             !- Output Value 2045
  4.58867979,              !- Output Value 2046
  4.159143448,             !- Output Value 2047
  3.932480812,             !- Output Value 2048
  3.453538418,             !- Output Value 2049
  3.347122431,             !- Output Value 2050
  6.996306896,             !- Output Value 2051
  5.926271439,             !- Output Value 2052
  5.804953575,             !- Output Value 2053
  5.151800156,             !- Output Value 2054
  4.801027775,             !- Output Value 2055
  4.442162514,             !- Output Value 2056
  3.983653307,             !- Output Value 2057
  3.789647102,             !- Output Value 2058
  3.292290688,             !- Output Value 2059
  3.208091497,             !- Output Value 2060
  6.79353714,              !- Output Value 2061
  5.802900314,             !- Output Value 2062
  5.620657444,             !- Output Value 2063
  5.021631241,             !- Output Value 2064
  4.62988615,              !- Output Value 2065
  4.309693336,             !- Output Value 2066
  3.826505184,             !- Output Value 2067
  3.659549475,             !- Output Value 2068
  3.149653912,             !- Output Value 2069
  3.083178043,             !- Output Value 2070
  9.311108589,             !- Output Value 2071
  7.250644684,             !- Output Value 2072
  8.064186096,             !- Output Value 2073
  6.579901218,             !- Output Value 2074
  7.022602558,             !- Output Value 2075
  5.960851669,             !- Output Value 2076
  6.12230587,              !- Output Value 2077
  5.373332024,             !- Output Value 2078
  5.325824738,             !- Output Value 2079
  4.831313133,             !- Output Value 2080
  8.909973145,             !- Output Value 2081
  7.047512531,             !- Output Value 2082
  7.677256107,             !- Output Value 2083
  6.338941097,             !- Output Value 2084
  6.557084084,             !- Output Value 2085
  5.679924488,             !- Output Value 2086
  5.641021252,             !- Output Value 2087
  5.059146881,             !- Output Value 2088
  4.863941669,             !- Output Value 2089
  4.484603882,             !- Output Value 2090
  8.544967651,             !- Output Value 2091
  6.861422062,             !- Output Value 2092
  7.288024902,             !- Output Value 2093
  6.120654106,             !- Output Value 2094
  6.208573341,             !- Output Value 2095
  5.429224968,             !- Output Value 2096
  5.269220352,             !- Output Value 2097
  4.788751602,             !- Output Value 2098
  4.491932392,             !- Output Value 2099
  4.197297573,             !- Output Value 2100
  8.224569321,             !- Output Value 2101
  6.683243275,             !- Output Value 2102
  6.986202717,             !- Output Value 2103
  5.915019989,             !- Output Value 2104
  5.887099266,             !- Output Value 2105
  5.20963192,              !- Output Value 2106
  4.958582878,             !- Output Value 2107
  4.555666447,             !- Output Value 2108
  4.19040966,              !- Output Value 2109
  3.954930544,             !- Output Value 2110
  7.932030201,             !- Output Value 2111
  6.5181427,               !- Output Value 2112
  6.6976614,               !- Output Value 2113
  5.728784561,             !- Output Value 2114
  5.578413963,             !- Output Value 2115
  5.012045383,             !- Output Value 2116
  4.688241005,             !- Output Value 2117
  4.35021019,              !- Output Value 2118
  3.941725731,             !- Output Value 2119
  3.747934818,             !- Output Value 2120
  7.666702271,             !- Output Value 2121
  6.363539696,             !- Output Value 2122
  6.438942909,             !- Output Value 2123
  5.575722694,             !- Output Value 2124
  5.333453655,             !- Output Value 2125
  4.833668232,             !- Output Value 2126
  4.45791769,              !- Output Value 2127
  4.168386936,             !- Output Value 2128
  3.725689173,             !- Output Value 2129
  3.566943884,             !- Output Value 2130
  7.42682457,              !- Output Value 2131
  6.219405651,             !- Output Value 2132
  6.183267593,             !- Output Value 2133
  5.415294647,             !- Output Value 2134
  5.115269184,             !- Output Value 2135
  4.671873093,             !- Output Value 2136
  4.255578041,             !- Output Value 2137
  4.005362034,             !- Output Value 2138
  3.537672758,             !- Output Value 2139
  3.408847809,             !- Output Value 2140
  7.22365284,              !- Output Value 2141
  6.064816952,             !- Output Value 2142
  5.970887661,             !- Output Value 2143
  5.252412319,             !- Output Value 2144
  4.921542168,             !- Output Value 2145
  4.524978161,             !- Output Value 2146
  4.075778008,             !- Output Value 2147
  3.859755039,             !- Output Value 2148
  3.373034,                !- Output Value 2149
  3.267274857,             !- Output Value 2150
  6.991819859,             !- Output Value 2151
  5.933947563,             !- Output Value 2152
  5.779130936,             !- Output Value 2153
  5.118879795,             !- Output Value 2154
  4.741332531,             !- Output Value 2155
  4.389719963,             !- Output Value 2156
  3.919330835,             !- Output Value 2157
  3.727164507,             !- Output Value 2158
  3.227175713,             !- Output Value 2159
  3.137973547,             !- Output Value 2160
  8.347365379,             !- Output Value 2161
  6.608690739,             !- Output Value 2162
  7.252334118,             !- Output Value 2163
  6.046777725,             !- Output Value 2164
  6.301912308,             !- Output Value 2165
  5.512525082,             !- Output Value 2166
  5.517039299,             !- Output Value 2167
  4.985126019,             !- Output Value 2168
  4.831119537,             !- Output Value 2169
  4.492309093,             !- Output Value 2170
  7.99594593,              !- Output Value 2171
  6.434765339,             !- Output Value 2172
  6.88354969,              !- Output Value 2173
  5.833468437,             !- Output Value 2174
  5.918112278,             !- Output Value 2175
  5.260118008,             !- Output Value 2176
  5.113693714,             !- Output Value 2177
  4.700374603,             !- Output Value 2178
  4.418254375,             !- Output Value 2179
  4.174734592,             !- Output Value 2180
  7.680626869,             !- Output Value 2181
  6.271291256,             !- Output Value 2182
  6.561481953,             !- Output Value 2183
  5.637518406,             !- Output Value 2184
  5.593299389,             !- Output Value 2185
  5.036231995,             !- Output Value 2186
  4.782167912,             !- Output Value 2187
  4.454191685,             !- Output Value 2188
  4.087574482,             !- Output Value 2189
  3.911710501,             !- Output Value 2190
  7.397747993,             !- Output Value 2191
  6.118630886,             !- Output Value 2192
  6.276163101,             !- Output Value 2193
  5.458990574,             !- Output Value 2194
  5.307498932,             !- Output Value 2195
  4.838133812,             !- Output Value 2196
  4.501732826,             !- Output Value 2197
  4.240265369,             !- Output Value 2198
  3.815665007,             !- Output Value 2199
  3.689723015,             !- Output Value 2200
  7.141005039,             !- Output Value 2201
  5.973212242,             !- Output Value 2202
  6.022156715,             !- Output Value 2203
  5.2934618,               !- Output Value 2204
  5.057929039,             !- Output Value 2205
  4.658334255,             !- Output Value 2206
  4.265062809,             !- Output Value 2207
  4.051796436,             !- Output Value 2208
  3.587766171,             !- Output Value 2209
  3.498242617,             !- Output Value 2210
  6.906543255,             !- Output Value 2211
  5.837879658,             !- Output Value 2212
  5.794256687,             !- Output Value 2213
  5.141088486,             !- Output Value 2214
  4.839537621,             !- Output Value 2215
  4.495141983,             !- Output Value 2216
  4.057412148,             !- Output Value 2217
  3.885314226,             !- Output Value 2218
  3.392398119,             !- Output Value 2219
  3.33368516,              !- Output Value 2220
  6.691280842,             !- Output Value 2221
  5.707314014,             !- Output Value 2222
  5.587748528,             !- Output Value 2223
  4.999247551,             !- Output Value 2224
  4.644484997,             !- Output Value 2225
  4.347802162,             !- Output Value 2226
  3.875012398,             !- Output Value 2227
  3.736445904,             !- Output Value 2228
  3.226423979,             !- Output Value 2229
  3.190841913,             !- Output Value 2230
  6.49066925,              !- Output Value 2231
  5.586402893,             !- Output Value 2232
  5.40122366,              !- Output Value 2233
  4.866945267,             !- Output Value 2234
  4.472176552,             !- Output Value 2235
  4.212297916,             !- Output Value 2236
  3.713266134,             !- Output Value 2237
  3.601330996,             !- Output Value 2238
  3.077438831,             !- Output Value 2239
  3.06073308,              !- Output Value 2240
  6.314370632,             !- Output Value 2241
  5.470568657,             !- Output Value 2242
  5.230047226,             !- Output Value 2243
  4.746408939,             !- Output Value 2244
  4.313734531,             !- Output Value 2245
  4.088237286,             !- Output Value 2246
  3.568409204,             !- Output Value 2247
  3.480300426,             !- Output Value 2248
  2.951459169,             !- Output Value 2249
  2.949110746,             !- Output Value 2250
  8.604722977,             !- Output Value 2251
  6.773152351,             !- Output Value 2252
  7.471778393,             !- Output Value 2253
  6.190331936,             !- Output Value 2254
  6.487462521,             !- Output Value 2255
  5.638093948,             !- Output Value 2256
  5.679171562,             !- Output Value 2257
  5.099308491,             !- Output Value 2258
  4.973769665,             !- Output Value 2259
  4.587171078,             !- Output Value 2260
  8.239952087,             !- Output Value 2261
  6.593661785,             !- Output Value 2262
  7.090047359,             !- Output Value 2263
  5.970066071,             !- Output Value 2264
  6.093647003,             !- Output Value 2265
  5.381688595,             !- Output Value 2266
  5.264979362,             !- Output Value 2267
  4.803839684,             !- Output Value 2268
  4.544614315,             !- Output Value 2269
  4.260761261,             !- Output Value 2270
  7.912358284,             !- Output Value 2271
  6.424003601,             !- Output Value 2272
  6.755382538,             !- Output Value 2273
  5.768281937,             !- Output Value 2274
  5.754336834,             !- Output Value 2275
  5.148485661,             !- Output Value 2276
  4.922698021,             !- Output Value 2277
  4.547296047,             !- Output Value 2278
  4.201843739,             !- Output Value 2279
  3.990009546,             !- Output Value 2280
  7.618229866,             !- Output Value 2281
  6.26442337,              !- Output Value 2282
  6.460413456,             !- Output Value 2283
  5.582251549,             !- Output Value 2284
  5.462572098,             !- Output Value 2285
  4.944842815,             !- Output Value 2286
  4.633729458,             !- Output Value 2287
  4.32703495,              !- Output Value 2288
  3.920437813,             !- Output Value 2289
  3.761761189,             !- Output Value 2290
  7.351845264,             !- Output Value 2291
  6.115994453,             !- Output Value 2292
  6.19702673,              !- Output Value 2293
  5.412129402,             !- Output Value 2294
  5.207358837,             !- Output Value 2295
  4.757191658,             !- Output Value 2296
  4.385681629,             !- Output Value 2297
  4.134304523,             !- Output Value 2298
  3.68524456,              !- Output Value 2299
  3.565139771,             !- Output Value 2300
  7.108711243,             !- Output Value 2301
  5.972952843,             !- Output Value 2302
  5.96075058,              !- Output Value 2303
  5.254741192,             !- Output Value 2304
  4.981656551,             !- Output Value 2305
  4.589886189,             !- Output Value 2306
  4.170699596,             !- Output Value 2307
  3.963193178,             !- Output Value 2308
  3.48341012,              !- Output Value 2309
  3.391895056,             !- Output Value 2310
  6.88598156,              !- Output Value 2311
  5.840014458,             !- Output Value 2312
  5.747310638,             !- Output Value 2313
  5.108726978,             !- Output Value 2314
  4.780550003,             !- Output Value 2315
  4.437765598,             !- Output Value 2316
  3.981773853,             !- Output Value 2317
  3.809180975,             !- Output Value 2318
  3.308069468,             !- Output Value 2319
  3.244073153,             !- Output Value 2320
  6.680627346,             !- Output Value 2321
  5.714118958,             !- Output Value 2322
  5.553591728,             !- Output Value 2323
  4.974004269,             !- Output Value 2324
  4.599135399,             !- Output Value 2325
  4.2984972,               !- Output Value 2326
  3.814131975,             !- Output Value 2327
  3.671747684,             !- Output Value 2328
  3.152718306,             !- Output Value 2329
  3.111128807,             !- Output Value 2330
  6.491116524,             !- Output Value 2331
  5.595515251,             !- Output Value 2332
  5.377421856,             !- Output Value 2333
  4.847842693,             !- Output Value 2334
  4.435796738,             !- Output Value 2335
  4.171607018,             !- Output Value 2336
  3.663763523,             !- Output Value 2337
  3.546308994,             !- Output Value 2338
  3.013827324,             !- Output Value 2339
  2.991593361,             !- Output Value 2340
  8.845284462,             !- Output Value 2341
  6.930411816,             !- Output Value 2342
  7.673000336,             !- Output Value 2343
  6.326006413,             !- Output Value 2344
  6.662258625,             !- Output Value 2345
  5.75773716,              !- Output Value 2346
  5.824174404,             !- Output Value 2347
  5.20215559,              !- Output Value 2348
  5.106239319,             !- Output Value 2349
  4.681788445,             !- Output Value 2350
  8.46938324,              !- Output Value 2351
  6.743075371,             !- Output Value 2352
  7.279421806,             !- Output Value 2353
  6.099105835,             !- Output Value 2354
  6.253448486,             !- Output Value 2355
  5.489861488,             !- Output Value 2356
  5.403240681,             !- Output Value 2357
  4.90073061,              !- Output Value 2358
  4.666257381,             !- Output Value 2359
  4.346870899,             !- Output Value 2360
  8.131596565,             !- Output Value 2361
  6.567961693,             !- Output Value 2362
  6.93437767,              !- Output Value 2363
  5.890703678,             !- Output Value 2364
  5.902607441,             !- Output Value 2365
  5.252283096,             !- Output Value 2366
  5.053450108,             !- Output Value 2367
  4.640956879,             !- Output Value 2368
  4.315496922,             !- Output Value 2369
  4.069765568,             !- Output Value 2370
  7.826413631,             !- Output Value 2371
  6.402959824,             !- Output Value 2372
  6.62951231,              !- Output Value 2373
  5.699913502,             !- Output Value 2374
  5.606380463,             !- Output Value 2375
  5.044197083,             !- Output Value 2376
  4.757133484,             !- Output Value 2377
  4.415286541,             !- Output Value 2378
  4.0268116,               !- Output Value 2379
  3.835963011,             !- Output Value 2380
  7.550194263,             !- Output Value 2381
  6.249155045,             !- Output Value 2382
  6.358923912,             !- Output Value 2383
  5.524308681,             !- Output Value 2384
  5.343790054,             !- Output Value 2385
  4.855941296,             !- Output Value 2386
  4.504095554,             !- Output Value 2387
  4.217382908,             !- Output Value 2388
  3.785277605,             !- Output Value 2389
  3.636529922,             !- Output Value 2390
  7.299444199,             !- Output Value 2391
  6.102530003,             !- Output Value 2392
  6.113877773,             !- Output Value 2393
  5.365790844,             !- Output Value 2394
  5.114014149,             !- Output Value 2395
  4.684392452,             !- Output Value 2396
  4.283577919,             !- Output Value 2397
  4.042029381,             !- Output Value 2398
  3.574449539,             !- Output Value 2399
  3.461460829,             !- Output Value 2400
  7.069701672,             !- Output Value 2401
  5.963943481,             !- Output Value 2402
  5.9004035,               !- Output Value 2403
  5.216177464,             !- Output Value 2404
  4.907447338,             !- Output Value 2405
  4.528567791,             !- Output Value 2406
  4.089569092,             !- Output Value 2407
  3.885087967,             !- Output Value 2408
  3.394574881,             !- Output Value 2409
  3.307798862,             !- Output Value 2410
  6.858282089,             !- Output Value 2411
  5.835635662,             !- Output Value 2412
  5.70152998,              !- Output Value 2413
  5.077535629,             !- Output Value 2414
  4.721938133,             !- Output Value 2415
  4.386049271,             !- Output Value 2416
  3.918364763,             !- Output Value 2417
  3.744590998,             !- Output Value 2418
  3.23631072,              !- Output Value 2419
  3.170980453,             !- Output Value 2420
  6.663432121,             !- Output Value 2421
  5.713088989,             !- Output Value 2422
  5.522233963,             !- Output Value 2423
  4.948237419,             !- Output Value 2424
  4.554020405,             !- Output Value 2425
  4.255734921,             !- Output Value 2426
  3.764061451,             !- Output Value 2427
  3.616210699,             !- Output Value 2428
  3.09642005,              !- Output Value 2429
  3.04834938,              !- Output Value 2430
  9.090137482,             !- Output Value 2431
  7.091972828,             !- Output Value 2432
  7.883708954,             !- Output Value 2433
  6.467256069,             !- Output Value 2434
  6.844865322,             !- Output Value 2435
  5.884419441,             !- Output Value 2436
  5.986018658,             !- Output Value 2437
  5.312035084,             !- Output Value 2438
  5.240264416,             !- Output Value 2439
  4.775087357,             !- Output Value 2440
  8.701591492,             !- Output Value 2441
  6.898213387,             !- Output Value 2442
  7.478278637,             !- Output Value 2443
  6.232855797,             !- Output Value 2444
  6.424310207,             !- Output Value 2445
  5.610488415,             !- Output Value 2446
  5.547017097,             !- Output Value 2447
  4.999397278,             !- Output Value 2448
  4.788365364,             !- Output Value 2449
  4.432274342,             !- Output Value 2450
  8.354193687,             !- Output Value 2451
  6.716826439,             !- Output Value 2452
  7.1232934,               !- Output Value 2453
  6.017868042,             !- Output Value 2454
  6.065243244,             !- Output Value 2455
  5.366895676,             !- Output Value 2456
  5.185760975,             !- Output Value 2457
  4.733228207,             !- Output Value 2458
  4.427577496,             !- Output Value 2459
  4.149192333,             !- Output Value 2460
  8.039845467,             !- Output Value 2461
  6.547197819,             !- Output Value 2462
  6.810007572,             !- Output Value 2463
  5.822843075,             !- Output Value 2464
  5.75590992,              !- Output Value 2465
  5.147677898,             !- Output Value 2466
  4.881437778,             !- Output Value 2467
  4.502279758,             !- Output Value 2468
  4.129092216,             !- Output Value 2469
  3.909278393,             !- Output Value 2470
  7.756206036,             !- Output Value 2471
  6.388646603,             !- Output Value 2472
  6.531667709,             !- Output Value 2473
  5.642362118,             !- Output Value 2474
  5.485919476,             !- Output Value 2475
  4.953141689,             !- Output Value 2476
  4.620494843,             !- Output Value 2477
  4.299785614,             !- Output Value 2478
  3.880251408,             !- Output Value 2479
  3.705056429,             !- Output Value 2480
  7.497921944,             !- Output Value 2481
  6.237580776,             !- Output Value 2482
  6.282021523,             !- Output Value 2483
  5.476398945,             !- Output Value 2484
  5.247940063,             !- Output Value 2485
  4.77755022,              !- Output Value 2486
  4.392503262,             !- Output Value 2487
  4.119870186,             !- Output Value 2488
  3.667455912,             !- Output Value 2489
  3.526371956,             !- Output Value 2490
  7.261574745,             !- Output Value 2491
  6.096254826,             !- Output Value 2492
  6.054956913,             !- Output Value 2493
  5.322807312,             !- Output Value 2494
  5.03553772,              !- Output Value 2495
  4.618098259,             !- Output Value 2496
  4.193391323,             !- Output Value 2497
  3.959079504,             !- Output Value 2498
  3.486968756,             !- Output Value 2499
  3.370334625,             !- Output Value 2500
  7.044112682,             !- Output Value 2501
  5.962996006,             !- Output Value 2502
  5.850347519,             !- Output Value 2503
  5.180578232,             !- Output Value 2504
  4.845128536,             !- Output Value 2505
  4.472169876,             !- Output Value 2506
  4.016403198,             !- Output Value 2507
  3.815413475,             !- Output Value 2508
  3.321787357,             !- Output Value 2509
  3.232934713,             !- Output Value 2510
  6.843828201,             !- Output Value 2511
  5.837213039,             !- Output Value 2512
  5.663928986,             !- Output Value 2513
  5.049587727,             !- Output Value 2514
  4.672896862,             !- Output Value 2515
  4.338852406,             !- Output Value 2516
  3.858362436,             !- Output Value 2517
  3.684755802,             !- Output Value 2518
  3.181578398,             !- Output Value 2519
  3.108935118,             !- Output Value 2520
  9.37100029,              !- Output Value 2521
  7.253409386,             !- Output Value 2522
  8.10390377,              !- Output Value 2523
  6.605566978,             !- Output Value 2524
  7.029621124,             !- Output Value 2525
  5.99945879,              !- Output Value 2526
  6.134923458,             !- Output Value 2527
  5.413926125,             !- Output Value 2528
  5.369692326,             !- Output Value 2529
  4.865392208,             !- Output Value 2530
  8.960956573,             !- Output Value 2531
  7.052266121,             !- Output Value 2532
  7.677475452,             !- Output Value 2533
  6.364649296,             !- Output Value 2534
  6.592295647,             !- Output Value 2535
  5.718806744,             !- Output Value 2536
  5.684760571,             !- Output Value 2537
  5.095014572,             !- Output Value 2538
  4.906162739,             !- Output Value 2539
  4.51474905,              !- Output Value 2540
  8.598163605,             !- Output Value 2541
  6.864450455,             !- Output Value 2542
  7.316460609,             !- Output Value 2543
  6.144618034,             !- Output Value 2544
  6.226220131,             !- Output Value 2545
  5.469635487,             !- Output Value 2546
  5.313824177,             !- Output Value 2547
  4.822359085,             !- Output Value 2548
  4.535798073,             !- Output Value 2549
  4.230053902,             !- Output Value 2550
  8.270493507,             !- Output Value 2551
  6.690601349,             !- Output Value 2552
  6.991371632,             !- Output Value 2553
  5.943113804,             !- Output Value 2554
  5.899142265,             !- Output Value 2555
  5.24660778,              !- Output Value 2556
  5.00150013,              !- Output Value 2557
  4.586258888,             !- Output Value 2558
  4.236000538,             !- Output Value 2559
  3.980341673,             !- Output Value 2560
  7.973426342,             !- Output Value 2561
  6.528713226,             !- Output Value 2562
  6.699311733,             !- Output Value 2563
  5.759010792,             !- Output Value 2564
  5.622056007,             !- Output Value 2565
  5.047430038,             !- Output Value 2566
  4.733813286,             !- Output Value 2567
  4.383692741,             !- Output Value 2568
  3.981164455,             !- Output Value 2569
  3.771945,                !- Output Value 2570
  7.702408791,             !- Output Value 2571
  6.365886211,             !- Output Value 2572
  6.439006329,             !- Output Value 2573
  5.586746216,             !- Output Value 2574
  5.377251148,             !- Output Value 2575
  4.867711544,             !- Output Value 2576
  4.501504421,             !- Output Value 2577
  4.200609684,             !- Output Value 2578
  3.763408184,             !- Output Value 2579
  3.589229107,             !- Output Value 2580
  7.457614422,             !- Output Value 2581
  6.220281124,             !- Output Value 2582
  6.206381321,             !- Output Value 2583
  5.429458141,             !- Output Value 2584
  5.159505844,             !- Output Value 2585
  4.704517841,             !- Output Value 2586
  4.297399998,             !- Output Value 2587
  4.031095982,             !- Output Value 2588
  3.57403183,              !- Output Value 2589
  3.430588007,             !- Output Value 2590
  7.233995914,             !- Output Value 2591
  6.083116531,             !- Output Value 2592
  5.996304512,             !- Output Value 2593
  5.284872532,             !- Output Value 2594
  4.964085102,             !- Output Value 2595
  4.555315495,             !- Output Value 2596
  4.120388985,             !- Output Value 2597
  3.884470224,             !- Output Value 2598
  3.407998323,             !- Output Value 2599
  3.288571358,             !- Output Value 2600
  7.027364731,             !- Output Value 2601
  5.954594135,             !- Output Value 2602
  5.805341244,             !- Output Value 2603
  5.148960114,             !- Output Value 2604
  4.787294865,             !- Output Value 2605
  4.42343998,              !- Output Value 2606
  3.958516836,             !- Output Value 2607
  3.751011848,             !- Output Value 2608
  3.260942221,             !- Output Value 2609
  3.16118741,              !- Output Value 2610
  9.640462875,             !- Output Value 2611
  7.463451862,             !- Output Value 2612
  8.345357895,             !- Output Value 2613
  6.791829109,             !- Output Value 2614
  7.244069099,             !- Output Value 2615
  6.149898529,             !- Output Value 2616
  6.321151257,             !- Output Value 2617
  5.517992496,             !- Output Value 2618
  5.537942886,             !- Output Value 2619
  4.955133438,             !- Output Value 2620
  9.222886086,             !- Output Value 2621
  7.252279758,             !- Output Value 2622
  7.939831257,             !- Output Value 2623
  6.516568184,             !- Output Value 2624
  6.823448658,             !- Output Value 2625
  5.852448463,             !- Output Value 2626
  5.871208668,             !- Output Value 2627
  5.191219807,             !- Output Value 2628
  5.030898571,             !- Output Value 2629
  4.597279072,             !- Output Value 2630
  8.849281311,             !- Output Value 2631
  7.05819273,              !- Output Value 2632
  7.55907774,              !- Output Value 2633
  6.286509037,             !- Output Value 2634
  6.431177139,             !- Output Value 2635
  5.57609129,              !- Output Value 2636
  5.474384308,             !- Output Value 2637
  4.911129475,             !- Output Value 2638
  4.651689529,             !- Output Value 2639
  4.301459312,             !- Output Value 2640
  8.513233185,             !- Output Value 2641
  6.876799107,             !- Output Value 2642
  7.204495907,             !- Output Value 2643
  6.077554226,             !- Output Value 2644
  6.074626446,             !- Output Value 2645
  5.346198559,             !- Output Value 2646
  5.129953384,             !- Output Value 2647
  4.670117855,             !- Output Value 2648
  4.340476513,             !- Output Value 2649
  4.054257393,             !- Output Value 2650
  8.207801819,             !- Output Value 2651
  6.702101231,             !- Output Value 2652
  6.924942493,             !- Output Value 2653
  5.888763905,             !- Output Value 2654
  5.805573463,             !- Output Value 2655
  5.142550945,             !- Output Value 2656
  4.854315758,             !- Output Value 2657
  4.459012985,             !- Output Value 2658
  4.079491615,             !- Output Value 2659
  3.84198308,              !- Output Value 2660
  7.931069374,             !- Output Value 2661
  6.541901112,             !- Output Value 2662
  6.661171436,             !- Output Value 2663
  5.709294319,             !- Output Value 2664
  5.545248985,             !- Output Value 2665
  4.957357407,             !- Output Value 2666
  4.616483212,             !- Output Value 2667
  4.272239208,             !- Output Value 2668
  3.852596998,             !- Output Value 2669
  3.655979872,             !- Output Value 2670
  7.705205441,             !- Output Value 2671
  6.391744614,             !- Output Value 2672
  6.418684483,             !- Output Value 2673
  5.556859016,             !- Output Value 2674
  5.295624256,             !- Output Value 2675
  4.790678024,             !- Output Value 2676
  4.407533646,             !- Output Value 2677
  4.105903149,             !- Output Value 2678
  3.658605337,             !- Output Value 2679
  3.494282246,             !- Output Value 2680
  7.472298145,             !- Output Value 2681
  6.249140263,             !- Output Value 2682
  6.20060873,              !- Output Value 2683
  5.40933609,              !- Output Value 2684
  5.090443134,             !- Output Value 2685
  4.638459682,             !- Output Value 2686
  4.221858025,             !- Output Value 2687
  3.956446648,             !- Output Value 2688
  3.492646456,             !- Output Value 2689
  3.349242687,             !- Output Value 2690
  7.231474876,             !- Output Value 2691
  6.114164829,             !- Output Value 2692
  5.977272511,             !- Output Value 2693
  5.254069805,             !- Output Value 2694
  4.908604622,             !- Output Value 2695
  4.499501705,             !- Output Value 2696
  4.056106091,             !- Output Value 2697
  3.820527554,             !- Output Value 2698
  3.342195511,             !- Output Value 2699
  3.219460249;             !- Output Value 2700

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Humidity Ratio,Hourly;

Output:Variable,*,Performance Curve Output Value,Hourly;

Output:Variable,*,Performance Curve Input Variable 1 Value,Hourly;

Output:Variable,*,Performance Curve Input Variable 2 Value,Hourly;

Output:Variable,*,Performance Curve Input Variable 3 Value,Hourly;

Output:Variable,*,Performance Curve Input Variable 4 Value,Hourly;

Output:Variable,*,Performance Curve Input Variable 5 Value,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;
