!-Generator IDFEditor 1.34
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! PackagedTerminalHeatPumpVSAS.idf
! Basic file description:  1 story office building divided into 3 interior conditioned zones.
!
! Highlights:              Example of Packaged Terminal Heat Pump.
!
! Simulation Location/Run: Miami Intl Ap FL USA WMO=722020, 2 design days, 2 run periods.
!                          Run Control executes the design days only.
!
! Location:                Miami, FL USA
!
! Design Days:             Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C
!                          Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7.
!
! Run Control:             Zone sizing required, No System sizing required (Run Control executes 2 design days)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single 3 mm clear window in the West zone south wall. The walls are 1 in stucco over 4 in
!           common brick and 1 in dense insulation with gypboard on the interior. The roof is a built up roof with
!           1/2 in stone over 3/8 in felt over 4 in dense insulation supported by 2 in heavy weight concrete. The
!           floor is 8 in heavy weight concrete with carpeting. The window to wall ratio is approximately 0.07.
!           Infiltration is fixed at 0.02 m3/s in East zone in winter.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |         (Zone 3)               |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |     (Zone 1)       |       (Zone 2)         |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West  - lighting is 1878.6252 watts, equip is 1928.751 watts, 3 occupants
! Internal gains description:     ZONE East  - lighting is  878.6252 watts, equip is  464.375 watts, 5 occupants
! Internal gains description:     ZONE North - lighting is  878.6252 watts, equip is 2928.751 watts, 4 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         12
! Lights:                         3636 W
! Equipment:                      5322 W
! Windows:                        1 - single pane clear 3mm glass, size = 5 sq. meters
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           Single zone packaged terminal heat pump's condition the North, East, and West zones.
!                                 Thermostat setting at 22.5 C heating set point and 23.5 C cooling set point. This
!                                 example input file is intended to provide a variety of configurations for the packaged
!                                 terminal heat pump. Thermostat set up, fan configuration, and component autosizing
!                                 are varied. Proper control of interior temperatures requires use of a dual
!                                 set point thermostat in each zone. Simply use the commented thermostats (search for
!                                 ZoneControl:Thermostat) below. Uncomment the 2 dual set point thermostats in the
!                                 EAST and NORTH zones and comment out the single set point thermostats for these same
!                                 zones using the comment character (!).
!
! Zonal Equipment:                3 ea. PACKAGEDTERMINAL:HEATPUMP:AIRTOAIR
!                                 Zone 1: Constant volume PTHP operating at different cooling and heating air flow rates.
!                                (West)   Air flow rate when compressor is off is either cooling or heating air flow
!                                         during last compressor ON cycle since the fan continues to operate when the
!                                         compressor is off (ContFanCycComp).
!                                         Cooling and heating coils are scheduled on all year.
!                                         Thermostat uses dual set point.
!                                         The fan for this PTHP is also set up to model a multi-speed fan motor.
!                                         See Fan:OnOff = Zone1PTHPFan for further detail.
!                                 Zone 2: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (East)   Air flow rate when compressor is off is 0 since the fan cycles off with the
!                                         compressor (CycFanCycComp).
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point.
!                                 Zone 3: Constant volume PTHP operating at autosized cooling and heating air flow rates.
!                                (North)  Air flow rate when compressor is off is also autosized.
!                                         Cooling coil active during summer months, heating coil active during winter
!                                         months. Thermostat uses single heating or cooling set point
!
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          COIL:Heating:DX:VariableSpeed, Coil:Cooling:DX:VariableSpeed, COIL:ELECTRIC:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

ZoneHVAC:PackagedTerminalHeatPump,
  Zone1PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone1PTHPAirInletNode,   !- Air Inlet Node Name
  Zone1PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone1PTHPOAMixer,        !- Outdoor Air Mixer Name
  0.4,                     !- Cooling Supply Air Flow Rate {m3/s}
  0.4,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.028,                   !- Cooling Outdoor Air Flow Rate {m3/s}
  0.028,                   !- Heating Outdoor Air Flow Rate {m3/s}
  0.0186,                  !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:SystemModel,         !- Supply Air Fan Object Type
  Zone1PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:VariableSpeed,  !- Heating Coil Object Type
  Zone1PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
  Zone1PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone1PTHPSupHeater,      !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  Zone2PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone2PTHPAirInletNode,   !- Air Inlet Node Name
  Zone2PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone2PTHPOAMixer,        !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:SystemModel,         !- Supply Air Fan Object Type
  Zone2PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:VariableSpeed,  !- Heating Coil Object Type
  Zone2PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
  Zone2PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone2PTHPSupHeater,      !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  BlowThrough,             !- Fan Placement
  CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:PackagedTerminalHeatPump,
  Zone3PTHP,               !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone3PTHPAirInletNode,   !- Air Inlet Node Name
  Zone3PTHPAirOutletNode,  !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone3PTHPOAMixer,        !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:SystemModel,         !- Supply Air Fan Object Type
  Zone3PTHPFan,            !- Supply Air Fan Name
  Coil:Heating:DX:VariableSpeed,  !- Heating Coil Object Type
  Zone3PTHPDXHeatCoil,     !- Heating Coil Name
  0.001,                   !- Heating Convergence Tolerance {dimensionless}
  Coil:Cooling:DX:VariableSpeed,  !- Cooling Coil Object Type
  Zone3PTHPDXCoolCoil,     !- Cooling Coil Name
  0.001,                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Zone3PTHPSupHeater,      !- Supplemental Heating Coil Name
  Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,             !- Fan Placement
  ConstantFanSch;          !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLESPEED ===========

Coil:Heating:DX:VariableSpeed,
  Zone1PTHPDXHeatCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone1PTHPDXCoolCoilOutletNode,  !- Indoor Air Inlet Node Name
  Zone1PTHPDXHeatCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  7200.0,                  !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  0.4,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  7200.0,                  !- Resistive Defrost Heater Capacity {W}
  1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
  0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
  0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
  0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
  0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
  0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
  0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
  0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
  0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
  0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Heating:DX:VariableSpeed,
  Zone2PTHPDXHeatCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone2PTHPCoolCoilOutletNode,  !- Indoor Air Inlet Node Name
  Zone2PTHPDXHeatCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  Autosize,                !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  Autosize,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  2.0,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  4900.0,                  !- Resistive Defrost Heater Capacity {W}
  1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
  0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
  0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
  0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
  0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
  0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
  0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
  0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
  0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
  0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Heating:DX:VariableSpeed,
  Zone3PTHPDXHeatCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone3PTHPCoolCoilOutletNode,  !- Indoor Air Inlet Node Name
  Zone3PTHPDXHeatCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  Autosize,                !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  Autosize,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  HPACCOOLPLFFPLR,         !- Energy Part Load Fraction Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  Timed,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  7600.0,                  !- Resistive Defrost Heater Capacity {W}
  1838.7,                  !- Speed 1 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 1 Reference Unit Gross Rated Heating COP {W/W}
  0.1661088,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2295.5,                  !- Speed 2 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 2 Reference Unit Gross Rated Heating COP {W/W}
  0.179322,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2751.3,                  !- Speed 3 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 3 Reference Unit Gross Rated Heating COP {W/W}
  0.1925352,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3659.6,                  !- Speed 4 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 4 Reference Unit Gross Rated Heating COP {W/W}
  0.2189616,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4563.7,                  !- Speed 5 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 5 Reference Unit Gross Rated Heating COP {W/W}
  0.245388,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 5 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5463.3,                  !- Speed 6 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 6 Reference Unit Gross Rated Heating COP {W/W}
  0.2718144,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 6 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6358.4,                  !- Speed 7 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 7 Reference Unit Gross Rated Heating COP {W/W}
  0.2982408,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 7 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  7248.5,                  !- Speed 8 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 8 Reference Unit Gross Rated Heating COP {W/W}
  0.3246672,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 8 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  8133.6,                  !- Speed 9 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 9 Reference Unit Gross Rated Heating COP {W/W}
  0.3510936,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 9 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  9013.2,                  !- Speed 10 Reference Unit Gross Rated Heating Capacity {W}
  5.0,                     !- Speed 10 Reference Unit Gross Rated Heating COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT,           !- Speed 10 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;          !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLESPEED ===========

Coil:Cooling:DX:VariableSpeed,
  Zone1PTHPDXCoolCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone1PTHPFanOutletNode,  !- Indoor Air Inlet Node Name
  Zone1PTHPDXCoolCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  7200.0,                  !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  0.4,                     !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Fan Delay Time {s}
  HPACPLFFPLR,             !- Energy Part Load Fraction Curve Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
  0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
  0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.3,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
  0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
  0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
  0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
  0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.5,                     !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
  0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.57,                    !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
  0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.63,                    !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
  0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.69,                    !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.74,                    !- Speed 10 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF;              !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Cooling:DX:VariableSpeed,
  Zone2PTHPDXCoolCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone2PTHPFanOutletNode,  !- Indoor Air Inlet Node Name
  Zone2PTHPCoolCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  Autosize,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  Autosize,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Fan Delay Time {s}
  HPACPLFFPLR,             !- Energy Part Load Fraction Curve Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
  0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
  0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.3,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
  0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
  0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
  0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
  0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.5,                     !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
  0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.57,                    !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
  0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.63,                    !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
  0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.69,                    !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.74,                    !- Speed 10 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF;              !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Coil:Cooling:DX:VariableSpeed,
  Zone3PTHPDXCoolCoil,     !- Name
  ,                        !- Availability Schedule Name
  Zone3PTHPOAMixerOutletNode,  !- Indoor Air Inlet Node Name
  Zone3PTHPCoolCoilOutletNode,  !- Indoor Air Outlet Node Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  Autosize,                !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  Autosize,                !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0.0,                     !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0.0,                     !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Fan Delay Time {s}
  HPACPLFFPLR,             !- Energy Part Load Fraction Curve Name
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  200.0,                   !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  1524.1,                  !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 1 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 1 Reference Unit Gross Rated Cooling COP {W/W}
  0.1359072,               !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.26,                    !- Speed 1 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  1877.9,                  !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 2 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 2 Reference Unit Gross Rated Cooling COP {W/W}
  0.151008,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.3,                     !- Speed 2 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2226.6,                  !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 3 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 3 Reference Unit Gross Rated Cooling COP {W/W}
  0.1661088,               !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.33,                    !- Speed 3 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  2911.3,                  !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 4 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 4 Reference Unit Gross Rated Cooling COP {W/W}
  0.1963104,               !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.38,                    !- Speed 4 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  3581.7,                  !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 5 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 5 Reference Unit Gross Rated Cooling COP {W/W}
  0.226512,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.44,                    !- Speed 5 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4239.5,                  !- Speed 6 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 6 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 6 Reference Unit Gross Rated Cooling COP {W/W}
  0.2567136,               !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.5,                     !- Speed 6 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  4885.7,                  !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 7 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 7 Reference Unit Gross Rated Cooling COP {W/W}
  0.2869152,               !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.57,                    !- Speed 7 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  5520.7,                  !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 8 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 8 Reference Unit Gross Rated Cooling COP {W/W}
  0.3171168,               !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.63,                    !- Speed 8 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6144.8,                  !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 9 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 9 Reference Unit Gross Rated Cooling COP {W/W}
  0.3473184,               !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.69,                    !- Speed 9 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF,              !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  6758.0,                  !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                    !- Speed 10 Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.0,                     !- Speed 10 Reference Unit Gross Rated Cooling COP {W/W}
  0.37752,                 !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  0.74,                    !- Speed 10 Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                        !- Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  HPACCoolCapFT,           !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  HPACEIRFT,               !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  HPACEIRFFF;              !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name

Curve:Biquadratic,
  HPACHeatCapFT,           !- Name
  0.8529681407,            !- Coefficient1 Constant
  -0.0004847169,           !- Coefficient2 x
  -1.0693e-06,             !- Coefficient3 x**2
  0.0185542164,            !- Coefficient4 y
  8.72425e-05,             !- Coefficient5 y**2
  -1.66868e-05,            !- Coefficient6 x*y
  17.78,                   !- Minimum Value of x
  23.33,                   !- Maximum Value of x
  -28.89,                  !- Minimum Value of y
  17.22,                   !- Maximum Value of y
  0.3799,                  !- Minimum Curve Output
  1.1896,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACHeatEIRFT,           !- Name
  0.7077081462,            !- Coefficient1 Constant
  0.0148163478,            !- Coefficient2 x
  0.0002622589,            !- Coefficient3 x**2
  -0.0113239622,           !- Coefficient4 y
  0.0002939277,            !- Coefficient5 y**2
  -0.0003605284,           !- Coefficient6 x*y
  17.78,                   !- Minimum Value of x
  23.33,                   !- Maximum Value of x
  -28.89,                  !- Minimum Value of y
  17.22,                   !- Maximum Value of y
  0.8266,                  !- Minimum Curve Output
  2.0277,                  !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

! Output:Variable,*,VSAirtoAirHP Upper Speed Level,timestep;
! Output:Variable,*,VSAirtoAirHP Speed Ratio between Two Neighboring Speeds,timestep;
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
!  Data Source=ASHRAE 2009 Annual Design Conditions

Site:Location,
  Miami Intl Ap FL USA WMO=722020,  !- Name
  25.82,                   !- Latitude {deg}
  -80.3,                   !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  11.0;                    !- Elevation {m}

! Miami Intl Ap FL USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=January
! Miami Intl Ap FL USA Annual Heating 99.6%, MaxDB=8.7°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  8.7,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  3.8,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=July
! Miami Intl Ap FL USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  101217.0,                !- Barometric Pressure {Pa}
  4.5,                     !- Wind Speed {m/s}
  140.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,            !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  No;                      !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
! WMO=722020 Time Zone=NAE (GMT-05:00) Eastern Time (US & Canada)
! Data Source=ASHRAE 2005 Annual Design Conditions

RunPeriodControl:DaylightSavingTime,
  1st Sunday in April,     !- Start Date
  Last Sunday in October;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,22.03,22.03,22.13,22.3,22.43,22.52,22.62,22.77,22.78,22.55,22.44,22.2;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.5,        !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.9,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.5;        !- Field 11

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.15,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.25,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,0.15;       !- Field 11

Schedule:Compact,
  OFFICE OCCUPANCY,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: WinterDesignDay,    !- Field 21
  Until: 6:00,0.0,         !- Field 22
  Until: 7:00,0.10,        !- Field 24
  Until: 8:00,0.50,        !- Field 26
  Until: 12:00,1.00,       !- Field 28
  Until: 13:00,0.50,       !- Field 30
  Until: 16:00,1.00,       !- Field 32
  Until: 17:00,0.50,       !- Field 34
  Until: 18:00,0.10,       !- Field 36
  Until: 24:00,0.0,        !- Field 38
  For:AllOtherDays,        !- Field 40
  Until: 24:00,0.0;        !- Field 41

Schedule:Compact,
  OFFICE EQUIP,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: WinterDesignDay,    !- Field 9
  Until: 8:00,0.0,         !- Field 10
  Until: 18:00,1.00,       !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  OFFICE LIGHTING,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay,  !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: WinterDesignDay,    !- Field 13
  Until: 6:00,0.05,        !- Field 14
  Until: 7:00,0.20,        !- Field 16
  Until: 17:00,1.00,       !- Field 18
  Until: 18:00,0.50,       !- Field 20
  Until: 24:00,0.05,       !- Field 22
  For: AllOtherDays,       !- Field 24
  Until: 24:00,0.05;       !- Field 25

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HeatingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.5;       !- Field 3

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,23.5;       !- Field 3

Schedule:Compact,
  West Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Other Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  ConstantFanSch,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CyclingFanSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B6 - 4 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.101559364,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B6 - 4 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  WEST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  6.096,                   !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  6.096,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  WEST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,1.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,1.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  WEST ZONE,               !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  WEST ZONE Lights 1,      !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1878.6252,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  WEST ZONE ElecEq 1,      !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  464.375,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE EQUIP,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  WEST ZONE Infil 1,       !- Name
  WEST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  EAST ZONE Infil 1,       !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04,                    !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  NORTH ZONE Infil 1,      !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  WEST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA WEST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA WEST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  EAST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA EAST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  NORTH ZONE,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA NORTH ZONE,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  WEST ZONE,               !- Zone or ZoneList Name
  West Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  DualSetPoint;            !- Control 1 Name

! Use dual set point thermostats for proper control of interior zones
!  ZoneControl:Thermostat,
!    Zone 2 Thermostat,             !- Thermostat Name
!    EAST ZONE,                     !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
!  ZoneControl:Thermostat,
!    Zone 3 Thermostat,             !- Thermostat Name
!    NORTH ZONE,                    !- Zone Name
!    West Zone Control Type Sched,  !- Control Type SCHEDULE Name
!    Dual Setpoint with Deadband,   !- Control Type #3
!    DualSetPoint;                  !- Control Type Name #3
! Single cooling or heating set point thermostats are shown for example purposes

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Other Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint,        !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint;        !- Control 2 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Other Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint,        !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint;        !- Control 2 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
  Heating Setpoint,        !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint,        !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
  Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone1PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone2PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
  Zone3PTHP,               !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  WEST ZONE,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

Fan:SystemModel,
  Zone3PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone3PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone3PTHPSupHeatInletNode,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                    !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.5;                     !- Fan Total Efficiency

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:SystemModel,
  Zone1PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone1PTHPOAMixerOutletNode,  !- Air Inlet Node Name
  Zone1PTHPFanOutletNode,  !- Air Outlet Node Name
  0.4,                     !- Design Maximum Air Flow Rate {m3/s}
  Continuous,              !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                    !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.5,                     !- Fan Total Efficiency
  CombinedPowerAndFanEff;  !- Electric Power Function of Flow Fraction Curve Name

Curve:Cubic,
  CombinedPowerAndFanEff,  !- Name
  0.0,                     !- Coefficient1 Constant
  0.027411,                !- Coefficient2 x
  0.00874,                 !- Coefficient3 x**2
  0.969563,                !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.01,                    !- Minimum Curve Output
  1.5;                     !- Maximum Curve Output

Fan:SystemModel,
  Zone2PTHPFan,            !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone2PTHPOAMixerOutletNode,  !- Air Inlet Node Name
  Zone2PTHPFanOutletNode,  !- Air Outlet Node Name
  Autosize,                !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                !- Speed Control Method
  0.0,                     !- Electric Power Minimum Flow Rate Fraction
  75.0,                    !- Design Pressure Rise {Pa}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Air Stream Fraction
  Autosize,                !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,  !- Design Power Sizing Method
  ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.5;                     !- Fan Total Efficiency

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  Zone1PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone1PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone1PTHPAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Zone2PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone2PTHPDXHeatCoilOutletNode,  !- Air Inlet Node Name
  Zone2PTHPAirOutletNode;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Zone3PTHPSupHeater,      !- Name
  HeatingCoilAvailSched,   !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Zone3PTHPSupHeatInletNode,  !- Air Inlet Node Name
  Zone3PTHPAirOutletNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  Zone1PTHPOAMixer,        !- Name
  Zone1PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone1PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone1PTHPExhNode,        !- Relief Air Stream Node Name
  Zone1PTHPAirInletNode;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Zone2PTHPOAMixer,        !- Name
  Zone2PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone2PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone2PTHPExhNode,        !- Relief Air Stream Node Name
  Zone2PTHPAirInletNode;   !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Zone3PTHPOAMixer,        !- Name
  Zone3PTHPOAMixerOutletNode,  !- Mixed Air Node Name
  Zone3PTHPOAInNode,       !- Outdoor Air Stream Node Name
  Zone3PTHPExhNode,        !- Relief Air Stream Node Name
  Zone3PTHPAirInletNode;   !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  OutsideAirInletNodes,    !- Name
  Zone1PTHPOAInNode,       !- Node 1 Name
  Zone2PTHPOAInNode,       !- Node 2 Name
  Zone3PTHPOAInNode;       !- Node 3 Name

NodeList,
  Zone1Inlets,             !- Name
  Zone1PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone1Exhausts,           !- Name
  Zone1PTHPAirInletNode;   !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  Zone2PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone2Exhausts,           !- Name
  Zone2PTHPAirInletNode;   !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  Zone3PTHPAirOutletNode;  !- Node 1 Name

NodeList,
  Zone3Exhausts,           !- Name
  Zone3PTHPAirInletNode;   !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  HPACCoolCapFFF,          !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACEIRFFF,              !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  HPACPLFFPLR,             !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHeatEIRFFF,          !- Name
  1.3824,                  !- Coefficient1 Constant
  -0.4336,                 !- Coefficient2 x
  0.0512,                  !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
  HPACHeatCapFFF,          !- Name
  0.84,                    !- Coefficient1 Constant
  0.16,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Cubic,
  FanEffRatioCurve,        !- Name
  0.33856828,              !- Coefficient1 Constant
  1.72644131,              !- Coefficient2 x
  -1.49280132,             !- Coefficient3 x**2
  0.42776208,              !- Coefficient4 x**3
  0.5,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.3,                     !- Minimum Curve Output
  1.0;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
!   Curve = C1 + C2*x**C3, x = fan speed ratio

Curve:Exponent,
  FanPowerRatioCurve,      !- Name
  0.0,                     !- Coefficient1 Constant
  1.0,                     !- Coefficient2 Constant
  3.0,                     !- Coefficient3 Constant
  0.0,                     !- Minimum Value of x
  1.5,                     !- Maximum Value of x
  0.01,                    !- Minimum Curve Output
  1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  HPACCoolCapFT,           !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
  HPACEIRFT,               !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Materials;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Humidity Ratio,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Total Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Total Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Latent Heating Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Latent Cooling Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Electricity Rate,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Fan Part Load Ratio,Hourly;

Output:Variable,*,Zone Packaged Terminal Heat Pump Compressor Part Load Ratio,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Heating Coil Electricity Rate,Hourly;

Output:Variable,*,Heating Coil Electricity Energy,Hourly;

Output:Variable,*,Fan Electricity Rate,Hourly;

Output:Variable,*,Fan Runtime Fraction,Hourly;

Output:Variable,Zone1PTHPAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone2PTHPAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone3PTHPAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone1PTHPAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone2PTHPAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone3PTHPAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone1PTHPAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone2PTHPAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone3PTHPAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone1PTHPAirOutletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone2PTHPAirOutletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone3PTHPAirOutletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone1PTHPAirInletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone2PTHPAirInletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone3PTHPAirInletNode,System Node Enthalpy,Hourly;

Output:Variable,Zone1PTHPAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone2PTHPAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone3PTHPAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone1PTHPAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone2PTHPAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone3PTHPAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone1PTHPAirInletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone2PTHPAirInletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone3PTHPAirInletNode,System Node Humidity Ratio,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;
