!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! PurchAirTables.idf
! Basic file description:  Basic illustration of using Report:Table:TimeBins and Report:Table:Monthly
!                          with Purchased Air system and gas and electric zone equipment.
!
! Highlights:              Illustration of using Report:Table:TimeBins and Report:Table:Monthly
!
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days
!                          Run Control executes 2 design days
!                          Annual simulation
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Full year
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants, 1000 W gas use
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
!                                 Window has an interior blind with fixed-angle slats. The blind is deployed
!                                 when incident beam plus diffuse solar on window exceeds 20 W/m^2.
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           purchased air serves all 3 zones
!
! Zonal Equipment:                PURCHASED AIR
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              Yes
! Purchased Heating:              Yes
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Yes
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               Yes
! HTML Report:                    Yes
! Environmental Emissions:        Yes
! Utility Tariffs:                None

Version,27.1;

Timestep,6;

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  SINGLEPANE,              !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-SINGLEPANE,      !- Name
  SINGLEPANE;              !- Outside Layer

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,131.8;      !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  OFFICE OCCUPANCY,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: AllOtherDays,       !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  INTERMITTENT,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,0.0;        !- Field 10

Schedule:Compact,
  OFFICE LIGHTING,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,0.05,        !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,0.05,       !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 24:00,0.05;       !- Field 14

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

! original zone origin (0,0,0)

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

People,
  West Zone,               !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch;            !- Air Velocity Schedule Name

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

GasEquipment,
  West Zone GasEq 1,       !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1000.0,                  !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch;            !- Air Velocity Schedule Name

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE OCCUPANCY,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch;            !- Air Velocity Schedule Name

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  OFFICE LIGHTING,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  INTERMITTENT,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-SINGLEPANE,      !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

Schedule:Compact,
  Heating Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,15.0,       !- Field 3
  Until: 17:00,20.0,       !- Field 5
  Until: 24:00,15.0;       !- Field 7

Schedule:Compact,
  Cooling Setpoints,       !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until:  7:00,30.0,       !- Field 3
  Until: 20:00,23.0,       !- Field 5
  Until: 24:00,30.0;       !- Field 7

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1;          !- Field 11

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  West Zone,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ThermostatSetpoint:SingleHeating,
  Heating Setpoint with SB,  !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint with SB,  !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_4,                  !- Zone Air Node Name
  NODE_5;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_6,                  !- Zone Air Node Name
  NODE_7;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_8,                  !- Zone Air Node Name
  NODE_9;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone1Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone2Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone3Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone1Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_1,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  None,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
  Zone2Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_2,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  None,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
  Zone3Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_3,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  None,                    !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  Zone1Inlets,             !- Name
  NODE_1;                  !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  NODE_2;                  !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  NODE_3;                  !- Node 1 Name

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,Hourly;

Output:Meter,DistrictCooling:Facility,Monthly;

Output:Meter,DistrictCooling:Facility,RunPeriod;

Output:Meter,DistrictHeatingWater:Facility,Monthly;

Output:Meter,DistrictHeatingWater:Facility,RunPeriod;

Output:Meter,Electricity:Facility,Monthly;

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,InteriorLights:Electricity,Monthly;

Output:Meter,InteriorLights:Electricity:Zone:North Zone,Monthly;

Output:Meter,InteriorLights:Electricity:Zone:East Zone,Monthly;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

Output:Constructions,Constructions;

Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency

EnvironmentalImpactFactors,
  0.3,                     !- District Heating Water Efficiency
  3.0,                     !- District Cooling COP {W/W}
  0.25,                    !- District Heating Steam Conversion Efficiency
  80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  USA EPA AP-42  Chapter 1 External Combustion Sources

FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  1.0,                     !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  50.23439,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0351641,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.000962826,             !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.041862,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.000920964,             !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.000251172,             !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.00318151,              !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00238613,              !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.000795378,             !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00230241,              !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.08841e-07,             !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.0931e-07,              !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

!  USA national average based on eGRID, EIA 1605, AirData

FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  2.253,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  168.33317,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0420616,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.001398578,             !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.410753,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00241916,              !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.865731,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0295827,               !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.018045,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0115377,               !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.00110837,              !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00372332,              !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.36414e-06,             !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  2.10074,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

OutputControl:Table:Style,
  XMLandHTML,              !- Column Separator
  InchPound;               !- Unit Conversion

Output:Table:TimeBins,
  *,                       !- Key Value
  Electricity:Facility,    !- Variable Name
  0.0,                     !- Interval Start
  500000.0,                !- Interval Size
  10;                      !- Interval Count

Output:Table:TimeBins,
  *,                       !- Key Value
  DistrictCooling:Facility,  !- Variable Name
  15000000.0,              !- Interval Start
  1000000.0,               !- Interval Size
  10;                      !- Interval Count

Output:Table:TimeBins,
  *,                       !- Key Value
  DistrictHeatingWater:Facility,  !- Variable Name
  15000000.0,              !- Interval Start
  1000000.0,               !- Interval Size
  10;                      !- Interval Count

Output:Table:TimeBins,
  *,                       !- Key Value
  Surface Outside Face Temperature,  !- Variable Name
  -10.0,                   !- Interval Start
  5.0,                     !- Interval Size
  12;                      !- Interval Count

Output:Table:Monthly,
  Zone Cooling Summary,    !- Name
  ,                        !- Digits After Decimal
  Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Zone Heating Summary,    !- Name
  ,                        !- Digits After Decimal
  Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Zone Electric Summary,   !- Name
  ,                        !- Digits After Decimal
  Zone Lights Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electricity Energy,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electricity Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electricity Energy,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Space Gains,             !- Name
  ,                        !- Digits After Decimal
  Zone People Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
  Peak Space Gains,        !- Name
  ,                        !- Digits After Decimal
  Zone People Total Heating Energy,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 8
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
  Space Gain Components at Cooling Peak,  !- Name
  ,                        !- Digits After Decimal
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Zone People Total Heating Energy,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  Zone Lights Total Heating Energy,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  ,                        !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  NaturalGas:Facility,     !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  NaturalGas:Facility,     !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Energy Consumption - Electricity Generated & Propane,  !- Name
  ,                        !- Digits After Decimal
  ElectricityProduced:Facility,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityProduced:Facility,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Propane:Facility,        !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Propane:Facility,        !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Energy Consumption - Diesel & Fuel Oil,  !- Name
  ,                        !- Digits After Decimal
  Diesel:Facility,         !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Diesel:Facility,         !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  FuelOilNo1:Facility,     !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  FuelOilNo1:Facility,     !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  FuelOilNo2:Facility,     !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  FuelOilNo2:Facility,     !- Variable or Meter 6 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Energy Consumption  - Purchased Heating & Cooling,  !- Name
  ,                        !- Digits After Decimal
  DistrictCooling:Facility,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DistrictCooling:Facility,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  DistrictHeatingWater:Facility,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  DistrictHeatingWater:Facility,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Energy Consumption - Coal & Gasoline,  !- Name
  ,                        !- Digits After Decimal
  COAL:Facility,           !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  COAL:Facility,           !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  GASOLINE:Facility,       !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  GASOLINE:Facility,       !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  End-Use Energy Consumption - Electricity,  !- Name
  ,                        !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,       !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,     !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,  !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,  !- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,  !- Variable or Meter 13 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  End-Use Energy Consumption - Natural Gas,  !- Name
  ,                        !- Digits After Decimal
  InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,      !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,      !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,  !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  End-Use Energy Consumption - Diesel,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Diesel,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,          !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Diesel,          !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  WaterSystems:Diesel,     !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cogeneration:Diesel,     !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  End-Use Energy Consumption - Fuel Oil,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:FuelOilNo1,      !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  WaterSystems:FuelOilNo1,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cogeneration:FuelOilNo1,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:FuelOilNo2,      !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  WaterSystems:FuelOilNo2,  !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  Cogeneration:FuelOilNo2,  !- Variable or Meter 10 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
  End-Use Energy Consumption - Coal,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Coal,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  WaterSystems:Coal,       !- Variable or Meter 3 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  End-Use Energy Consumption - Propane,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling:Propane,         !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Propane,         !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  WaterSystems:Propane,    !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cogeneration:Propane,    !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  End-Use Energy Consumption - Gasoline,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,        !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gasoline,        !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  WaterSystems:Gasoline,   !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cogeneration:Gasoline,   !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  ,                        !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,       !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,     !- Variable or Meter 7 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 2,  !- Name
  ,                        !- Digits After Decimal
  Cooling:Electricity,     !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  HeatRejection:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Humidifier:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  HeatRecovery:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  WaterSystems:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Cogeneration:Electricity,  !- Variable or Meter 6 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Electric Components of Peak Demand,  !- Name
  ,                        !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  ExteriorLights:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
  Peak Energy End-Use - Natural Gas,  !- Name
  ,                        !- Digits After Decimal
  InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,      !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,      !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,  !- Variable or Meter 6 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Peak Energy End-Use - Diesel,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Diesel,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,          !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Heating:Diesel,          !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  WaterSystems:Diesel,     !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Cogeneration:Diesel,     !- Variable or Meter 5 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Peak Energy End-Use - Fuel Oil,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Heating:FuelOilNo1,      !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  WaterSystems:FuelOilNo1,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Cogeneration:FuelOilNo1,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:FuelOilNo2,      !- Variable or Meter 8 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 8
  WaterSystems:FuelOilNo2,  !- Variable or Meter 9 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 9
  Cogeneration:FuelOilNo2,  !- Variable or Meter 10 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
  Peak Energy End-Use - Coal,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Heating:Coal,            !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  WaterSystems:Coal,       !- Variable or Meter 3 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Peak Energy End-Use - Propane,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Cooling:Propane,         !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Heating:Propane,         !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  WaterSystems:Propane,    !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Cogeneration:Propane,    !- Variable or Meter 5 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Peak Energy End-Use - Gasoline,  !- Name
  ,                        !- Digits After Decimal
  ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,        !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Heating:Gasoline,        !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  WaterSystems:Gasoline,   !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Cogeneration:Gasoline,   !- Variable or Meter 5 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Comfort Report - Simple 55,  !- Name
  2,                       !- Digits After Decimal
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Unglazed Transpired Solar Collector Summary,  !- Name
  5,                       !- Digits After Decimal
  Solar Collector System Efficiency,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Solar Collector System Efficiency,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Solar Collector Outside Face Suction Velocity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Solar Collector Sensible Heating Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Manual Occupant Comfort Data Summary,  !- Name
  5,                       !- Digits After Decimal
  People Occupant Count,   !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  People Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  People Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Chiller Report,          !- Name
  ,                        !- Digits After Decimal
  Chiller Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Chiller Electricity Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Chiller Electricity Energy,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Chiller Evaporator Cooling Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Chiller Condenser Heat Transfer Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Chiller COP,             !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Chiller COP,             !- Variable or Meter 7 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 7
  Chiller COP,             !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Tower Report,            !- Name
  ,                        !- Digits After Decimal
  Cooling Tower Fan Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling Tower Fan Electricity Energy,  !- Variable or Meter 2 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 2
  Cooling Tower Fan Electricity Rate,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  Cooling Tower Heat Transfer Rate,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Cooling Tower Inlet Temperature,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cooling Tower Outlet Temperature,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Cooling Tower Mass Flow Rate,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Boiler Report,           !- Name
  ,                        !- Digits After Decimal
  Boiler Heating Energy,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Boiler NaturalGas Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Boiler Heating Energy,   !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Boiler Heating Rate,     !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  Boiler NaturalGas Rate,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Boiler Inlet Temperature,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Boiler Outlet Temperature,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Boiler Mass Flow Rate,   !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Boiler Ancillary Electricity Rate,  !- Variable or Meter 9 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
  DX Report,               !- Name
  ,                        !- Digits After Decimal
  Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Cooling Coil Electricity Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cooling Coil Latent Cooling Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cooling Coil Crankcase Heater Electricity Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Cooling Coil Runtime Fraction,  !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Cooling Coil Runtime Fraction,  !- Variable or Meter 8 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 8
  Cooling Coil Total Cooling Rate,  !- Variable or Meter 9 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 9
  Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 10 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 10
  Cooling Coil Latent Cooling Rate,  !- Variable or Meter 11 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 11
  Cooling Coil Electricity Rate,  !- Variable or Meter 12 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 12
  Cooling Coil Crankcase Heater Electricity Rate,  !- Variable or Meter 13 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Window Report,           !- Name
  ,                        !- Digits After Decimal
  Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Surface Window Heat Gain Rate,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Surface Window Heat Loss Rate,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Surface Window Inside Face Glazing Condensation Status,  !- Variable or Meter 6 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 6
  Surface Shading Device Is On Time Fraction,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Surface Storm Window On Off Status,  !- Variable or Meter 8 Name
  HoursNonZero;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Window Energy Report,    !- Name
  ,                        !- Digits After Decimal
  Surface Window Transmitted Solar Radiation Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Surface Window Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Surface Window Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Surface Window Heat Gain Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Surface Window Heat Loss Energy,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Window Zone Summary,     !- Name
  ,                        !- Digits After Decimal
  Zone Windows Total Heat Gain Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Windows Total Heat Loss Rate,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Enclosure Windows Total Transmitted Solar Radiation Rate,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Window Energy Zone Summary,  !- Name
  ,                        !- Digits After Decimal
  Zone Windows Total Heat Gain Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Windows Total Heat Loss Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Enclosure Windows Total Transmitted Solar Radiation Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Enclosure Interior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Average Outdoor Conditions,  !- Name
  ,                        !- Digits After Decimal
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Site Wind Speed,         !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Site Sky Temperature,    !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Raining,                 !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Outdoor Conditions Maximum Drybulb,  !- Name
  ,                        !- Digits After Decimal
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Wind Speed,         !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Site Sky Temperature,    !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Conditions Minimum Drybulb,  !- Name
  ,                        !- Digits After Decimal
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Wind Speed,         !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Site Sky Temperature,    !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Conditions Maximum Wetbulb,  !- Name
  ,                        !- Digits After Decimal
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Wind Speed,         !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Site Sky Temperature,    !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Conditions Maximum Dew Point,  !- Name
  ,                        !- Digits After Decimal
  Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Site Wind Speed,         !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Site Sky Temperature,    !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Outdoor Ground Conditions,  !- Name
  ,                        !- Digits After Decimal
  Site Ground Temperature,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Site Surface Ground Temperature,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Site Deep Ground Temperature,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Site Mains Water Temperature,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Site Ground Reflected Solar Radiation Rate per Area,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Snow On Ground,          !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Window AC Report,        !- Name
  ,                        !- Digits After Decimal
  Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Window Air Conditioner Electricity Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Window Air Conditioner Sensible Cooling Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Window Air Conditioner Latent Cooling Energy,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Window Air Conditioner Total Cooling Rate,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Zone Window Air Conditioner Sensible Cooling Rate,  !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Zone Window Air Conditioner Latent Cooling Rate,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Zone Window Air Conditioner Electricity Rate,  !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
  Water Heater Report,     !- Name
  ,                        !- Digits After Decimal
  Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Water Heater Use Side Heat Transfer Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Water Heater Burner Heating Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Water Heater NaturalGas Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Water Heater Loss Demand Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Water Heater Heat Loss Energy,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Water Heater Tank Temperature,  !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Water Heater Heat Recovery Supply Energy,  !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  Water Heater Source Side Heat Transfer Energy,  !- Variable or Meter 10 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 10

Output:Table:Monthly,
  Generator Report,        !- Name
  ,                        !- Digits After Decimal
  Generator Produced AC Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Generator Diesel Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Generator NaturalGas Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Generator Produced AC Electricity Energy,  !- Variable or Meter 4 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 4
  Generator Total Heat Recovery,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Generator Jacket Heat Recovery Energy,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Generator Lube Heat Recovery Energy,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Generator Exhaust Heat Recovery Energy,  !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Generator Exhaust Air Temperature,  !- Variable or Meter 9 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
  Daylighting Report,      !- Name
  ,                        !- Digits After Decimal
  Site Exterior Beam Normal Illuminance,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Daylighting Lighting Power Multiplier,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Daylighting Lighting Power Multiplier,  !- Variable or Meter 3 Name
  MinimumDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Daylighting Reference Point 1 Illuminance,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Daylighting Reference Point 1 Glare Index,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  Daylighting Reference Point 2 Illuminance,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Daylighting Reference Point 2 Glare Index,  !- Variable or Meter 7 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Coil Report,             !- Name
  ,                        !- Digits After Decimal
  Heating Coil Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Cooling Coil Total Cooling Rate,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling Coil Wetted Area Fraction,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Plant Loop Demand Report,  !- Name
  ,                        !- Digits After Decimal
  Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Plant Supply Side Heating Demand Rate,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Plant Supply Side Heating Demand Rate,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Fan Report,              !- Name
  ,                        !- Digits After Decimal
  Fan Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Rise in Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Fan Electricity Rate,    !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  Fan Rise in Air Temperature,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Pump Report,             !- Name
  ,                        !- Digits After Decimal
  Pump Electricity Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Pump Fluid Heat Gain Energy,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Pump Electricity Rate,   !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  Pump Shaft Power,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Pump Fluid Heat Gain Rate,  !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Pump Outlet Temperature,  !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Pump Mass Flow Rate,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Cond Loop Demand Report,  !- Name
  ,                        !- Digits After Decimal
  Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Plant Supply Side Inlet Temperature,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Plant Supply Side Outlet Temperature,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Plant Supply Side Heating Demand Rate,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Plant Supply Side Heating Demand Rate,  !- Variable or Meter 6 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Zone Temperature Oscillation Report,  !- Name
  ,                        !- Digits After Decimal
  Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Occupant Count,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

OutputControl:ReportingTolerances,
  0.21,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.21;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Building,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Building,RunPeriod;

Output:Table:Annual,
  Zone Electric Annual Summary,  !- Name
  ,                        !- Filter
  INTERMITTENT,            !- Schedule Name
  Zone Lights Electricity Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Zone Lights Electricity Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Zone Electric Equipment Electricity Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Zone Electric Equipment Electricity Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Zone Lights During Hours Shown Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Zone Mean Air Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  HoursNonNegative,        !- Aggregation Type for Variable or Meter 1
  2,                       !- Digits After Decimal 1
  Zone Lights Electricity Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  2,                       !- Digits After Decimal 2
  Zone Lights Electricity Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  2;                       !- Digits After Decimal 3

Output:Table:Annual,
  Window Annual Report,    !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Surface Window Heat Gain Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Surface Window Heat Loss Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  ,                        !- Digits After Decimal 5
  Surface Window Inside Face Glazing Condensation Status,  !- Variable or Meter or EMS Variable or Field 6 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 6
  ,                        !- Digits After Decimal 6
  Surface Shading Device Is On Time Fraction,  !- Variable or Meter or EMS Variable or Field 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  ,                        !- Digits After Decimal 7
  Surface Storm Window On Off Status,  !- Variable or Meter or EMS Variable or Field 8 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 8
  ,                        !- Digits After Decimal 8
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  ,                        !- Digits After Decimal 9
  Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter or EMS Variable or Field 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  ;                        !- Digits After Decimal 10

Output:Table:Annual,
  Surface Annual Report,   !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Surface Inside Face Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Surface Outside Face Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Surface Inside Face Convection Heat Gain Rate per Area,  !- Variable or Meter or EMS Variable or Field 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Surface Outside Face Convection Heat Gain Rate per Area,  !- Variable or Meter or EMS Variable or Field 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  ;                        !- Digits After Decimal 5

Output:Table:Annual,
  Roof Annual Report,      !- Name
  roof,                    !- Filter
  ,                        !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Surface Inside Face Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Surface Outside Face Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Surface Inside Face Convection Heat Gain Rate per Area,  !- Variable or Meter or EMS Variable or Field 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Surface Outside Face Convection Heat Gain Rate per Area,  !- Variable or Meter or EMS Variable or Field 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  ;                        !- Digits After Decimal 5

Output:Table:Annual,
  Space Gains Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Zone People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Zone Lights Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  ,                        !- Digits After Decimal 5
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  ,                        !- Digits After Decimal 6
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  ,                        !- Digits After Decimal 7
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter or EMS Variable or Field 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  ,                        !- Digits After Decimal 8
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter or EMS Variable or Field 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  ;                        !- Digits After Decimal 9

Output:Table:Annual,
  Peak Space Gains Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Zone People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Zone Lights Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  ,                        !- Digits After Decimal 5
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  ,                        !- Digits After Decimal 6
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  ,                        !- Digits After Decimal 7
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter or EMS Variable or Field 8 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 8
  ,                        !- Digits After Decimal 8
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter or EMS Variable or Field 9 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 9
  ;                        !- Digits After Decimal 9

Output:Table:Annual,
  Space Gain Components at Cooling Peak Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Zone People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Zone Lights Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Zone Electric Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  ,                        !- Digits After Decimal 4
  Zone Gas Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  ,                        !- Digits After Decimal 5
  Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  ,                        !- Digits After Decimal 6
  Zone Steam Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ,                        !- Digits After Decimal 7
  Zone Other Equipment Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  ,                        !- Digits After Decimal 8
  Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter or EMS Variable or Field 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  ,                        !- Digits After Decimal 9
  Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter or EMS Variable or Field 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ;                        !- Digits After Decimal 10

Output:Table:Annual,
  Cooling Space Gain Max Min Bin Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
  HourInTenBinsMinToMax,   !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Energy Consumption - Electricity & Natural Gas Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Electricity:Facility,    !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Electricity:Facility,    !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  NaturalGas:Facility,     !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  NaturalGas:Facility,     !- Variable or Meter or EMS Variable or Field 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Daytime Energy Consumption - Electricity & Natural Gas Annual Report,  !- Name
  ,                        !- Filter
  INTERMITTENT,            !- Schedule Name
  Electricity:Facility,    !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Electricity:Facility,    !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  NaturalGas:Facility,     !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  NaturalGas:Facility,     !- Variable or Meter or EMS Variable or Field 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Outdoor Temperature Max Min Bin Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 4 Name
  HourInTenBinsMinToMax,   !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Daytime Outdoor Temperature Min Max Bin Annual Report,  !- Name
  ,                        !- Filter
  INTERMITTENT,            !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 4 Name
  HourInTenBinsMinToMax,   !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Outdoor Temperature Zero Max Bin Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 4 Name
  HourInTenBinsZeroToMax,  !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4

Output:Table:Annual,
  Outdoor Temperature Min Zero Bin Annual Report,  !- Name
  ,                        !- Filter
  ,                        !- Schedule Name
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ,                        !- Digits After Decimal 1
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ,                        !- Digits After Decimal 2
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 3 Name
  Minimum,                 !- Aggregation Type for Variable or Meter 3
  ,                        !- Digits After Decimal 3
  Site Outdoor Air Drybulb Temperature,  !- Variable or Meter or EMS Variable or Field 4 Name
  HourInTenBinsMinToZero,  !- Aggregation Type for Variable or Meter 4
  ;                        !- Digits After Decimal 4
