! PythonPluginConstantVolumePurchAir.idf
!
!
! Highlights:              This file illustrates using Python Plugin System with the ideal loads air system
!                          in such a way that the flow rates are prescribed at a constant volume and the system
!                          can modulate to meet load when capacity is sufficient.
!
!                          Illustration of using a window blind to control solar gain
!
! Basic file description:  This file was derived from EMSWindowShadeControl.idf (which was derived from PurchAirWindowBlind.idf)
!                          1 story building divided into 3 interior conditioned zones. Roof with no plenum.
!                          No ground contact with floor.
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days
!                          Run Control executes 2 design days
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): none
!
! Run Control:             No zone or system sizing, design day simulation.
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
!                                 Window has an interior blind with fixed-angle slats. The blind is deployed
!                                 when incident beam plus diffuse solar on window exceeds 20 W/m^2.
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            FullInteriorAndExterior
!
! HVAC:                           purchased air serves all 3 zones
!
! Zonal Equipment:                PURCHASED AIR
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              Yes
! Purchased Heating:              Yes
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   TimeStep
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Timestep,60;

ConvergenceLimits,
  5,                       !- Minimum System Timestep {minutes}
  10;                      !- Maximum HVAC Iterations

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  SINGLEPANE,              !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Blind,
  BLIND,                   !- Name
  Horizontal,              !- Slat Orientation
  0.025,                   !- Slat Width {m}
  0.01875,                 !- Slat Separation {m}
  0.001,                   !- Slat Thickness {m}
  45.0,                    !- Slat Angle {deg}
  0.1,                     !- Slat Conductivity {W/m-K}
  0.0,                     !- Slat Beam Solar Transmittance
  0.7,                     !- Front Side Slat Beam Solar Reflectance
  0.7,                     !- Back Side Slat Beam Solar Reflectance
  0.0,                     !- Slat Diffuse Solar Transmittance
  0.7,                     !- Front Side Slat Diffuse Solar Reflectance
  0.7,                     !- Back Side Slat Diffuse Solar Reflectance
  0.0,                     !- Slat Beam Visible Transmittance
  0.5,                     !- Front Side Slat Beam Visible Reflectance
  0.5,                     !- Back Side Slat Beam Visible Reflectance
  0.0,                     !- Slat Diffuse Visible Transmittance
  0.5,                     !- Front Side Slat Diffuse Visible Reflectance
  0.5,                     !- Back Side Slat Diffuse Visible Reflectance
  0.0,                     !- Slat Infrared Hemispherical Transmittance
  0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                    !- Blind to Glass Distance {m}
  0.5,                     !- Blind Top Opening Multiplier
  0.5,                     !- Blind Bottom Opening Multiplier
  0.0,                     !- Blind Left Side Opening Multiplier
  0.0,                     !- Blind Right Side Opening Multiplier
  0.0,                     !- Minimum Slat Angle {deg}
  180.0;                   !- Maximum Slat Angle {deg}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-SINGLEPANE,      !- Name
  SINGLEPANE;              !- Outside Layer

Construction,
  WIN-CON-SINGLEPANE WITH INTERIOR BLIND,  !- Name
  SINGLEPANE,              !- Outside Layer
  BLIND;                   !- Layer 2

WindowShadingControl,
  INCIDENT SOLAR ON BLIND-West Zone,  !- Name
  West Zone,               !- Zone Name
  1,                       !- Shading Control Sequence Number
  InteriorBlind,           !- Shading Type
  WIN-CON-SINGLEPANE WITH INTERIOR BLIND,  !- Construction with Shading Name
  OnIfHighSolarOnWindow,   !- Shading Control Type
  ,                        !- Schedule Name
  20.0,                    !- Setpoint {W/m2, W or deg C}
  No,                      !- Shading Control Is Scheduled
  No,                      !- Glare Control Is Active
  ,                        !- Shading Device Material Name
  FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
  ,                        !- Slat Angle Schedule Name
  ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
  ,                        !- Daylighting Control Object Name
  Sequential,              !- Multiple Surface Control Type
  Zn001:Wall001:Win001;    !- Fenestration Surface 1 Name

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,131.80;     !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00;       !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  Office Occupancy,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.00,       !- Field 19
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 21
  Until: 24:00,0.00;       !- Field 22

Schedule:Compact,
  Intermittent,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 8:00,0.00,        !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 9
  Until: 24:00,0.00;       !- Field 10

Schedule:Compact,
  Office Lighting,         !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
  Until: 6:00,5.00E-002,   !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,5.00E-002,  !- Field 11
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,5.00E-002;  !- Field 14

Schedule:Compact,
  HEATING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 7:00,15.00,       !- Field 3
  Until: 17:00,20.00,      !- Field 5
  Until: 24:00,15.00;      !- Field 7

Schedule:Compact,
  COOLING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 7:00,30.00,       !- Field 3
  Until: 20:00,23.00,      !- Field 5
  Until: 24:00,30.00;      !- Field 7

Schedule:Compact,
  ZONE CONTROL TYPE SCHED,  !- Name
  CONTROL TYPE,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

! original zone origin (0,0,0)

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

People,
  West Zone,               !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-SINGLEPANE,      !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  West Zone,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ThermostatSetpoint:SingleHeating,
  Heating Setpoint with SB,  !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint with SB,  !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_4,                  !- Zone Air Node Name
  NODE_5;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_6,                  !- Zone Air Node Name
  NODE_7;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  NODE_8,                  !- Zone Air Node Name
  NODE_9;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone1Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone2Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone3Air,                !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone1Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_1,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
  Zone2Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_2,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
  Zone3Air,                !- Name
  ,                        !- Availability Schedule Name
  NODE_3,                  !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  50.0,                    !- Maximum Heating Supply Air Temperature {C}
  13.0,                    !- Minimum Cooling Supply Air Temperature {C}
  0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
  ,                        !- Maximum Sensible Heating Capacity {W}
  NoLimit,                 !- Cooling Limit
  Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
  ,                        !- Maximum Total Cooling Capacity {W}
  ,                        !- Heating Availability Schedule Name
  ,                        !- Cooling Availability Schedule Name
  ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  ConstantSupplyHumidityRatio,  !- Humidification Control Type
  ,                        !- Design Specification Outdoor Air Object Name
  ,                        !- Outdoor Air Inlet Node Name
  ,                        !- Demand Controlled Ventilation Type
  ,                        !- Outdoor Air Economizer Type
  ,                        !- Heat Recovery Type
  ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

NodeList,
  Zone1Inlets,             !- Name
  NODE_1;                  !- Node 1 Name

NodeList,
  Zone2Inlets,             !- Name
  NODE_2;                  !- Node 1 Name

NodeList,
  Zone3Inlets,             !- Name
  NODE_3;                  !- Node 1 Name

Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,Timestep;

Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,Timestep;

Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,Timestep;

Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,Timestep;

Output:Variable,*,System Node Mass Flow Rate,Timestep;

Output:Variable,*,System Node Temperature,Timestep;

Output:Variable,*,System Node Humidity Ratio,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,Timestep;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone Mean Radiant Temperature,Timestep;

Output:Variable,Zn001:Wall001:Win001,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;

Output:Variable,*,Surface Shading Device Is On Time Fraction,Timestep;

Output:Variable,*,Surface Window Blind Slat Angle,Timestep;

Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,Timestep;

Output:Variable,*,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate,Timestep;

Output:Variable,*,Surface Window Heat Gain Rate,Timestep;

Output:Variable,*,Surface Window Heat Loss Rate,Timestep;

Output:Variable,*,Surface Window Shading Device Absorbed Solar Radiation Rate,Timestep;

Output:Variable,*,Surface Window System Solar Transmittance,Timestep;

Output:Variable,*,Surface Window System Solar Reflectance,Timestep;

Output:Variable,*,Surface Window System Solar Absorptance,Timestep;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;

Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;

Output:Variable,*,Zone Air Temperature,Timestep;

Output:Variable,*,Zone Air Humidity Ratio,Timestep;

Output:VariableDictionary,IDF;

Output:Constructions,Constructions;

Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Timestep;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

PythonPlugin:Instance,
  Constant Volume Purchased Air Example,  !- Name
  Yes,                     !- Run During Warmup Days
  PythonPluginConstantVolumePurchasedAir,  !- Python Module Name
  ConstantVolumePurchasedAirExample;  !- Plugin Class Name

PythonPlugin:Instance,
  Window Shading Device EMS Controller,  !- Name
  Yes,                     !- Run During Warmup Days
  PythonPluginConstantVolumePurchasedAir,  !- Python Module Name
  Set_Shade_Control_State;  !- Plugin Class Name

Output:Variable,Zn001:Wall001:Win001,Surface Outside Face Beam Solar Incident Angle Cosine Value,Timestep;

PythonPlugin:OutputVariable,
  Erl Shading Control Status,  !- Name
  Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Python Plugin Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  ;                        !- Units

Output:Variable,Erl Shading Control Status,PythonPlugin:OutputVariable,Timestep;

PythonPlugin:OutputVariable,
  Erl Zn001:Wall001:Win001 Incident Angle,  !- Name
  IncidentAngle,           !- Python Plugin Variable Name
  Averaged,                !- Type of Data in Variable
  ZoneTimestep,            !- Update Frequency
  ;                        !- Units

Output:Variable,Erl Zn001:Wall001:Win001 Incident Angle,PythonPlugin:OutputVariable,Timestep;

PythonPlugin:Instance,
  Init Window Shading Device Control Constants,  !- Name
  Yes,                     !- Run During Warmup Days
  PythonPluginConstantVolumePurchasedAir,  !- Python Module Name
  InitializeShadeControlFlags;  !- Plugin Class Name

PythonPlugin:Variables,
  ShadeStatusVars,         !- Name
  Shade_Status_Off,        !- Variable Name 1
  Shade_Status_Interior_Blind_On,  !- Variable Name 2
  Zn001_Wall001_Win001_Shading_Deploy_Status,  !- Variable Name 3
  IncidentAngle,           !- Variable Name 4
  zn_1_state,              !- Variable Name 5
  zn_2_state,              !- Variable Name 6
  zn_3_state;              !- Variable Name 7
