! PythonPluginPlantLoopOverrideControl.idf
! Basic file description: 10 zone, 2 story building
!
! Highlights:              This file demonstrates using Python Plugin System to override
!                          plant loop controls.  this file was derived from EcoroofOrlando.idf
!
! Simulation Location/Run: ORLANDO FL USA TMY--12841, 2 design days, 1 run periods,
!                          Run Control executes one run period (see RUN PERIOD object)
!
! Location:                Orlando, FL
!
! Design Days:             Orlando_FL_USA Annual Heating 99.6%, MaxDB=4°C
!                          Orlando_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=26.8°C
!
! Run Period (Weather File): First part of february ORLANDO FL USA TMY
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: <more details about building.  metric units, if also english enclose in []{} or ()>
! Floor Area:
! Number of Stories:
!
! Zone Description Details:
! Internal gains description: <lighting level, equipment, number of occupants, infiltration, daylighting, etc>
! Interzone Surfaces:
! Internal Mass:
! People:
! Lights:
! Windows:
! Detached Shading:
! Daylight:
! Natural Ventilation          :
! Compact Schedules (preferred):
! Solar Distribution:
!
! HVAC: <HVAC description and plant supply, as appropriate>
! Purchased Air:
! Zonal Equipment:
! Central Air Handling Equipment:
! System Equipment Autosize:
! Purchased Cooling:
! Purchased Heating:
! Coils:
! Pumps:
! Boilers:
! Chillers:
! Towers:
!
! Results: <how are results reported>
! Standard Reports:
! Timestep or Hourly Variables:
! Time bins Report:
! HTML Report:
! Environmental Emissions:
! Utility Tariffs:

Version,27.1;

Building,
  AutoBuilt Model,         !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

ConvergenceLimits,
  5,                       !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

HeatBalanceAlgorithm,ConductionTransferFunction;

ZoneAirHeatBalanceAlgorithm,AnalyticalSolution;

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30;                      !- Shading Calculation Update Frequency

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  first part of Feb,       !- Name
  2,                       !- Begin Month
  3,                       !- Begin Day of Month
  ,                        !- Begin Year
  2,                       !- End Month
  17,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

Site:Location,
  Orlando_FL_USA Design_Conditions,  !- Name
  28.55,                   !- Latitude {deg}
  -81.33,                  !- Longitude {deg}
  -5.0,                    !- Time Zone {hr}
  32.0;                    !- Elevation {m}

! Using Design Conditions from "Climate Design Data 2005 ASHRAE Handbook"
! Orlando_FL_USA Extreme Annual Wind Speeds, 1%=8.5m/s, 2.5%=7.8m/s, 5%=7m/s
! Orlando_FL_USA Extreme Annual Temperatures, Max Drybulb=35.9°C Min Drybulb=0.1°C
! Orlando_FL_USA Annual Heating Design Conditions Wind Speed=3.7m/s Wind Dir=330
! Coldest Month=JAN
! Orlando_FL_USA Annual Heating 99.6%, MaxDB=4°C

SizingPeriod:DesignDay,
  Orlando Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  4.0,                     !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  4.0,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100941.0,                !- Barometric Pressure {Pa}
  3.7,                     !- Wind Speed {m/s}
  330.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Orlando_FL_USA Annual Cooling (WB=>MDB) .4%, MDB=30.7°C WB=26.8°C

SizingPeriod:DesignDay,
  Orlando Ann Clg .4% Condns WB=>MDB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  30.7,                    !- Maximum Dry-Bulb Temperature {C}
  9.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  26.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  100941.0,                !- Barometric Pressure {Pa}
  3.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! 1000m2-Setpoints.idf

Site:GroundTemperature:BuildingSurface,19.0,20.01,20.07,20.12,20.17,20.23,20.28,20.31,20.3,20.3,20.29,20.27;

Site:Precipitation,
  ScheduleAndDesignLevel,  !- Precipitation Model Type
  1.0,                     !- Design Level for Total Annual Precipitation {m/yr}
  precipitationMiami,      !- Precipitation Rates Schedule Name
  1.0;                     !- Average Total Annual Precipitation {m/yr}

RoofIrrigation,
  SmartSchedule,           !- Irrigation Model Type
  IRRIGATIONSCHD;          !- Irrigation Rate Schedule Name

Material,
  Wood 6inch,              !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1.5  MW CONCRETE,        !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1,                     !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237.0,                   !- Conductivity {W/m-K}
  2702.0,                  !- Density {kg/m3}
  903.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_BUILT UP ROOFING 3/8 IN,  !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1121.29,                 !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Name
  MediumRough,             !- Roughness
  0.125,                   !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL,  !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680.0,                  !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.3;                     !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM,  !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1,  !- Name
  MediumRough,             !- Roughness
  0.0376,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH,  !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD,  !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:RoofVegetation,
  BaseEco,                 !- Name
  0.5,                     !- Height of Plants {m}
  5.0,                     !- Leaf Area Index {dimensionless}
  0.2,                     !- Leaf Reflectivity {dimensionless}
  0.95,                    !- Leaf Emissivity
  180.0,                   !- Minimum Stomatal Resistance {s/m}
  EcoRoofSoil,             !- Soil Layer Name
  MediumSmooth,            !- Roughness
  0.18,                    !- Thickness {m}
  0.4,                     !- Conductivity of Dry Soil {W/m-K}
  641.0,                   !- Density of Dry Soil {kg/m3}
  1100.0,                  !- Specific Heat of Dry Soil {J/kg-K}
  0.95,                    !- Thermal Absorptance
  0.8,                     !- Solar Absorptance
  0.7,                     !- Visible Absorptance
  0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
  0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
  0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
  Simple;                  !- Moisture Diffusion Calculation Method

Material:RoofVegetation,
  LowLAI,                  !- Name
  0.5,                     !- Height of Plants {m}
  0.5,                     !- Leaf Area Index {dimensionless}
  0.2,                     !- Leaf Reflectivity {dimensionless}
  0.95,                    !- Leaf Emissivity
  180.0,                   !- Minimum Stomatal Resistance {s/m}
  EcoRoofSoil,             !- Soil Layer Name
  MediumSmooth,            !- Roughness
  0.18,                    !- Thickness {m}
  0.4,                     !- Conductivity of Dry Soil {W/m-K}
  641.0,                   !- Density of Dry Soil {kg/m3}
  1100.0,                  !- Specific Heat of Dry Soil {J/kg-K}
  0.95,                    !- Thermal Absorptance
  0.8,                     !- Solar Absorptance
  0.7,                     !- Visible Absorptance
  0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
  0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
  0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
  Simple;                  !- Moisture Diffusion Calculation Method

Material:RoofVegetation,
  ThickSoil,               !- Name
  0.5,                     !- Height of Plants {m}
  5.0,                     !- Leaf Area Index {dimensionless}
  0.2,                     !- Leaf Reflectivity {dimensionless}
  0.95,                    !- Leaf Emissivity
  180.0,                   !- Minimum Stomatal Resistance {s/m}
  EcoRoofSoil,             !- Soil Layer Name
  MediumSmooth,            !- Roughness
  0.36,                    !- Thickness {m}
  0.4,                     !- Conductivity of Dry Soil {W/m-K}
  641.0,                   !- Density of Dry Soil {kg/m3}
  1100.0,                  !- Specific Heat of Dry Soil {J/kg-K}
  0.95,                    !- Thermal Absorptance
  0.8,                     !- Solar Absorptance
  0.7,                     !- Visible Absorptance
  0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
  0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
  0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
  Simple;                  !- Moisture Diffusion Calculation Method

WindowMaterial:Glazing,
  Clear Acrylic Plastic,   !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.2387,                  !- Solar Transmittance at Normal Incidence
  0.7113,                  !- Front Side Solar Reflectance at Normal Incidence
  0.7113,                  !- Back Side Solar Reflectance at Normal Incidence
  0.2467,                  !- Visible Transmittance at Normal Incidence
  0.7033,                  !- Front Side Visible Reflectance at Normal Incidence
  0.7033,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.999,                   !- Front Side Infrared Hemispherical Emissivity
  0.999,                   !- Back Side Infrared Hemispherical Emissivity
  101.458;                 !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.5945,                  !- Solar Transmittance at Normal Incidence
  0.3555,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3555,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6684,                  !- Visible Transmittance at Normal Incidence
  0.2816,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2816,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.999,                   !- Front Side Infrared Hemispherical Emissivity
  0.999,                   !- Back Side Infrared Hemispherical Emissivity
  101.948;                 !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 0,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.348,                   !- Solar Transmittance at Normal Incidence
  0.602,                   !- Front Side Solar Reflectance at Normal Incidence
  0.602,                   !- Back Side Solar Reflectance at Normal Incidence
  0.3763,                  !- Visible Transmittance at Normal Incidence
  0.5737,                  !- Front Side Visible Reflectance at Normal Incidence
  0.5737,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.999,                   !- Front Side Infrared Hemispherical Emissivity
  0.999,                   !- Back Side Infrared Hemispherical Emissivity
  2.2444;                  !- Conductivity {W/m-K}

Construction,
  InteriorFurnishings,     !- Name
  Wood 6inch;              !- Outside Layer

Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  CP02 CARPET PAD,         !- Outside Layer
  MAT-CC05 4  MW CONCRETE;  !- Layer 2

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name
  BaseEco,                 !- Outside Layer
  ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Layer 2
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL;  !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM,  !- Outside Layer
  ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM;  !- Layer 2

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-SHEATH,  !- Outside Layer
  ASHRAE 90.1-2004_Sec 5.5-2_Wall Insulation_1,  !- Layer 2
  ASHRAE 90.1-2004_Sec 5.5-2_GP01 1/2 GYPSUM;  !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  ASHRAE 90.1-2004_Sec 5.5-2_CP02 CARPET PAD;  !- Layer 2

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 7;  !- Outside Layer

Construction,
  ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Name
  ASHRAE 90.1-2004_Sec 5.5-2_Theoretical Glass 6;  !- Outside Layer

Zone,
  ZN1_S_Space_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN2_E_Space_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN3_N_Space_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.57,                    !- X Origin {m}
  20.43,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN4_W_Space_1,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN5_Core_Space_1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.57,                    !- X Origin {m}
  4.57,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  955.85,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN6_S_Space_2,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN7_E_Space_2,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  20.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN8_N_Space_2,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.57,                    !- X Origin {m}
  20.43,                   !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN9_W_Space_2,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  354.787,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ZN10_Core_Space_2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  4.57,                    !- X Origin {m}
  4.57,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  955.85,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

BuildingSurface:Detailed,
  ZN1_S_Space_1:ExtWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN1_S_Space_1:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN2_E_Space_1:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  25.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  25.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN1_S_Space_1:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN5_Core_Space_1:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  20.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN1_S_Space_1:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN4_W_Space_1:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN1_S_Space_1:floor,     !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN1_S_Space_1:Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  Int-floor-underside,     !- Construction Name
  ZN1_S_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN6_S_Space_2:floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  25.0,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN1_S_Space_1:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:ExtWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN3_N_Space_1:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,20.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN5_Core_Space_1:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:floor,     !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN2_E_Space_1:Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  Int-floor-underside,     !- Construction Name
  ZN2_E_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN7_E_Space_2:floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN5_Core_Space_1:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN2_E_Space_1:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:ExtWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  20.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN4_W_Space_1:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:floor,     !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN3_N_Space_1:Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  Int-floor-underside,     !- Construction Name
  ZN3_N_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN8_N_Space_2:floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN1_S_Space_1:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN5_Core_Space_1:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN3_N_Space_1:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,20.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,25.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:ExtWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,25.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:floor,     !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN4_W_Space_1:Ceiling,   !- Name
  Ceiling,                 !- Surface Type
  Int-floor-underside,     !- Construction Name
  ZN4_W_Space_1,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN9_W_Space_2:floor,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,25.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN1_S_Space_1:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN2_E_Space_1:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN3_N_Space_1:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN4_W_Space_1:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN5_Core_Space_1:Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  Int-floor-underside,     !- Construction Name
  ZN5_Core_Space_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN10_Core_Space_2:floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:ExtWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  25.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN7_E_Space_2:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  25.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  25.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN10_Core_Space_2:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  20.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN9_W_Space_2:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:floor,     !- Name
  Floor,                   !- Surface Type
  Int-floor-topside,       !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN1_S_Space_1:Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  25.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN6_S_Space_2:Roof,      !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
  ZN6_S_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  25.0,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN6_S_Space_2:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:ExtWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN8_N_Space_2:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,20.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN10_Core_Space_2:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:floor,     !- Name
  Floor,                   !- Surface Type
  Int-floor-topside,       !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN2_E_Space_1:Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN7_E_Space_2:Roof,      !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
  ZN7_E_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN10_Core_Space_2:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN7_E_Space_2:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:ExtWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  20.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN9_W_Space_2:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:floor,     !- Name
  Floor,                   !- Surface Type
  Int-floor-topside,       !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN3_N_Space_1:Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  20.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN8_N_Space_2:Roof,      !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
  ZN8_N_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  20.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN6_S_Space_2:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN10_Core_Space_2:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN8_N_Space_2:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,20.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,25.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:ExtWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,25.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:floor,     !- Name
  Floor,                   !- Surface Type
  Int-floor-topside,       !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN4_W_Space_1:Ceiling,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,25.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN9_W_Space_2:Roof,      !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
  ZN9_W_Space_2,           !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,25.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:IntWall:South,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN6_S_Space_2:IntWall:North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:IntWall:East,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN7_E_Space_2:IntWall:West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:IntWall:North,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN8_N_Space_2:IntWall:South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.86,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:IntWall:West,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN9_W_Space_2:IntWall:East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:floor,  !- Name
  Floor,                   !- Surface Type
  Int-floor-topside,       !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN5_Core_Space_1:Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,15.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN10_Core_Space_2:Roof,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Construction Name
  ZN10_Core_Space_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  15.86,0.0,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  15.86,15.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN1_S_Space_1:S_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Construction Name
  ZN1_S_Space_1:ExtWall:South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  24.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  24.95,0.0,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN2_E_Space_1:E_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Construction Name
  ZN2_E_Space_1:ExtWall:East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.38,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN3_N_Space_1:N_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Construction Name
  ZN3_N_Space_1:ExtWall:North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  20.38,4.57,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  20.38,4.57,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -4.52,4.57,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -4.52,4.57,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN4_W_Space_1:W_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Construction Name
  ZN4_W_Space_1:ExtWall:West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,24.95,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,24.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN6_S_Space_2:S_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Construction Name
  ZN6_S_Space_2:ExtWall:South,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  24.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  24.95,0.0,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN7_E_Space_2:E_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Construction Name
  ZN7_E_Space_2:ExtWall:East,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,20.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,20.38,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN8_N_Space_2:N_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Construction Name
  ZN8_N_Space_2:ExtWall:North,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  20.38,4.57,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  20.38,4.57,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -4.52,4.57,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -4.52,4.57,2.626;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN9_W_Space_2:W_Window_0,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Construction Name
  ZN9_W_Space_2:ExtWall:West,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,24.95,2.626,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,24.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.626;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  ZN1_S_Space_1,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN1_S_Space_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN2_E_Space_1,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN2_E_Space_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN3_N_Space_1,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN3_N_Space_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN4_W_Space_1,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN4_W_Space_1,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN5_Core_Space_1,        !- Name
  InteriorFurnishings,     !- Construction Name
  ZN5_Core_Space_1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  503.079;                 !- Surface Area {m2}

InternalMass,
  ZN6_S_Space_2,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN6_S_Space_2,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN7_E_Space_2,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN7_E_Space_2,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN8_N_Space_2,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN8_N_Space_2,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN9_W_Space_2,           !- Name
  InteriorFurnishings,     !- Construction Name
  ZN9_W_Space_2,           !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  186.73;                  !- Surface Area {m2}

InternalMass,
  ZN10_Core_Space_2,       !- Name
  InteriorFurnishings,     !- Construction Name
  ZN10_Core_Space_2,       !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  503.079;                 !- Surface Area {m2}

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! Schedule for irrigation (1"/irrday summer 0.5"/irrday winter: Mon and Fri at ~10am)
! Note: UCF documentation inconsistent 1 vs 2 " in summer per week??
! To avoid stability issues with 1hour timesteps we simply add 1/7th of weekly
! precipitation evenly divided into 2 hours each of ALLDAYS each season
! Note: 0.00181 in*2hrs*7days = 1 inch per week
! m/hour

Schedule:Compact,
  IRRIGATIONSCHD,          !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 09:00,0.00181,    !- Field 5
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 07:00,0.0,        !- Field 11
  Until: 09:00,0.00242,    !- Field 13
  Until: 24:00,0.0;        !- Field 15

! Precipitation Schedule was created using
!   Location: USA_FL_MIAMI
!   EPW: USA_FL_Miami_TMY2.epw
!   Ave Mon Precip Location: 085663 MIA MIAMI INTL AP FL
!   Ave Mon Precipitation: 0.03785, 0.0381, 0.04775, 0.06045, 0.1158, 0.2035, 0.1402, 0.2065, 0.1996, 0.1313, 0.06858, 0.04013
! m/hour

Schedule:Compact,
  PrecipitationMiami,      !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 1/1,            !- Field 1
  For: AllDays,            !- Field 2
  Until: 4:00,0,           !- Field 3
  Until: 17:00,0.00118269,  !- Field 5
  Until: 18:00,0,          !- Field 7
  Until: 19:00,0.00118269,  !- Field 9
  Until: 24:00,0,          !- Field 11
  Through: 1/2,            !- Field 13
  For: AllDays,            !- Field 14
  Until: 24:00,0,          !- Field 15
  Through: 1/3,            !- Field 17
  For: AllDays,            !- Field 18
  Until: 24:00,0,          !- Field 19
  Through: 1/4,            !- Field 21
  For: AllDays,            !- Field 22
  Until: 22:00,0,          !- Field 23
  Until: 24:00,0.00118269,  !- Field 25
  Through: 1/5,            !- Field 27
  For: AllDays,            !- Field 28
  Until: 24:00,0,          !- Field 29
  Through: 1/6,            !- Field 31
  For: AllDays,            !- Field 32
  Until: 23:00,0,          !- Field 33
  Until: 24:00,0.00118269,  !- Field 35
  Through: 1/7,            !- Field 37
  For: AllDays,            !- Field 38
  Until: 24:00,0,          !- Field 39
  Through: 1/8,            !- Field 41
  For: AllDays,            !- Field 42
  Until: 24:00,0,          !- Field 43
  Through: 1/9,            !- Field 45
  For: AllDays,            !- Field 46
  Until: 24:00,0,          !- Field 47
  Through: 1/10,           !- Field 49
  For: AllDays,            !- Field 50
  Until: 24:00,0,          !- Field 51
  Through: 1/11,           !- Field 53
  For: AllDays,            !- Field 54
  Until: 20:00,0,          !- Field 55
  Until: 22:00,0.00118269,  !- Field 57
  Until: 24:00,0,          !- Field 59
  Through: 1/12,           !- Field 61
  For: AllDays,            !- Field 62
  Until: 8:00,0,           !- Field 63
  Until: 12:00,0.00118269,  !- Field 65
  Until: 24:00,0,          !- Field 67
  Through: 1/13,           !- Field 69
  For: AllDays,            !- Field 70
  Until: 24:00,0,          !- Field 71
  Through: 1/14,           !- Field 73
  For: AllDays,            !- Field 74
  Until: 4:00,0,           !- Field 75
  Until: 7:00,0.00118269,  !- Field 77
  Until: 24:00,0,          !- Field 79
  Through: 1/15,           !- Field 81
  For: AllDays,            !- Field 82
  Until: 24:00,0,          !- Field 83
  Through: 1/16,           !- Field 85
  For: AllDays,            !- Field 86
  Until: 24:00,0,          !- Field 87
  Through: 1/17,           !- Field 89
  For: AllDays,            !- Field 90
  Until: 24:00,0,          !- Field 91
  Through: 1/18,           !- Field 93
  For: AllDays,            !- Field 94
  Until: 24:00,0,          !- Field 95
  Through: 1/19,           !- Field 97
  For: AllDays,            !- Field 98
  Until: 8:00,0,           !- Field 99
  Until: 9:00,0.00118269,  !- Field 101
  Until: 24:00,0,          !- Field 103
  Through: 1/20,           !- Field 105
  For: AllDays,            !- Field 106
  Until: 24:00,0,          !- Field 107
  Through: 1/21,           !- Field 109
  For: AllDays,            !- Field 110
  Until: 14:00,0,          !- Field 111
  Until: 15:00,0.00118269,  !- Field 113
  Until: 16:00,0,          !- Field 115
  Until: 19:00,0.00118269,  !- Field 117
  Until: 24:00,0,          !- Field 119
  Through: 1/22,           !- Field 121
  For: AllDays,            !- Field 122
  Until: 24:00,0,          !- Field 123
  Through: 1/23,           !- Field 125
  For: AllDays,            !- Field 126
  Until: 24:00,0,          !- Field 127
  Through: 1/24,           !- Field 129
  For: AllDays,            !- Field 130
  Until: 24:00,0,          !- Field 131
  Through: 1/25,           !- Field 133
  For: AllDays,            !- Field 134
  Until: 24:00,0,          !- Field 135
  Through: 1/26,           !- Field 137
  For: AllDays,            !- Field 138
  Until: 24:00,0,          !- Field 139
  Through: 1/27,           !- Field 141
  For: AllDays,            !- Field 142
  Until: 24:00,0,          !- Field 143
  Through: 1/28,           !- Field 145
  For: AllDays,            !- Field 146
  Until: 8:00,0,           !- Field 147
  Until: 9:00,0.00118269,  !- Field 149
  Until: 24:00,0,          !- Field 151
  Through: 1/29,           !- Field 153
  For: AllDays,            !- Field 154
  Until: 24:00,0,          !- Field 155
  Through: 1/30,           !- Field 157
  For: AllDays,            !- Field 158
  Until: 24:00,0,          !- Field 159
  Through: 1/31,           !- Field 161
  For: AllDays,            !- Field 162
  Until: 24:00,0,          !- Field 163
  Through: 2/1,            !- Field 165
  For: AllDays,            !- Field 166
  Until: 24:00,0,          !- Field 167
  Through: 2/2,            !- Field 169
  For: AllDays,            !- Field 170
  Until: 21:00,0,          !- Field 171
  Until: 23:00,0.00146538,  !- Field 173
  Until: 24:00,0,          !- Field 175
  Through: 2/3,            !- Field 177
  For: AllDays,            !- Field 178
  Until: 6:00,0,           !- Field 179
  Until: 7:00,0.00146538,  !- Field 181
  Until: 8:00,0,           !- Field 183
  Until: 9:00,0.00146538,  !- Field 185
  Until: 21:00,0,          !- Field 187
  Until: 24:00,0.00146538,  !- Field 189
  Through: 2/4,            !- Field 191
  For: AllDays,            !- Field 192
  Until: 9:00,0.00146538,  !- Field 193
  Until: 10:00,0,          !- Field 195
  Until: 12:00,0.00146538,  !- Field 197
  Until: 24:00,0,          !- Field 199
  Through: 2/5,            !- Field 201
  For: AllDays,            !- Field 202
  Until: 4:00,0,           !- Field 203
  Until: 5:00,0.00146538,  !- Field 205
  Until: 24:00,0,          !- Field 207
  Through: 2/6,            !- Field 209
  For: AllDays,            !- Field 210
  Until: 24:00,0,          !- Field 211
  Through: 2/7,            !- Field 213
  For: AllDays,            !- Field 214
  Until: 1:00,0.00146538,  !- Field 215
  Until: 3:00,0,           !- Field 217
  Until: 4:00,0.00146538,  !- Field 219
  Until: 22:00,0,          !- Field 221
  Until: 23:00,0.00146538,  !- Field 223
  Until: 24:00,0,          !- Field 225
  Through: 2/8,            !- Field 227
  For: AllDays,            !- Field 228
  Until: 24:00,0,          !- Field 229
  Through: 2/9,            !- Field 231
  For: AllDays,            !- Field 232
  Until: 24:00,0,          !- Field 233
  Through: 2/10,           !- Field 235
  For: AllDays,            !- Field 236
  Until: 24:00,0,          !- Field 237
  Through: 2/11,           !- Field 239
  For: AllDays,            !- Field 240
  Until: 24:00,0,          !- Field 241
  Through: 2/12,           !- Field 243
  For: AllDays,            !- Field 244
  Until: 24:00,0,          !- Field 245
  Through: 2/13,           !- Field 247
  For: AllDays,            !- Field 248
  Until: 24:00,0,          !- Field 249
  Through: 2/14,           !- Field 251
  For: AllDays,            !- Field 252
  Until: 24:00,0,          !- Field 253
  Through: 2/15,           !- Field 255
  For: AllDays,            !- Field 256
  Until: 24:00,0,          !- Field 257
  Through: 2/16,           !- Field 259
  For: AllDays,            !- Field 260
  Until: 24:00,0,          !- Field 261
  Through: 2/17,           !- Field 263
  For: AllDays,            !- Field 264
  Until: 24:00,0,          !- Field 265
  Through: 2/18,           !- Field 267
  For: AllDays,            !- Field 268
  Until: 24:00,0,          !- Field 269
  Through: 2/19,           !- Field 271
  For: AllDays,            !- Field 272
  Until: 24:00,0,          !- Field 273
  Through: 2/20,           !- Field 275
  For: AllDays,            !- Field 276
  Until: 24:00,0,          !- Field 277
  Through: 2/21,           !- Field 279
  For: AllDays,            !- Field 280
  Until: 5:00,0,           !- Field 281
  Until: 6:00,0.00146538,  !- Field 283
  Until: 9:00,0,           !- Field 285
  Until: 10:00,0.00146538,  !- Field 287
  Until: 24:00,0,          !- Field 289
  Through: 2/22,           !- Field 291
  For: AllDays,            !- Field 292
  Until: 24:00,0,          !- Field 293
  Through: 2/23,           !- Field 295
  For: AllDays,            !- Field 296
  Until: 24:00,0,          !- Field 297
  Through: 2/24,           !- Field 299
  For: AllDays,            !- Field 300
  Until: 4:00,0,           !- Field 301
  Until: 5:00,0.00146538,  !- Field 303
  Until: 24:00,0,          !- Field 305
  Through: 2/25,           !- Field 307
  For: AllDays,            !- Field 308
  Until: 15:00,0,          !- Field 309
  Until: 16:00,0.00146538,  !- Field 311
  Until: 24:00,0,          !- Field 313
  Through: 2/26,           !- Field 315
  For: AllDays,            !- Field 316
  Until: 24:00,0,          !- Field 317
  Through: 2/27,           !- Field 319
  For: AllDays,            !- Field 320
  Until: 24:00,0,          !- Field 321
  Through: 2/28,           !- Field 323
  For: AllDays,            !- Field 324
  Until: 24:00,0,          !- Field 325
  Through: 3/1,            !- Field 327
  For: AllDays,            !- Field 328
  Until: 24:00,0,          !- Field 329
  Through: 3/2,            !- Field 331
  For: AllDays,            !- Field 332
  Until: 24:00,0,          !- Field 333
  Through: 3/3,            !- Field 335
  For: AllDays,            !- Field 336
  Until: 24:00,0,          !- Field 337
  Through: 3/4,            !- Field 339
  For: AllDays,            !- Field 340
  Until: 24:00,0,          !- Field 341
  Through: 3/5,            !- Field 343
  For: AllDays,            !- Field 344
  Until: 24:00,0,          !- Field 345
  Through: 3/6,            !- Field 347
  For: AllDays,            !- Field 348
  Until: 12:00,0,          !- Field 349
  Until: 13:00,0.00341086,  !- Field 351
  Until: 24:00,0,          !- Field 353
  Through: 3/7,            !- Field 355
  For: AllDays,            !- Field 356
  Until: 24:00,0,          !- Field 357
  Through: 3/8,            !- Field 359
  For: AllDays,            !- Field 360
  Until: 24:00,0,          !- Field 361
  Through: 3/9,            !- Field 363
  For: AllDays,            !- Field 364
  Until: 24:00,0,          !- Field 365
  Through: 3/10,           !- Field 367
  For: AllDays,            !- Field 368
  Until: 9:00,0,           !- Field 369
  Until: 11:00,0.00341086,  !- Field 371
  Until: 13:00,0,          !- Field 373
  Until: 14:00,0.00341086,  !- Field 375
  Until: 24:00,0,          !- Field 377
  Through: 3/11,           !- Field 379
  For: AllDays,            !- Field 380
  Until: 24:00,0,          !- Field 381
  Through: 3/12,           !- Field 383
  For: AllDays,            !- Field 384
  Until: 24:00,0,          !- Field 385
  Through: 3/13,           !- Field 387
  For: AllDays,            !- Field 388
  Until: 24:00,0,          !- Field 389
  Through: 3/14,           !- Field 391
  For: AllDays,            !- Field 392
  Until: 24:00,0,          !- Field 393
  Through: 3/15,           !- Field 395
  For: AllDays,            !- Field 396
  Until: 24:00,0,          !- Field 397
  Through: 3/16,           !- Field 399
  For: AllDays,            !- Field 400
  Until: 24:00,0,          !- Field 401
  Through: 3/17,           !- Field 403
  For: AllDays,            !- Field 404
  Until: 24:00,0,          !- Field 405
  Through: 3/18,           !- Field 407
  For: AllDays,            !- Field 408
  Until: 24:00,0,          !- Field 409
  Through: 3/19,           !- Field 411
  For: AllDays,            !- Field 412
  Until: 8:00,0,           !- Field 413
  Until: 10:00,0.00341086,  !- Field 415
  Until: 11:00,0,          !- Field 417
  Until: 15:00,0.00341086,  !- Field 419
  Until: 24:00,0,          !- Field 421
  Through: 3/20,           !- Field 423
  For: AllDays,            !- Field 424
  Until: 24:00,0,          !- Field 425
  Through: 3/21,           !- Field 427
  For: AllDays,            !- Field 428
  Until: 24:00,0,          !- Field 429
  Through: 3/22,           !- Field 431
  For: AllDays,            !- Field 432
  Until: 24:00,0,          !- Field 433
  Through: 3/23,           !- Field 435
  For: AllDays,            !- Field 436
  Until: 24:00,0,          !- Field 437
  Through: 3/24,           !- Field 439
  For: AllDays,            !- Field 440
  Until: 24:00,0,          !- Field 441
  Through: 3/25,           !- Field 443
  For: AllDays,            !- Field 444
  Until: 24:00,0,          !- Field 445
  Through: 3/26,           !- Field 447
  For: AllDays,            !- Field 448
  Until: 20:00,0,          !- Field 449
  Until: 21:00,0.00341086,  !- Field 451
  Until: 22:00,0,          !- Field 453
  Until: 24:00,0.00341086,  !- Field 455
  Through: 3/27,           !- Field 457
  For: AllDays,            !- Field 458
  Until: 1:00,0.00341086,  !- Field 459
  Until: 24:00,0,          !- Field 461
  Through: 3/28,           !- Field 463
  For: AllDays,            !- Field 464
  Until: 24:00,0,          !- Field 465
  Through: 3/29,           !- Field 467
  For: AllDays,            !- Field 468
  Until: 24:00,0,          !- Field 469
  Through: 3/30,           !- Field 471
  For: AllDays,            !- Field 472
  Until: 24:00,0,          !- Field 473
  Through: 3/31,           !- Field 475
  For: AllDays,            !- Field 476
  Until: 24:00,0,          !- Field 477
  Through: 4/1,            !- Field 479
  For: AllDays,            !- Field 480
  Until: 24:00,0,          !- Field 481
  Through: 4/2,            !- Field 483
  For: AllDays,            !- Field 484
  Until: 24:00,0,          !- Field 485
  Through: 4/3,            !- Field 487
  For: AllDays,            !- Field 488
  Until: 24:00,0,          !- Field 489
  Through: 4/4,            !- Field 491
  For: AllDays,            !- Field 492
  Until: 6:00,0,           !- Field 493
  Until: 7:00,0.0075565,   !- Field 495
  Until: 24:00,0,          !- Field 497
  Through: 4/5,            !- Field 499
  For: AllDays,            !- Field 500
  Until: 24:00,0,          !- Field 501
  Through: 4/6,            !- Field 503
  For: AllDays,            !- Field 504
  Until: 1:00,0.0075565,   !- Field 505
  Until: 24:00,0,          !- Field 507
  Through: 4/7,            !- Field 509
  For: AllDays,            !- Field 510
  Until: 24:00,0,          !- Field 511
  Through: 4/8,            !- Field 513
  For: AllDays,            !- Field 514
  Until: 24:00,0,          !- Field 515
  Through: 4/9,            !- Field 517
  For: AllDays,            !- Field 518
  Until: 24:00,0,          !- Field 519
  Through: 4/10,           !- Field 521
  For: AllDays,            !- Field 522
  Until: 24:00,0,          !- Field 523
  Through: 4/11,           !- Field 525
  For: AllDays,            !- Field 526
  Until: 24:00,0,          !- Field 527
  Through: 4/12,           !- Field 529
  For: AllDays,            !- Field 530
  Until: 24:00,0,          !- Field 531
  Through: 4/13,           !- Field 533
  For: AllDays,            !- Field 534
  Until: 24:00,0,          !- Field 535
  Through: 4/14,           !- Field 537
  For: AllDays,            !- Field 538
  Until: 24:00,0,          !- Field 539
  Through: 4/15,           !- Field 541
  For: AllDays,            !- Field 542
  Until: 24:00,0,          !- Field 543
  Through: 4/16,           !- Field 545
  For: AllDays,            !- Field 546
  Until: 13:00,0,          !- Field 547
  Until: 15:00,0.0075565,  !- Field 549
  Until: 24:00,0,          !- Field 551
  Through: 4/17,           !- Field 553
  For: AllDays,            !- Field 554
  Until: 16:00,0,          !- Field 555
  Until: 18:00,0.0075565,  !- Field 557
  Until: 24:00,0,          !- Field 559
  Through: 4/18,           !- Field 561
  For: AllDays,            !- Field 562
  Until: 24:00,0,          !- Field 563
  Through: 4/19,           !- Field 565
  For: AllDays,            !- Field 566
  Until: 24:00,0,          !- Field 567
  Through: 4/20,           !- Field 569
  For: AllDays,            !- Field 570
  Until: 24:00,0,          !- Field 571
  Through: 4/21,           !- Field 573
  For: AllDays,            !- Field 574
  Until: 19:00,0,          !- Field 575
  Until: 20:00,0.0075565,  !- Field 577
  Until: 24:00,0,          !- Field 579
  Through: 4/22,           !- Field 581
  For: AllDays,            !- Field 582
  Until: 24:00,0,          !- Field 583
  Through: 4/23,           !- Field 585
  For: AllDays,            !- Field 586
  Until: 24:00,0,          !- Field 587
  Through: 4/24,           !- Field 589
  For: AllDays,            !- Field 590
  Until: 17:00,0,          !- Field 591
  Until: 18:00,0.0075565,  !- Field 593
  Until: 24:00,0,          !- Field 595
  Through: 4/25,           !- Field 597
  For: AllDays,            !- Field 598
  Until: 24:00,0,          !- Field 599
  Through: 4/26,           !- Field 601
  For: AllDays,            !- Field 602
  Until: 24:00,0,          !- Field 603
  Through: 4/27,           !- Field 605
  For: AllDays,            !- Field 606
  Until: 24:00,0,          !- Field 607
  Through: 4/28,           !- Field 609
  For: AllDays,            !- Field 610
  Until: 24:00,0,          !- Field 611
  Through: 4/29,           !- Field 613
  For: AllDays,            !- Field 614
  Until: 24:00,0,          !- Field 615
  Through: 4/30,           !- Field 617
  For: AllDays,            !- Field 618
  Until: 24:00,0,          !- Field 619
  Through: 5/1,            !- Field 621
  For: AllDays,            !- Field 622
  Until: 21:00,0,          !- Field 623
  Until: 22:00,0.00330926,  !- Field 625
  Until: 24:00,0,          !- Field 627
  Through: 5/2,            !- Field 629
  For: AllDays,            !- Field 630
  Until: 3:00,0,           !- Field 631
  Until: 4:00,0.00330926,  !- Field 633
  Until: 5:00,0,           !- Field 635
  Until: 6:00,0.00330926,  !- Field 637
  Until: 8:00,0,           !- Field 639
  Until: 11:00,0.00330926,  !- Field 641
  Until: 15:00,0,          !- Field 643
  Until: 17:00,0.00330926,  !- Field 645
  Until: 24:00,0,          !- Field 647
  Through: 5/3,            !- Field 649
  For: AllDays,            !- Field 650
  Until: 24:00,0,          !- Field 651
  Through: 5/4,            !- Field 653
  For: AllDays,            !- Field 654
  Until: 17:00,0,          !- Field 655
  Until: 18:00,0.00330926,  !- Field 657
  Until: 24:00,0,          !- Field 659
  Through: 5/5,            !- Field 661
  For: AllDays,            !- Field 662
  Until: 24:00,0,          !- Field 663
  Through: 5/6,            !- Field 665
  For: AllDays,            !- Field 666
  Until: 24:00,0,          !- Field 667
  Through: 5/7,            !- Field 669
  For: AllDays,            !- Field 670
  Until: 24:00,0,          !- Field 671
  Through: 5/8,            !- Field 673
  For: AllDays,            !- Field 674
  Until: 24:00,0,          !- Field 675
  Through: 5/9,            !- Field 677
  For: AllDays,            !- Field 678
  Until: 16:00,0,          !- Field 679
  Until: 20:00,0.00330926,  !- Field 681
  Until: 24:00,0,          !- Field 683
  Through: 5/10,           !- Field 685
  For: AllDays,            !- Field 686
  Until: 24:00,0,          !- Field 687
  Through: 5/11,           !- Field 689
  For: AllDays,            !- Field 690
  Until: 24:00,0,          !- Field 691
  Through: 5/12,           !- Field 693
  For: AllDays,            !- Field 694
  Until: 24:00,0,          !- Field 695
  Through: 5/13,           !- Field 697
  For: AllDays,            !- Field 698
  Until: 24:00,0,          !- Field 699
  Through: 5/14,           !- Field 701
  For: AllDays,            !- Field 702
  Until: 24:00,0,          !- Field 703
  Through: 5/15,           !- Field 705
  For: AllDays,            !- Field 706
  Until: 24:00,0,          !- Field 707
  Through: 5/16,           !- Field 709
  For: AllDays,            !- Field 710
  Until: 24:00,0,          !- Field 711
  Through: 5/17,           !- Field 713
  For: AllDays,            !- Field 714
  Until: 24:00,0,          !- Field 715
  Through: 5/18,           !- Field 717
  For: AllDays,            !- Field 718
  Until: 24:00,0,          !- Field 719
  Through: 5/19,           !- Field 721
  For: AllDays,            !- Field 722
  Until: 24:00,0,          !- Field 723
  Through: 5/20,           !- Field 725
  For: AllDays,            !- Field 726
  Until: 9:00,0,           !- Field 727
  Until: 10:00,0.00330926,  !- Field 729
  Until: 16:00,0,          !- Field 731
  Until: 18:00,0.00330926,  !- Field 733
  Until: 19:00,0,          !- Field 735
  Until: 20:00,0.00330926,  !- Field 737
  Until: 24:00,0,          !- Field 739
  Through: 5/21,           !- Field 741
  For: AllDays,            !- Field 742
  Until: 20:00,0,          !- Field 743
  Until: 22:00,0.00330926,  !- Field 745
  Until: 24:00,0,          !- Field 747
  Through: 5/22,           !- Field 749
  For: AllDays,            !- Field 750
  Until: 12:00,0,          !- Field 751
  Until: 13:00,0.00330926,  !- Field 753
  Until: 17:00,0,          !- Field 755
  Until: 20:00,0.00330926,  !- Field 757
  Until: 24:00,0,          !- Field 759
  Through: 5/23,           !- Field 761
  For: AllDays,            !- Field 762
  Until: 14:00,0,          !- Field 763
  Until: 17:00,0.00330926,  !- Field 765
  Until: 24:00,0,          !- Field 767
  Through: 5/24,           !- Field 769
  For: AllDays,            !- Field 770
  Until: 16:00,0,          !- Field 771
  Until: 17:00,0.00330926,  !- Field 773
  Until: 24:00,0,          !- Field 775
  Through: 5/25,           !- Field 777
  For: AllDays,            !- Field 778
  Until: 12:00,0,          !- Field 779
  Until: 14:00,0.00330926,  !- Field 781
  Until: 15:00,0,          !- Field 783
  Until: 17:00,0.00330926,  !- Field 785
  Until: 22:00,0,          !- Field 787
  Until: 23:00,0.00330926,  !- Field 789
  Until: 24:00,0,          !- Field 791
  Through: 5/26,           !- Field 793
  For: AllDays,            !- Field 794
  Until: 7:00,0,           !- Field 795
  Until: 9:00,0.00330926,  !- Field 797
  Until: 24:00,0,          !- Field 799
  Through: 5/27,           !- Field 801
  For: AllDays,            !- Field 802
  Until: 24:00,0,          !- Field 803
  Through: 5/28,           !- Field 805
  For: AllDays,            !- Field 806
  Until: 3:00,0,           !- Field 807
  Until: 4:00,0.00330926,  !- Field 809
  Until: 24:00,0,          !- Field 811
  Through: 5/29,           !- Field 813
  For: AllDays,            !- Field 814
  Until: 24:00,0,          !- Field 815
  Through: 5/30,           !- Field 817
  For: AllDays,            !- Field 818
  Until: 24:00,0,          !- Field 819
  Through: 5/31,           !- Field 821
  For: AllDays,            !- Field 822
  Until: 24:00,0,          !- Field 823
  Through: 6/1,            !- Field 825
  For: AllDays,            !- Field 826
  Until: 12:00,0,          !- Field 827
  Until: 13:00,0.00334628,  !- Field 829
  Until: 24:00,0,          !- Field 831
  Through: 6/2,            !- Field 833
  For: AllDays,            !- Field 834
  Until: 24:00,0,          !- Field 835
  Through: 6/3,            !- Field 837
  For: AllDays,            !- Field 838
  Until: 24:00,0,          !- Field 839
  Through: 6/4,            !- Field 841
  For: AllDays,            !- Field 842
  Until: 17:00,0,          !- Field 843
  Until: 23:00,0.00334628,  !- Field 845
  Until: 24:00,0,          !- Field 847
  Through: 6/5,            !- Field 849
  For: AllDays,            !- Field 850
  Until: 4:00,0,           !- Field 851
  Until: 5:00,0.00334628,  !- Field 853
  Until: 12:00,0,          !- Field 855
  Until: 13:00,0.0139205,  !- Field 857
  Until: 15:00,0,          !- Field 859
  Until: 16:00,0.0139205,  !- Field 861
  Until: 17:00,0,          !- Field 863
  Until: 18:00,0.00334628,  !- Field 865
  Until: 20:00,0,          !- Field 867
  Until: 23:00,0.00334628,  !- Field 869
  Until: 24:00,0,          !- Field 871
  Through: 6/6,            !- Field 873
  For: AllDays,            !- Field 874
  Until: 24:00,0,          !- Field 875
  Through: 6/7,            !- Field 877
  For: AllDays,            !- Field 878
  Until: 24:00,0,          !- Field 879
  Through: 6/8,            !- Field 881
  For: AllDays,            !- Field 882
  Until: 24:00,0,          !- Field 883
  Through: 6/9,            !- Field 885
  For: AllDays,            !- Field 886
  Until: 24:00,0,          !- Field 887
  Through: 6/10,           !- Field 889
  For: AllDays,            !- Field 890
  Until: 16:00,0,          !- Field 891
  Until: 17:00,0.00334628,  !- Field 893
  Until: 24:00,0,          !- Field 895
  Through: 6/11,           !- Field 897
  For: AllDays,            !- Field 898
  Until: 1:00,0.00334628,  !- Field 899
  Until: 2:00,0.0139205,   !- Field 901
  Until: 7:00,0.00334628,  !- Field 903
  Until: 22:00,0,          !- Field 905
  Until: 23:00,0.00334628,  !- Field 907
  Until: 24:00,0,          !- Field 909
  Through: 6/12,           !- Field 911
  For: AllDays,            !- Field 912
  Until: 12:00,0,          !- Field 913
  Until: 13:00,0.00334628,  !- Field 915
  Until: 16:00,0,          !- Field 917
  Until: 17:00,0.00334628,  !- Field 919
  Until: 24:00,0,          !- Field 921
  Through: 6/13,           !- Field 923
  For: AllDays,            !- Field 924
  Until: 24:00,0,          !- Field 925
  Through: 6/14,           !- Field 927
  For: AllDays,            !- Field 928
  Until: 24:00,0,          !- Field 929
  Through: 6/15,           !- Field 931
  For: AllDays,            !- Field 932
  Until: 7:00,0,           !- Field 933
  Until: 8:00,0.00334628,  !- Field 935
  Until: 24:00,0,          !- Field 937
  Through: 6/16,           !- Field 939
  For: AllDays,            !- Field 940
  Until: 24:00,0,          !- Field 941
  Through: 6/17,           !- Field 943
  For: AllDays,            !- Field 944
  Until: 5:00,0,           !- Field 945
  Until: 8:00,0.00334628,  !- Field 947
  Until: 11:00,0,          !- Field 949
  Until: 12:00,0.00334628,  !- Field 951
  Until: 24:00,0,          !- Field 953
  Through: 6/18,           !- Field 955
  For: AllDays,            !- Field 956
  Until: 24:00,0,          !- Field 957
  Through: 6/19,           !- Field 959
  For: AllDays,            !- Field 960
  Until: 24:00,0,          !- Field 961
  Through: 6/20,           !- Field 963
  For: AllDays,            !- Field 964
  Until: 24:00,0,          !- Field 965
  Through: 6/21,           !- Field 967
  For: AllDays,            !- Field 968
  Until: 24:00,0,          !- Field 969
  Through: 6/22,           !- Field 971
  For: AllDays,            !- Field 972
  Until: 24:00,0,          !- Field 973
  Through: 6/23,           !- Field 975
  For: AllDays,            !- Field 976
  Until: 12:00,0,          !- Field 977
  Until: 13:00,0.00334628,  !- Field 979
  Until: 14:00,0.0139205,  !- Field 981
  Until: 17:00,0.00334628,  !- Field 983
  Until: 19:00,0,          !- Field 985
  Until: 20:00,0.00334628,  !- Field 987
  Until: 24:00,0,          !- Field 989
  Through: 6/24,           !- Field 991
  For: AllDays,            !- Field 992
  Until: 16:00,0,          !- Field 993
  Until: 17:00,0.0139205,  !- Field 995
  Until: 20:00,0.00334628,  !- Field 997
  Until: 24:00,0,          !- Field 999
  Through: 6/25,           !- Field 1001
  For: AllDays,            !- Field 1002
  Until: 17:00,0,          !- Field 1003
  Until: 19:00,0.00334628,  !- Field 1005
  Until: 24:00,0,          !- Field 1007
  Through: 6/26,           !- Field 1009
  For: AllDays,            !- Field 1010
  Until: 24:00,0,          !- Field 1011
  Through: 6/27,           !- Field 1013
  For: AllDays,            !- Field 1014
  Until: 24:00,0,          !- Field 1015
  Through: 6/28,           !- Field 1017
  For: AllDays,            !- Field 1018
  Until: 24:00,0,          !- Field 1019
  Through: 6/29,           !- Field 1021
  For: AllDays,            !- Field 1022
  Until: 13:00,0,          !- Field 1023
  Until: 14:00,0.00334628,  !- Field 1025
  Until: 22:00,0,          !- Field 1027
  Until: 23:00,0.00334628,  !- Field 1029
  Until: 24:00,0,          !- Field 1031
  Through: 6/30,           !- Field 1033
  For: AllDays,            !- Field 1034
  Until: 11:00,0,          !- Field 1035
  Until: 12:00,0.00334628,  !- Field 1037
  Until: 24:00,0,          !- Field 1039
  Through: 7/1,            !- Field 1041
  For: AllDays,            !- Field 1042
  Until: 5:00,0,           !- Field 1043
  Until: 6:00,0.00959318,  !- Field 1045
  Until: 8:00,0,           !- Field 1047
  Until: 10:00,0.00230605,  !- Field 1049
  Until: 24:00,0,          !- Field 1051
  Through: 7/2,            !- Field 1053
  For: AllDays,            !- Field 1054
  Until: 24:00,0,          !- Field 1055
  Through: 7/3,            !- Field 1057
  For: AllDays,            !- Field 1058
  Until: 24:00,0,          !- Field 1059
  Through: 7/4,            !- Field 1061
  For: AllDays,            !- Field 1062
  Until: 24:00,0,          !- Field 1063
  Through: 7/5,            !- Field 1065
  For: AllDays,            !- Field 1066
  Until: 13:00,0,          !- Field 1067
  Until: 14:00,0.00230605,  !- Field 1069
  Until: 15:00,0,          !- Field 1071
  Until: 16:00,0.00230605,  !- Field 1073
  Until: 17:00,0,          !- Field 1075
  Until: 18:00,0.00230605,  !- Field 1077
  Until: 20:00,0,          !- Field 1079
  Until: 23:00,0.00230605,  !- Field 1081
  Until: 24:00,0,          !- Field 1083
  Through: 7/6,            !- Field 1085
  For: AllDays,            !- Field 1086
  Until: 12:00,0,          !- Field 1087
  Until: 13:00,0.00230605,  !- Field 1089
  Until: 21:00,0,          !- Field 1091
  Until: 24:00,0.00230605,  !- Field 1093
  Through: 7/7,            !- Field 1095
  For: AllDays,            !- Field 1096
  Until: 13:00,0,          !- Field 1097
  Until: 14:00,0.00959318,  !- Field 1099
  Until: 15:00,0.00230605,  !- Field 1101
  Until: 24:00,0,          !- Field 1103
  Through: 7/8,            !- Field 1105
  For: AllDays,            !- Field 1106
  Until: 18:00,0,          !- Field 1107
  Until: 19:00,0.00959318,  !- Field 1109
  Until: 24:00,0,          !- Field 1111
  Through: 7/9,            !- Field 1113
  For: AllDays,            !- Field 1114
  Until: 10:00,0,          !- Field 1115
  Until: 11:00,0.00230605,  !- Field 1117
  Until: 24:00,0,          !- Field 1119
  Through: 7/10,           !- Field 1121
  For: AllDays,            !- Field 1122
  Until: 18:00,0,          !- Field 1123
  Until: 19:00,0.00959318,  !- Field 1125
  Until: 24:00,0,          !- Field 1127
  Through: 7/11,           !- Field 1129
  For: AllDays,            !- Field 1130
  Until: 16:00,0,          !- Field 1131
  Until: 17:00,0.00230605,  !- Field 1133
  Until: 24:00,0,          !- Field 1135
  Through: 7/12,           !- Field 1137
  For: AllDays,            !- Field 1138
  Until: 24:00,0,          !- Field 1139
  Through: 7/13,           !- Field 1141
  For: AllDays,            !- Field 1142
  Until: 24:00,0,          !- Field 1143
  Through: 7/14,           !- Field 1145
  For: AllDays,            !- Field 1146
  Until: 24:00,0,          !- Field 1147
  Through: 7/15,           !- Field 1149
  For: AllDays,            !- Field 1150
  Until: 12:00,0,          !- Field 1151
  Until: 13:00,0.00230605,  !- Field 1153
  Until: 23:00,0,          !- Field 1155
  Until: 24:00,0.00230605,  !- Field 1157
  Through: 7/16,           !- Field 1159
  For: AllDays,            !- Field 1160
  Until: 4:00,0,           !- Field 1161
  Until: 5:00,0.00230605,  !- Field 1163
  Until: 8:00,0,           !- Field 1165
  Until: 9:00,0.00230605,  !- Field 1167
  Until: 10:00,0,          !- Field 1169
  Until: 13:00,0.00230605,  !- Field 1171
  Until: 24:00,0,          !- Field 1173
  Through: 7/17,           !- Field 1175
  For: AllDays,            !- Field 1176
  Until: 7:00,0,           !- Field 1177
  Until: 8:00,0.00230605,  !- Field 1179
  Until: 24:00,0,          !- Field 1181
  Through: 7/18,           !- Field 1183
  For: AllDays,            !- Field 1184
  Until: 6:00,0,           !- Field 1185
  Until: 7:00,0.00230605,  !- Field 1187
  Until: 24:00,0,          !- Field 1189
  Through: 7/19,           !- Field 1191
  For: AllDays,            !- Field 1192
  Until: 24:00,0,          !- Field 1193
  Through: 7/20,           !- Field 1195
  For: AllDays,            !- Field 1196
  Until: 24:00,0,          !- Field 1197
  Through: 7/21,           !- Field 1199
  For: AllDays,            !- Field 1200
  Until: 24:00,0,          !- Field 1201
  Through: 7/22,           !- Field 1203
  For: AllDays,            !- Field 1204
  Until: 24:00,0,          !- Field 1205
  Through: 7/23,           !- Field 1207
  For: AllDays,            !- Field 1208
  Until: 14:00,0,          !- Field 1209
  Until: 15:00,0.00230605,  !- Field 1211
  Until: 19:00,0,          !- Field 1213
  Until: 20:00,0.00230605,  !- Field 1215
  Until: 24:00,0,          !- Field 1217
  Through: 7/24,           !- Field 1219
  For: AllDays,            !- Field 1220
  Until: 15:00,0,          !- Field 1221
  Until: 17:00,0.00230605,  !- Field 1223
  Until: 19:00,0,          !- Field 1225
  Until: 20:00,0.00230605,  !- Field 1227
  Until: 24:00,0,          !- Field 1229
  Through: 7/25,           !- Field 1231
  For: AllDays,            !- Field 1232
  Until: 15:00,0,          !- Field 1233
  Until: 16:00,0.0184484,  !- Field 1235
  Until: 18:00,0.00230605,  !- Field 1237
  Until: 24:00,0,          !- Field 1239
  Through: 7/26,           !- Field 1241
  For: AllDays,            !- Field 1242
  Until: 24:00,0,          !- Field 1243
  Through: 7/27,           !- Field 1245
  For: AllDays,            !- Field 1246
  Until: 24:00,0,          !- Field 1247
  Through: 7/28,           !- Field 1249
  For: AllDays,            !- Field 1250
  Until: 7:00,0,           !- Field 1251
  Until: 8:00,0.00230605,  !- Field 1253
  Until: 22:00,0,          !- Field 1255
  Until: 23:00,0.00959318,  !- Field 1257
  Until: 24:00,0,          !- Field 1259
  Through: 7/29,           !- Field 1261
  For: AllDays,            !- Field 1262
  Until: 24:00,0,          !- Field 1263
  Through: 7/30,           !- Field 1265
  For: AllDays,            !- Field 1266
  Until: 24:00,0,          !- Field 1267
  Through: 7/31,           !- Field 1269
  For: AllDays,            !- Field 1270
  Until: 24:00,0,          !- Field 1271
  Through: 8/1,            !- Field 1273
  For: AllDays,            !- Field 1274
  Until: 12:00,0,          !- Field 1275
  Until: 14:00,0.00514198,  !- Field 1277
  Until: 24:00,0,          !- Field 1279
  Through: 8/2,            !- Field 1281
  For: AllDays,            !- Field 1282
  Until: 13:00,0,          !- Field 1283
  Until: 18:00,0.00514198,  !- Field 1285
  Until: 24:00,0,          !- Field 1287
  Through: 8/3,            !- Field 1289
  For: AllDays,            !- Field 1290
  Until: 24:00,0,          !- Field 1291
  Through: 8/4,            !- Field 1293
  For: AllDays,            !- Field 1294
  Until: 5:00,0,           !- Field 1295
  Until: 7:00,0.00514198,  !- Field 1297
  Until: 9:00,0,           !- Field 1299
  Until: 10:00,0.00514198,  !- Field 1301
  Until: 24:00,0,          !- Field 1303
  Through: 8/5,            !- Field 1305
  For: AllDays,            !- Field 1306
  Until: 24:00,0,          !- Field 1307
  Through: 8/6,            !- Field 1309
  For: AllDays,            !- Field 1310
  Until: 2:00,0.00514198,  !- Field 1311
  Until: 24:00,0,          !- Field 1313
  Through: 8/7,            !- Field 1315
  For: AllDays,            !- Field 1316
  Until: 5:00,0,           !- Field 1317
  Until: 6:00,0.0411359,   !- Field 1319
  Until: 24:00,0,          !- Field 1321
  Through: 8/8,            !- Field 1323
  For: AllDays,            !- Field 1324
  Until: 24:00,0,          !- Field 1325
  Through: 8/9,            !- Field 1327
  For: AllDays,            !- Field 1328
  Until: 24:00,0,          !- Field 1329
  Through: 8/10,           !- Field 1331
  For: AllDays,            !- Field 1332
  Until: 24:00,0,          !- Field 1333
  Through: 8/11,           !- Field 1335
  For: AllDays,            !- Field 1336
  Until: 16:00,0,          !- Field 1337
  Until: 17:00,0.00514198,  !- Field 1339
  Until: 24:00,0,          !- Field 1341
  Through: 8/12,           !- Field 1343
  For: AllDays,            !- Field 1344
  Until: 24:00,0,          !- Field 1345
  Through: 8/13,           !- Field 1347
  For: AllDays,            !- Field 1348
  Until: 7:00,0,           !- Field 1349
  Until: 8:00,0.00514198,  !- Field 1351
  Until: 24:00,0,          !- Field 1353
  Through: 8/14,           !- Field 1355
  For: AllDays,            !- Field 1356
  Until: 24:00,0,          !- Field 1357
  Through: 8/15,           !- Field 1359
  For: AllDays,            !- Field 1360
  Until: 24:00,0,          !- Field 1361
  Through: 8/16,           !- Field 1363
  For: AllDays,            !- Field 1364
  Until: 24:00,0,          !- Field 1365
  Through: 8/17,           !- Field 1367
  For: AllDays,            !- Field 1368
  Until: 24:00,0,          !- Field 1369
  Through: 8/18,           !- Field 1371
  For: AllDays,            !- Field 1372
  Until: 24:00,0,          !- Field 1373
  Through: 8/19,           !- Field 1375
  For: AllDays,            !- Field 1376
  Until: 17:00,0,          !- Field 1377
  Until: 18:00,0.00514198,  !- Field 1379
  Until: 24:00,0,          !- Field 1381
  Through: 8/20,           !- Field 1383
  For: AllDays,            !- Field 1384
  Until: 24:00,0,          !- Field 1385
  Through: 8/21,           !- Field 1387
  For: AllDays,            !- Field 1388
  Until: 24:00,0,          !- Field 1389
  Through: 8/22,           !- Field 1391
  For: AllDays,            !- Field 1392
  Until: 9:00,0,           !- Field 1393
  Until: 10:00,0.00514198,  !- Field 1395
  Until: 22:00,0,          !- Field 1397
  Until: 24:00,0.00514198,  !- Field 1399
  Through: 8/23,           !- Field 1401
  For: AllDays,            !- Field 1402
  Until: 12:00,0,          !- Field 1403
  Until: 13:00,0.00514198,  !- Field 1405
  Until: 15:00,0,          !- Field 1407
  Until: 16:00,0.0213906,  !- Field 1409
  Until: 20:00,0.00514198,  !- Field 1411
  Until: 24:00,0,          !- Field 1413
  Through: 8/24,           !- Field 1415
  For: AllDays,            !- Field 1416
  Until: 6:00,0,           !- Field 1417
  Until: 7:00,0.00514198,  !- Field 1419
  Until: 23:00,0,          !- Field 1421
  Until: 24:00,0.00514198,  !- Field 1423
  Through: 8/25,           !- Field 1425
  For: AllDays,            !- Field 1426
  Until: 24:00,0,          !- Field 1427
  Through: 8/26,           !- Field 1429
  For: AllDays,            !- Field 1430
  Until: 24:00,0,          !- Field 1431
  Through: 8/27,           !- Field 1433
  For: AllDays,            !- Field 1434
  Until: 24:00,0,          !- Field 1435
  Through: 8/28,           !- Field 1437
  For: AllDays,            !- Field 1438
  Until: 24:00,0,          !- Field 1439
  Through: 8/29,           !- Field 1441
  For: AllDays,            !- Field 1442
  Until: 24:00,0,          !- Field 1443
  Through: 8/30,           !- Field 1445
  For: AllDays,            !- Field 1446
  Until: 16:00,0,          !- Field 1447
  Until: 17:00,0.00514198,  !- Field 1449
  Until: 24:00,0,          !- Field 1451
  Through: 8/31,           !- Field 1453
  For: AllDays,            !- Field 1454
  Until: 1:00,0,           !- Field 1455
  Until: 2:00,0.00514198,  !- Field 1457
  Until: 4:00,0,           !- Field 1459
  Until: 5:00,0.00514198,  !- Field 1461
  Until: 24:00,0,          !- Field 1463
  Through: 9/1,            !- Field 1465
  For: AllDays,            !- Field 1466
  Until: 4:00,0,           !- Field 1467
  Until: 5:00,0.00241583,  !- Field 1469
  Until: 24:00,0,          !- Field 1471
  Through: 9/2,            !- Field 1473
  For: AllDays,            !- Field 1474
  Until: 10:00,0,          !- Field 1475
  Until: 12:00,0.00241583,  !- Field 1477
  Until: 15:00,0,          !- Field 1479
  Until: 16:00,0.00241583,  !- Field 1481
  Until: 21:00,0,          !- Field 1483
  Until: 22:00,0.00241583,  !- Field 1485
  Until: 24:00,0,          !- Field 1487
  Through: 9/3,            !- Field 1489
  For: AllDays,            !- Field 1490
  Until: 24:00,0,          !- Field 1491
  Through: 9/4,            !- Field 1493
  For: AllDays,            !- Field 1494
  Until: 24:00,0,          !- Field 1495
  Through: 9/5,            !- Field 1497
  For: AllDays,            !- Field 1498
  Until: 15:00,0,          !- Field 1499
  Until: 16:00,0.0100498,  !- Field 1501
  Until: 24:00,0,          !- Field 1503
  Through: 9/6,            !- Field 1505
  For: AllDays,            !- Field 1506
  Until: 14:00,0,          !- Field 1507
  Until: 16:00,0.00241583,  !- Field 1509
  Until: 24:00,0,          !- Field 1511
  Through: 9/7,            !- Field 1513
  For: AllDays,            !- Field 1514
  Until: 1:00,0.00241583,  !- Field 1515
  Until: 24:00,0,          !- Field 1517
  Through: 9/8,            !- Field 1519
  For: AllDays,            !- Field 1520
  Until: 24:00,0,          !- Field 1521
  Through: 9/9,            !- Field 1523
  For: AllDays,            !- Field 1524
  Until: 24:00,0,          !- Field 1525
  Through: 9/10,           !- Field 1527
  For: AllDays,            !- Field 1528
  Until: 21:00,0,          !- Field 1529
  Until: 22:00,0.00241583,  !- Field 1531
  Until: 24:00,0,          !- Field 1533
  Through: 9/11,           !- Field 1535
  For: AllDays,            !- Field 1536
  Until: 24:00,0,          !- Field 1537
  Through: 9/12,           !- Field 1539
  For: AllDays,            !- Field 1540
  Until: 2:00,0,           !- Field 1541
  Until: 3:00,0.00241583,  !- Field 1543
  Until: 24:00,0,          !- Field 1545
  Through: 9/13,           !- Field 1547
  For: AllDays,            !- Field 1548
  Until: 8:00,0,           !- Field 1549
  Until: 9:00,0.00241583,  !- Field 1551
  Until: 24:00,0,          !- Field 1553
  Through: 9/14,           !- Field 1555
  For: AllDays,            !- Field 1556
  Until: 15:00,0,          !- Field 1557
  Until: 16:00,0.0100498,  !- Field 1559
  Until: 18:00,0.00241583,  !- Field 1561
  Until: 24:00,0,          !- Field 1563
  Through: 9/15,           !- Field 1565
  For: AllDays,            !- Field 1566
  Until: 8:00,0,           !- Field 1567
  Until: 10:00,0.00241583,  !- Field 1569
  Until: 23:00,0,          !- Field 1571
  Until: 24:00,0.00241583,  !- Field 1573
  Through: 9/16,           !- Field 1575
  For: AllDays,            !- Field 1576
  Until: 9:00,0,           !- Field 1577
  Until: 10:00,0.00241583,  !- Field 1579
  Until: 24:00,0,          !- Field 1581
  Through: 9/17,           !- Field 1583
  For: AllDays,            !- Field 1584
  Until: 24:00,0,          !- Field 1585
  Through: 9/18,           !- Field 1587
  For: AllDays,            !- Field 1588
  Until: 14:00,0,          !- Field 1589
  Until: 16:00,0.00241583,  !- Field 1591
  Until: 17:00,0,          !- Field 1593
  Until: 18:00,0.00241583,  !- Field 1595
  Until: 20:00,0,          !- Field 1597
  Until: 24:00,0.00241583,  !- Field 1599
  Through: 9/19,           !- Field 1601
  For: AllDays,            !- Field 1602
  Until: 1:00,0.00241583,  !- Field 1603
  Until: 11:00,0,          !- Field 1605
  Until: 16:00,0.00241583,  !- Field 1607
  Until: 17:00,0,          !- Field 1609
  Until: 18:00,0.00241583,  !- Field 1611
  Until: 19:00,0,          !- Field 1613
  Until: 21:00,0.00241583,  !- Field 1615
  Until: 24:00,0,          !- Field 1617
  Through: 9/20,           !- Field 1619
  For: AllDays,            !- Field 1620
  Until: 2:00,0,           !- Field 1621
  Until: 4:00,0.00241583,  !- Field 1623
  Until: 13:00,0,          !- Field 1625
  Until: 16:00,0.00241583,  !- Field 1627
  Until: 20:00,0,          !- Field 1629
  Until: 22:00,0.00241583,  !- Field 1631
  Until: 23:00,0.0100498,  !- Field 1633
  Until: 24:00,0,          !- Field 1635
  Through: 9/21,           !- Field 1637
  For: AllDays,            !- Field 1638
  Until: 2:00,0.00241583,  !- Field 1639
  Until: 3:00,0,           !- Field 1641
  Until: 6:00,0.00241583,  !- Field 1643
  Until: 9:00,0,           !- Field 1645
  Until: 10:00,0.00241583,  !- Field 1647
  Until: 11:00,0.0100498,  !- Field 1649
  Until: 12:00,0,          !- Field 1651
  Until: 17:00,0.00241583,  !- Field 1653
  Until: 18:00,0,          !- Field 1655
  Until: 19:00,0.00241583,  !- Field 1657
  Until: 22:00,0,          !- Field 1659
  Until: 24:00,0.00241583,  !- Field 1661
  Through: 9/22,           !- Field 1663
  For: AllDays,            !- Field 1664
  Until: 2:00,0.00241583,  !- Field 1665
  Until: 3:00,0,           !- Field 1667
  Until: 4:00,0.00241583,  !- Field 1669
  Until: 24:00,0,          !- Field 1671
  Through: 9/23,           !- Field 1673
  For: AllDays,            !- Field 1674
  Until: 14:00,0,          !- Field 1675
  Until: 15:00,0.00241583,  !- Field 1677
  Until: 22:00,0,          !- Field 1679
  Until: 24:00,0.00241583,  !- Field 1681
  Through: 9/24,           !- Field 1683
  For: AllDays,            !- Field 1684
  Until: 2:00,0.00241583,  !- Field 1685
  Until: 24:00,0,          !- Field 1687
  Through: 9/25,           !- Field 1689
  For: AllDays,            !- Field 1690
  Until: 24:00,0,          !- Field 1691
  Through: 9/26,           !- Field 1693
  For: AllDays,            !- Field 1694
  Until: 24:00,0,          !- Field 1695
  Through: 9/27,           !- Field 1697
  For: AllDays,            !- Field 1698
  Until: 24:00,0,          !- Field 1699
  Through: 9/28,           !- Field 1701
  For: AllDays,            !- Field 1702
  Until: 11:00,0,          !- Field 1703
  Until: 12:00,0.00241583,  !- Field 1705
  Until: 13:00,0,          !- Field 1707
  Until: 15:00,0.00241583,  !- Field 1709
  Until: 24:00,0,          !- Field 1711
  Through: 9/29,           !- Field 1713
  For: AllDays,            !- Field 1714
  Until: 11:00,0,          !- Field 1715
  Until: 12:00,0.00241583,  !- Field 1717
  Until: 24:00,0,          !- Field 1719
  Through: 9/30,           !- Field 1721
  For: AllDays,            !- Field 1722
  Until: 24:00,0,          !- Field 1723
  Through: 10/1,           !- Field 1725
  For: AllDays,            !- Field 1726
  Until: 24:00,0,          !- Field 1727
  Through: 10/2,           !- Field 1729
  For: AllDays,            !- Field 1730
  Until: 24:00,0,          !- Field 1731
  Through: 10/3,           !- Field 1733
  For: AllDays,            !- Field 1734
  Until: 19:00,0,          !- Field 1735
  Until: 20:00,0.00288738,  !- Field 1737
  Until: 24:00,0,          !- Field 1739
  Through: 10/4,           !- Field 1741
  For: AllDays,            !- Field 1742
  Until: 24:00,0,          !- Field 1743
  Through: 10/5,           !- Field 1745
  For: AllDays,            !- Field 1746
  Until: 16:00,0,          !- Field 1747
  Until: 17:00,0.00288738,  !- Field 1749
  Until: 19:00,0,          !- Field 1751
  Until: 20:00,0.0120115,  !- Field 1753
  Until: 24:00,0,          !- Field 1755
  Through: 10/6,           !- Field 1757
  For: AllDays,            !- Field 1758
  Until: 24:00,0,          !- Field 1759
  Through: 10/7,           !- Field 1761
  For: AllDays,            !- Field 1762
  Until: 13:00,0,          !- Field 1763
  Until: 14:00,0.00288738,  !- Field 1765
  Until: 24:00,0,          !- Field 1767
  Through: 10/8,           !- Field 1769
  For: AllDays,            !- Field 1770
  Until: 24:00,0,          !- Field 1771
  Through: 10/9,           !- Field 1773
  For: AllDays,            !- Field 1774
  Until: 24:00,0,          !- Field 1775
  Through: 10/10,          !- Field 1777
  For: AllDays,            !- Field 1778
  Until: 24:00,0,          !- Field 1779
  Through: 10/11,          !- Field 1781
  For: AllDays,            !- Field 1782
  Until: 24:00,0,          !- Field 1783
  Through: 10/12,          !- Field 1785
  For: AllDays,            !- Field 1786
  Until: 24:00,0,          !- Field 1787
  Through: 10/13,          !- Field 1789
  For: AllDays,            !- Field 1790
  Until: 10:00,0,          !- Field 1791
  Until: 11:00,0.00288738,  !- Field 1793
  Until: 13:00,0,          !- Field 1795
  Until: 14:00,0.00288738,  !- Field 1797
  Until: 24:00,0,          !- Field 1799
  Through: 10/14,          !- Field 1801
  For: AllDays,            !- Field 1802
  Until: 1:00,0,           !- Field 1803
  Until: 2:00,0.00288738,  !- Field 1805
  Until: 4:00,0,           !- Field 1807
  Until: 5:00,0.00288738,  !- Field 1809
  Until: 7:00,0,           !- Field 1811
  Until: 8:00,0.00288738,  !- Field 1813
  Until: 13:00,0,          !- Field 1815
  Until: 14:00,0.023099,   !- Field 1817
  Until: 16:00,0,          !- Field 1819
  Until: 17:00,0.00288738,  !- Field 1821
  Until: 19:00,0,          !- Field 1823
  Until: 20:00,0.00288738,  !- Field 1825
  Until: 22:00,0,          !- Field 1827
  Until: 23:00,0.00288738,  !- Field 1829
  Until: 24:00,0,          !- Field 1831
  Through: 10/15,          !- Field 1833
  For: AllDays,            !- Field 1834
  Until: 13:00,0,          !- Field 1835
  Until: 14:00,0.00288738,  !- Field 1837
  Until: 24:00,0,          !- Field 1839
  Through: 10/16,          !- Field 1841
  For: AllDays,            !- Field 1842
  Until: 24:00,0,          !- Field 1843
  Through: 10/17,          !- Field 1845
  For: AllDays,            !- Field 1846
  Until: 24:00,0,          !- Field 1847
  Through: 10/18,          !- Field 1849
  For: AllDays,            !- Field 1850
  Until: 24:00,0,          !- Field 1851
  Through: 10/19,          !- Field 1853
  For: AllDays,            !- Field 1854
  Until: 24:00,0,          !- Field 1855
  Through: 10/20,          !- Field 1857
  For: AllDays,            !- Field 1858
  Until: 24:00,0,          !- Field 1859
  Through: 10/21,          !- Field 1861
  For: AllDays,            !- Field 1862
  Until: 24:00,0,          !- Field 1863
  Through: 10/22,          !- Field 1865
  For: AllDays,            !- Field 1866
  Until: 1:00,0,           !- Field 1867
  Until: 2:00,0.00288738,  !- Field 1869
  Until: 19:00,0,          !- Field 1871
  Until: 20:00,0.00288738,  !- Field 1873
  Until: 24:00,0,          !- Field 1875
  Through: 10/23,          !- Field 1877
  For: AllDays,            !- Field 1878
  Until: 7:00,0,           !- Field 1879
  Until: 8:00,0.0120115,   !- Field 1881
  Until: 24:00,0,          !- Field 1883
  Through: 10/24,          !- Field 1885
  For: AllDays,            !- Field 1886
  Until: 24:00,0,          !- Field 1887
  Through: 10/25,          !- Field 1889
  For: AllDays,            !- Field 1890
  Until: 24:00,0,          !- Field 1891
  Through: 10/26,          !- Field 1893
  For: AllDays,            !- Field 1894
  Until: 24:00,0,          !- Field 1895
  Through: 10/27,          !- Field 1897
  For: AllDays,            !- Field 1898
  Until: 24:00,0,          !- Field 1899
  Through: 10/28,          !- Field 1901
  For: AllDays,            !- Field 1902
  Until: 24:00,0,          !- Field 1903
  Through: 10/29,          !- Field 1905
  For: AllDays,            !- Field 1906
  Until: 24:00,0,          !- Field 1907
  Through: 10/30,          !- Field 1909
  For: AllDays,            !- Field 1910
  Until: 4:00,0,           !- Field 1911
  Until: 5:00,0.00288738,  !- Field 1913
  Until: 19:00,0,          !- Field 1915
  Until: 20:00,0.00288738,  !- Field 1917
  Until: 24:00,0,          !- Field 1919
  Through: 10/31,          !- Field 1921
  For: AllDays,            !- Field 1922
  Until: 7:00,0,           !- Field 1923
  Until: 8:00,0.023099,    !- Field 1925
  Until: 16:00,0,          !- Field 1927
  Until: 17:00,0.00288738,  !- Field 1929
  Until: 19:00,0,          !- Field 1931
  Until: 20:00,0.0120115,  !- Field 1933
  Until: 24:00,0,          !- Field 1935
  Through: 11/1,           !- Field 1937
  For: AllDays,            !- Field 1938
  Until: 24:00,0,          !- Field 1939
  Through: 11/2,           !- Field 1941
  For: AllDays,            !- Field 1942
  Until: 2:00,0,           !- Field 1943
  Until: 4:00,0.00311727,  !- Field 1945
  Until: 7:00,0,           !- Field 1947
  Until: 8:00,0.00311727,  !- Field 1949
  Until: 13:00,0,          !- Field 1951
  Until: 14:00,0.00311727,  !- Field 1953
  Until: 24:00,0,          !- Field 1955
  Through: 11/3,           !- Field 1957
  For: AllDays,            !- Field 1958
  Until: 11:00,0,          !- Field 1959
  Until: 14:00,0.00311727,  !- Field 1961
  Until: 17:00,0,          !- Field 1963
  Until: 18:00,0.00311727,  !- Field 1965
  Until: 24:00,0,          !- Field 1967
  Through: 11/4,           !- Field 1969
  For: AllDays,            !- Field 1970
  Until: 1:00,0.00311727,  !- Field 1971
  Until: 7:00,0,           !- Field 1973
  Until: 8:00,0.00311727,  !- Field 1975
  Until: 15:00,0,          !- Field 1977
  Until: 17:00,0.00311727,  !- Field 1979
  Until: 24:00,0,          !- Field 1981
  Through: 11/5,           !- Field 1983
  For: AllDays,            !- Field 1984
  Until: 20:00,0,          !- Field 1985
  Until: 21:00,0.00311727,  !- Field 1987
  Until: 24:00,0,          !- Field 1989
  Through: 11/6,           !- Field 1991
  For: AllDays,            !- Field 1992
  Until: 3:00,0,           !- Field 1993
  Until: 4:00,0.00311727,  !- Field 1995
  Until: 22:00,0,          !- Field 1997
  Until: 23:00,0.00311727,  !- Field 1999
  Until: 24:00,0,          !- Field 2001
  Through: 11/7,           !- Field 2003
  For: AllDays,            !- Field 2004
  Until: 24:00,0,          !- Field 2005
  Through: 11/8,           !- Field 2007
  For: AllDays,            !- Field 2008
  Until: 23:00,0,          !- Field 2009
  Until: 24:00,0.00311727,  !- Field 2011
  Through: 11/9,           !- Field 2013
  For: AllDays,            !- Field 2014
  Until: 20:00,0,          !- Field 2015
  Until: 21:00,0.00311727,  !- Field 2017
  Until: 24:00,0,          !- Field 2019
  Through: 11/10,          !- Field 2021
  For: AllDays,            !- Field 2022
  Until: 2:00,0,           !- Field 2023
  Until: 5:00,0.00311727,  !- Field 2025
  Until: 24:00,0,          !- Field 2027
  Through: 11/11,          !- Field 2029
  For: AllDays,            !- Field 2030
  Until: 24:00,0,          !- Field 2031
  Through: 11/12,          !- Field 2033
  For: AllDays,            !- Field 2034
  Until: 24:00,0,          !- Field 2035
  Through: 11/13,          !- Field 2037
  For: AllDays,            !- Field 2038
  Until: 24:00,0,          !- Field 2039
  Through: 11/14,          !- Field 2041
  For: AllDays,            !- Field 2042
  Until: 24:00,0,          !- Field 2043
  Through: 11/15,          !- Field 2045
  For: AllDays,            !- Field 2046
  Until: 24:00,0,          !- Field 2047
  Through: 11/16,          !- Field 2049
  For: AllDays,            !- Field 2050
  Until: 24:00,0,          !- Field 2051
  Through: 11/17,          !- Field 2053
  For: AllDays,            !- Field 2054
  Until: 24:00,0,          !- Field 2055
  Through: 11/18,          !- Field 2057
  For: AllDays,            !- Field 2058
  Until: 24:00,0,          !- Field 2059
  Through: 11/19,          !- Field 2061
  For: AllDays,            !- Field 2062
  Until: 24:00,0,          !- Field 2063
  Through: 11/20,          !- Field 2065
  For: AllDays,            !- Field 2066
  Until: 24:00,0,          !- Field 2067
  Through: 11/21,          !- Field 2069
  For: AllDays,            !- Field 2070
  Until: 24:00,0,          !- Field 2071
  Through: 11/22,          !- Field 2073
  For: AllDays,            !- Field 2074
  Until: 24:00,0,          !- Field 2075
  Through: 11/23,          !- Field 2077
  For: AllDays,            !- Field 2078
  Until: 10:00,0,          !- Field 2079
  Until: 11:00,0.00311727,  !- Field 2081
  Until: 24:00,0,          !- Field 2083
  Through: 11/24,          !- Field 2085
  For: AllDays,            !- Field 2086
  Until: 24:00,0,          !- Field 2087
  Through: 11/25,          !- Field 2089
  For: AllDays,            !- Field 2090
  Until: 24:00,0,          !- Field 2091
  Through: 11/26,          !- Field 2093
  For: AllDays,            !- Field 2094
  Until: 24:00,0,          !- Field 2095
  Through: 11/27,          !- Field 2097
  For: AllDays,            !- Field 2098
  Until: 24:00,0,          !- Field 2099
  Through: 11/28,          !- Field 2101
  For: AllDays,            !- Field 2102
  Until: 24:00,0,          !- Field 2103
  Through: 11/29,          !- Field 2105
  For: AllDays,            !- Field 2106
  Until: 15:00,0,          !- Field 2107
  Until: 16:00,0.00311727,  !- Field 2109
  Until: 24:00,0,          !- Field 2111
  Through: 11/30,          !- Field 2113
  For: AllDays,            !- Field 2114
  Until: 24:00,0,          !- Field 2115
  Through: 12/1,           !- Field 2117
  For: AllDays,            !- Field 2118
  Until: 24:00,0,          !- Field 2119
  Through: 12/2,           !- Field 2121
  For: AllDays,            !- Field 2122
  Until: 24:00,0,          !- Field 2123
  Through: 12/3,           !- Field 2125
  For: AllDays,            !- Field 2126
  Until: 24:00,0,          !- Field 2127
  Through: 12/4,           !- Field 2129
  For: AllDays,            !- Field 2130
  Until: 24:00,0,          !- Field 2131
  Through: 12/5,           !- Field 2133
  For: AllDays,            !- Field 2134
  Until: 24:00,0,          !- Field 2135
  Through: 12/6,           !- Field 2137
  For: AllDays,            !- Field 2138
  Until: 24:00,0,          !- Field 2139
  Through: 12/7,           !- Field 2141
  For: AllDays,            !- Field 2142
  Until: 24:00,0,          !- Field 2143
  Through: 12/8,           !- Field 2145
  For: AllDays,            !- Field 2146
  Until: 24:00,0,          !- Field 2147
  Through: 12/9,           !- Field 2149
  For: AllDays,            !- Field 2150
  Until: 24:00,0,          !- Field 2151
  Through: 12/10,          !- Field 2153
  For: AllDays,            !- Field 2154
  Until: 24:00,0,          !- Field 2155
  Through: 12/11,          !- Field 2157
  For: AllDays,            !- Field 2158
  Until: 24:00,0,          !- Field 2159
  Through: 12/12,          !- Field 2161
  For: AllDays,            !- Field 2162
  Until: 24:00,0,          !- Field 2163
  Through: 12/13,          !- Field 2165
  For: AllDays,            !- Field 2166
  Until: 24:00,0,          !- Field 2167
  Through: 12/14,          !- Field 2169
  For: AllDays,            !- Field 2170
  Until: 24:00,0,          !- Field 2171
  Through: 12/15,          !- Field 2173
  For: AllDays,            !- Field 2174
  Until: 24:00,0,          !- Field 2175
  Through: 12/16,          !- Field 2177
  For: AllDays,            !- Field 2178
  Until: 24:00,0,          !- Field 2179
  Through: 12/17,          !- Field 2181
  For: AllDays,            !- Field 2182
  Until: 24:00,0,          !- Field 2183
  Through: 12/18,          !- Field 2185
  For: AllDays,            !- Field 2186
  Until: 24:00,0,          !- Field 2187
  Through: 12/19,          !- Field 2189
  For: AllDays,            !- Field 2190
  Until: 24:00,0,          !- Field 2191
  Through: 12/20,          !- Field 2193
  For: AllDays,            !- Field 2194
  Until: 4:00,0,           !- Field 2195
  Until: 5:00,0.020066,    !- Field 2197
  Until: 24:00,0,          !- Field 2199
  Through: 12/21,          !- Field 2201
  For: AllDays,            !- Field 2202
  Until: 24:00,0,          !- Field 2203
  Through: 12/22,          !- Field 2205
  For: AllDays,            !- Field 2206
  Until: 24:00,0,          !- Field 2207
  Through: 12/23,          !- Field 2209
  For: AllDays,            !- Field 2210
  Until: 24:00,0,          !- Field 2211
  Through: 12/24,          !- Field 2213
  For: AllDays,            !- Field 2214
  Until: 24:00,0,          !- Field 2215
  Through: 12/25,          !- Field 2217
  For: AllDays,            !- Field 2218
  Until: 24:00,0,          !- Field 2219
  Through: 12/26,          !- Field 2221
  For: AllDays,            !- Field 2222
  Until: 24:00,0,          !- Field 2223
  Through: 12/27,          !- Field 2225
  For: AllDays,            !- Field 2226
  Until: 24:00,0,          !- Field 2227
  Through: 12/28,          !- Field 2229
  For: AllDays,            !- Field 2230
  Until: 24:00,0,          !- Field 2231
  Through: 12/29,          !- Field 2233
  For: AllDays,            !- Field 2234
  Until: 13:00,0,          !- Field 2235
  Until: 14:00,0.020066,   !- Field 2237
  Until: 24:00,0,          !- Field 2239
  Through: 12/30,          !- Field 2241
  For: AllDays,            !- Field 2242
  Until: 24:00,0,          !- Field 2243
  Through: 12/31,          !- Field 2245
  For: AllDays,            !- Field 2246
  Until: 24:00,0;          !- Field 2247

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,0.05,       !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.3,        !- Field 7
  Until: 17:00,0.9,        !- Field 9
  Until: 18:00,0.5,        !- Field 11
  Until: 20:00,0.3,        !- Field 13
  Until: 22:00,0.2,        !- Field 15
  Until: 23:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,0.05,       !- Field 22
  Until: 08:00,0.1,        !- Field 24
  Until: 12:00,0.3,        !- Field 26
  Until: 17:00,0.15,       !- Field 28
  Until: 24:00,0.05,       !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,0.05;       !- Field 33

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,0.40,       !- Field 3
  Until: 12:00,0.90,       !- Field 5
  Until: 13:00,0.80,       !- Field 7
  Until: 17:00,0.90,       !- Field 9
  Until: 18:00,0.50,       !- Field 11
  Until: 24:00,0.40,       !- Field 13
  For: Saturday WinterDesignDay,  !- Field 15
  Until: 06:00,0.30,       !- Field 16
  Until: 08:00,0.4,        !- Field 18
  Until: 12:00,0.5,        !- Field 20
  Until: 17:00,0.35,       !- Field 22
  Until: 24:00,0.30,       !- Field 24
  For: Sunday Holidays AllOtherDays,  !- Field 26
  Until: 24:00,0.30;       !- Field 27

! Schedule Office Occupancy,

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.2,        !- Field 7
  Until: 12:00,0.95,       !- Field 9
  Until: 13:00,0.5,        !- Field 11
  Until: 17:00,0.95,       !- Field 13
  Until: 18:00,0.3,        !- Field 15
  Until: 22:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,0.0,        !- Field 22
  Until: 08:00,0.1,        !- Field 24
  Until: 12:00,0.3,        !- Field 26
  Until: 17:00,0.1,        !- Field 28
  Until: 19:00,0.05,       !- Field 30
  Until: 24:00,0.0,        !- Field 32
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 06:00,0.0,        !- Field 35
  Until: 18:00,0.05,       !- Field 37
  Until: 24:00,0.0;        !- Field 39

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  INFIL_SCH,               !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  PlantOnSched,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,13.,        !- Field 3
  Until: 19:00,21.0,       !- Field 5
  Until: 24:00,13.,        !- Field 7
  For SummerDesignDay,     !- Field 9
  Until: 24:00,13.,        !- Field 10
  For: Saturday,           !- Field 12
  Until: 06:00,13.,        !- Field 13
  Until: 13:00,21.0,       !- Field 15
  Until: 24:00,13.,        !- Field 17
  For WinterDesignDay,     !- Field 19
  Until: 24:00,21.0,       !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,13.;        !- Field 23

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,33.0,       !- Field 3
  Until: 22:00,24.0,       !- Field 5
  Until: 24:00,33.0,       !- Field 7
  For SummerDesignDay,     !- Field 9
  Until: 24:00,24.0,       !- Field 10
  For: Saturday,           !- Field 12
  Until: 06:00,33.0,       !- Field 13
  Until: 18:00,24.0,       !- Field 15
  Until: 24:00,33.0,       !- Field 17
  For WinterDesignDay,     !- Field 19
  Until: 24:00,33.0,       !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,33.0;       !- Field 23

Schedule:Compact,
  MinOA_Sched,             !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,1.0,        !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,1.0,        !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,1.0;        !- Field 9

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,13.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,16.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,13.0;       !- Field 11

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.;        !- Field 3

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0;       !- Field 3

People,
  ZN1_S_Space_1,           !- Name
  ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN2_E_Space_1,           !- Name
  ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN3_N_Space_1,           !- Name
  ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN4_W_Space_1,           !- Name
  ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN5_Core_Space_1,        !- Name
  ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9.835,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN6_S_Space_2,           !- Name
  ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN7_E_Space_2,           !- Name
  ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN8_N_Space_2,           !- Name
  ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN9_W_Space_2,           !- Name
  ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.651,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

People,
  ZN10_Core_Space_2,       !- Name
  ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  9.835,                   !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  ZN1_S_Space_1_Lights,    !- Name
  ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN2_E_Space_1_Lights,    !- Name
  ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN3_N_Space_1_Lights,    !- Name
  ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN4_W_Space_1_Lights,    !- Name
  ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN5_Core_Space_1_Lights,  !- Name
  ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2716.628,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN6_S_Space_2_Lights,    !- Name
  ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN7_E_Space_2_Lights,    !- Name
  ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN8_N_Space_2_Lights,    !- Name
  ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN9_W_Space_2_Lights,    !- Name
  ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1008.343,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  ZN10_Core_Space_2_Lights,  !- Name
  ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2716.628,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.4,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  ZN1_S_Space_1_Equip,     !- Name
  ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN2_E_Space_1_Equip,     !- Name
  ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN3_N_Space_1_Equip,     !- Name
  ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN4_W_Space_1_Equip,     !- Name
  ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN5_Core_Space_1_Equip,  !- Name
  ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2029.925,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN6_S_Space_2_Equip,     !- Name
  ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN7_E_Space_2_Equip,     !- Name
  ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN8_N_Space_2_Equip,     !- Name
  ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN9_W_Space_2_Equip,     !- Name
  ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  753.456,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  ZN10_Core_Space_2_Equip,  !- Name
  ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2029.925,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,               !- Schedule Name
  0.0,                     !- Design Level {W}
  AstronomicalClock;       !- Control Option

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN1_S_Space_1_DaylCtrl,  !- Name
  ZN1_S_Space_1,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN1_S_Space_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN1_S_Space_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN1_S_Space_1_DaylRefPt1,  !- Name
  ZN1_S_Space_1,           !- Zone or Space Name
  12.5,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN2_E_Space_1_DaylCtrl,  !- Name
  ZN2_E_Space_1,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN2_E_Space_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN2_E_Space_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN2_E_Space_1_DaylRefPt1,  !- Name
  ZN2_E_Space_1,           !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  7.93,                    !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN3_N_Space_1_DaylCtrl,  !- Name
  ZN3_N_Space_1,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN3_N_Space_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN3_N_Space_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN3_N_Space_1_DaylRefPt1,  !- Name
  ZN3_N_Space_1,           !- Zone or Space Name
  7.93,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN4_W_Space_1_DaylCtrl,  !- Name
  ZN4_W_Space_1,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN4_W_Space_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN4_W_Space_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN4_W_Space_1_DaylRefPt1,  !- Name
  ZN4_W_Space_1,           !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  12.5,                    !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!! DAYLIGHTING:DETAILED,
!!     ZN5_Core_Space_1 ,       !- Zone Name
!!     1,                       !- Total Daylighting Reference Points
!! !X1, Y1, Z1
!!     7.930,                   !- X-coordinate of first reference point {m}
!!     7.930,                   !- Y-coordinate of first reference point {m}
!!     0.762,                   !- Z-coordinate of first reference point {m}
!! !X2, Y2, Z2
!!     0,                       !- X-coordinate of second reference point {m}
!!     0,                       !- Y-coordinate of second reference point {m}
!!     0,                       !- Z-coordinate of second reference point {m}
!! !Zone Control Fractions
!!     1.00,                    !- Fraction of zone controlled by first reference point
!!     0.0,                     !- Fraction of zone controlled by second reference point
!!     400.000,                 !- Illuminance setpoint at first reference point {lux}
!!     400.000,                 !- Illuminance setpoint at second reference point {lux}
!!     2,                       !- Lighting control type
!!     180,                     !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
!!     20.000,                  !- Maximum allowable discomfort glare index
!!     0.3,                     !- Minimum input power fraction for continuous dimming control
!!     0.2,                     !- Minimum light output fraction for continuous dimming control
!!     3,                       !- Number of steps (excluding off) for stepped control
!!     1.0;                     !- Probability lighting will be reset when needed in manual stepped control
!!
!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN6_S_Space_2_DaylCtrl,  !- Name
  ZN6_S_Space_2,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN6_S_Space_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN6_S_Space_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN6_S_Space_2_DaylRefPt1,  !- Name
  ZN6_S_Space_2,           !- Zone or Space Name
  12.5,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN7_E_Space_2_DaylCtrl,  !- Name
  ZN7_E_Space_2,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN7_E_Space_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN7_E_Space_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN7_E_Space_2_DaylRefPt1,  !- Name
  ZN7_E_Space_2,           !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  7.93,                    !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN8_N_Space_2_DaylCtrl,  !- Name
  ZN8_N_Space_2,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN8_N_Space_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN8_N_Space_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN8_N_Space_2_DaylRefPt1,  !- Name
  ZN8_N_Space_2,           !- Zone or Space Name
  7.93,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!X1, Y1, Z1
!X2, Y2, Z2
!Zone Control Fractions

Daylighting:Controls,
  ZN9_W_Space_2_DaylCtrl,  !- Name
  ZN9_W_Space_2,           !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN9_W_Space_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN9_W_Space_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  400.0;                   !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN9_W_Space_2_DaylRefPt1,  !- Name
  ZN9_W_Space_2,           !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  12.5,                    !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

!! DAYLIGHTING:DETAILED,
!!     ZN10_Core_Space_2 ,      !- Zone Name
!!     1,                       !- Total Daylighting Reference Points
!! !X1, Y1, Z1
!!     7.930,                   !- X-coordinate of first reference point {m}
!!     7.930,                   !- Y-coordinate of first reference point {m}
!!     0.762,                   !- Z-coordinate of first reference point {m}
!! !X2, Y2, Z2
!!     0,                       !- X-coordinate of second reference point {m}
!!     0,                       !- Y-coordinate of second reference point {m}
!!     0,                       !- Z-coordinate of second reference point {m}
!! !Zone Control Fractions
!!     1.00,                    !- Fraction of zone controlled by first reference point
!!     0.0,                     !- Fraction of zone controlled by second reference point
!!     400.000,                 !- Illuminance setpoint at first reference point {lux}
!!     400.000,                 !- Illuminance setpoint at second reference point {lux}
!!     2,                       !- Lighting control type
!!     180,                     !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
!!     20.000,                  !- Maximum allowable discomfort glare index
!!     0.3,                     !- Minimum input power fraction for continuous dimming control
!!     0.2,                     !- Minimum light output fraction for continuous dimming control
!!     3,                       !- Number of steps (excluding off) for stepped control
!!     1.0;                     !- Probability lighting will be reset when needed in manual stepped control

ZoneInfiltration:DesignFlowRate,
  ZN1_S_Space_1_Infil_1,   !- Name
  ZN1_S_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN2_E_Space_1_Infil_1,   !- Name
  ZN2_E_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN3_N_Space_1_Infil_1,   !- Name
  ZN3_N_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN4_W_Space_1_Infil_1,   !- Name
  ZN4_W_Space_1,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN5_Core_Space_1_Infil_1,  !- Name
  ZN5_Core_Space_1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.13276,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN6_S_Space_2_Infil_1,   !- Name
  ZN6_S_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN7_E_Space_2_Infil_1,   !- Name
  ZN7_E_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN8_N_Space_2_Infil_1,   !- Name
  ZN8_N_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN9_W_Space_2_Infil_1,   !- Name
  ZN9_W_Space_2,           !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.04928,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN10_Core_Space_2_Infil_1,  !- Name
  ZN10_Core_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.13276,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN1_S_Space_1,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN1_S_Space_1,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN1_S_Space_1,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN2_E_Space_1,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN2_E_Space_1,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN2_E_Space_1,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN3_N_Space_1,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN3_N_Space_1,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN3_N_Space_1,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN4_W_Space_1,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN4_W_Space_1,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN4_W_Space_1,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN5_Core_Space_1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN5_Core_Space_1,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN5_Core_Space_1,  !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN6_S_Space_2,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN6_S_Space_2,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN6_S_Space_2,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN7_E_Space_2,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN7_E_Space_2,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN7_E_Space_2,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN8_N_Space_2,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN8_N_Space_2,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN8_N_Space_2,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN9_W_Space_2,           !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN9_W_Space_2,   !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN9_W_Space_2,   !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

! ##set1 OAperPerson2 OAperPerson

Sizing:Zone,
  ZN10_Core_Space_2,       !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN10_Core_Space_2,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN10_Core_Space_2,  !- Name
  Flow/Person,             !- Outdoor Air Method
  0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:System,
  VAV SYS 1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  16.7,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

Sizing:Plant,
  Chiller Plant,           !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  7.22,                    !- Design Loop Exit Temperature {C}
  6.67;                    !- Loop Design Temperature Difference {deltaC}

!***********************CONDENSER SUPPLY SIDE*************************************

Sizing:Plant,
  Chiller Plant Condenser Loop,  !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.4,                    !- Design Loop Exit Temperature {C}
  5.6;                     !- Loop Design Temperature Difference {deltaC}

!    Report Variable, *, Tower Water Inlet Temp, hourly;
!    Report Variable, *, Tower Water Outlet Temp, hourly;
!    Report Variable, *, Tower Heat Transfer, hourly;
!    Report Variable, *, Tower Fan Electricity Rate, hourly;

Sizing:Plant,
  Boiler Plant,            !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

NodeList,
  ZN1_S_Space_1 Inlets,    !- Name
  ZN1_S_Space_1 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN2_E_Space_1 Inlets,    !- Name
  ZN2_E_Space_1 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN3_N_Space_1 Inlets,    !- Name
  ZN3_N_Space_1 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN4_W_Space_1 Inlets,    !- Name
  ZN4_W_Space_1 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN5_Core_Space_1 Inlets,  !- Name
  ZN5_Core_Space_1 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN6_S_Space_2 Inlets,    !- Name
  ZN6_S_Space_2 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN7_E_Space_2 Inlets,    !- Name
  ZN7_E_Space_2 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN8_N_Space_2 Inlets,    !- Name
  ZN8_N_Space_2 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN9_W_Space_2 Inlets,    !- Name
  ZN9_W_Space_2 Supply Inlet;  !- Node 1 Name

NodeList,
  ZN10_Core_Space_2 Inlets,  !- Name
  ZN10_Core_Space_2 Supply Inlet;  !- Node 1 Name

NodeList,
  VAV SYS 1 Supply Air Temp Nodes,  !- Name
  VAV SYS 1 Air Loop Outlet;  !- Node 1 Name

NodeList,
  VAV SYS 1 Heating Supply Air Temp Nodes,  !- Name
  VAV SYS 1 Heating Coil Outlet;  !- Node 1 Name

BranchList,
  VAV SYS 1 Branches,      !- Name
  VAV SYS 1 Main Branch;   !- Branch 1 Name

BranchList,
  CHW Demand 1 ChW Demand Side Branches,  !- Name
  CHW Demand 1 ChW Inlet Branch,  !- Branch 1 Name
  VAV SYS 1 ChW-Branch,    !- Branch 2 Name
  CHW Demand 1 ChW Bypass Branch,  !- Branch 3 Name
  CHW Demand 1 ChW Outlet Branch;  !- Branch 4 Name

BranchList,
  HW Demand 1 HW Demand Side Branches,  !- Name
  HW Demand 1 HW Inlet Branch,  !- Branch 1 Name
  ZN1_S_Space_1 HW-Branch,  !- Branch 2 Name
  ZN2_E_Space_1 HW-Branch,  !- Branch 3 Name
  ZN3_N_Space_1 HW-Branch,  !- Branch 4 Name
  ZN4_W_Space_1 HW-Branch,  !- Branch 5 Name
  ZN5_Core_Space_1 HW-Branch,  !- Branch 6 Name
  ZN6_S_Space_2 HW-Branch,  !- Branch 7 Name
  ZN7_E_Space_2 HW-Branch,  !- Branch 8 Name
  ZN8_N_Space_2 HW-Branch,  !- Branch 9 Name
  ZN9_W_Space_2 HW-Branch,  !- Branch 10 Name
  ZN10_Core_Space_2 HW-Branch,  !- Branch 11 Name
  VAV SYS 1 HW-Branch,     !- Branch 12 Name
  HW Demand 1 HW Bypass Branch,  !- Branch 13 Name
  HW Demand 1 HW Outlet Branch;  !- Branch 14 Name

BranchList,
  Chiller Plant ChW Supply Side Branches,  !- Name
  Chiller Plant ChW Supply Inlet Branch,  !- Branch 1 Name
  Chiller Plant Chiller Branch,  !- Branch 2 Name
  Chiller Plant ChW Supply Bypass Branch,  !- Branch 3 Name
  Chiller Plant ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Chiller Plant Cnd Demand Side Branches,  !- Name
  Chiller Plant Condenser Demand Inlet Branch,  !- Branch 1 Name
  Chiller Plant Chiller Condenser Branch,  !- Branch 2 Name
  Chiller Plant Condenser Demand Bypass Branch,  !- Branch 3 Name
  Chiller Plant Condenser Demand Outlet Branch;  !- Branch 4 Name

!    !***********************Condenser Loop - Supply Side********************************************

BranchList,
  Chiller Plant Condenser Supply Side Branches,  !- Name
  Chiller Plant Condenser Supply Inlet Branch,  !- Branch 1 Name
  Chiller Plant Condenser Branch,  !- Branch 2 Name
  Chiller Plant Condenser Supply Bypass Branch,  !- Branch 3 Name
  Chiller Plant Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Boiler Plant HW Supply Side Branches,  !- Name
  Boiler Plant HW Supply Inlet Branch,  !- Branch 1 Name
  Boiler Plant Boiler Branch,  !- Branch 2 Name
  Boiler Plant HW Supply Bypass Branch,  !- Branch 3 Name
  Boiler Plant HW Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  CHW Demand 1 ChW Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CHW Demand 1 ChW Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CHW Demand 1 ChW Mixer;  !- Connector 2 Name

ConnectorList,
  HW Demand 1 HW Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  HW Demand 1 HW Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  HW Demand 1 HW Mixer;    !- Connector 2 Name

ConnectorList,
  Chiller Plant ChW Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Chiller Plant ChW Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Chiller Plant ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Chiller Plant Cnd Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Chiller Plant Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Chiller Plant Condenser Demand Mixer;  !- Connector 2 Name

ConnectorList,
  Chiller Plant Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Chiller Plant Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Chiller Plant Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Boiler Plant HW Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Boiler Plant HW Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Boiler Plant HW Supply Mixer;  !- Connector 2 Name

Branch,
  ZN1_S_Space_1 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN1_S_Space_1 Reheat Coil,  !- Component 1 Name
  ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN1_S_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN2_E_Space_1 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN2_E_Space_1 Reheat Coil,  !- Component 1 Name
  ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN2_E_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN3_N_Space_1 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN3_N_Space_1 Reheat Coil,  !- Component 1 Name
  ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN3_N_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN4_W_Space_1 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN4_W_Space_1 Reheat Coil,  !- Component 1 Name
  ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN4_W_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN5_Core_Space_1 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN5_Core_Space_1 Reheat Coil,  !- Component 1 Name
  ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN5_Core_Space_1 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN6_S_Space_2 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN6_S_Space_2 Reheat Coil,  !- Component 1 Name
  ZN6_S_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN6_S_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN7_E_Space_2 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN7_E_Space_2 Reheat Coil,  !- Component 1 Name
  ZN7_E_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN7_E_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN8_N_Space_2 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN8_N_Space_2 Reheat Coil,  !- Component 1 Name
  ZN8_N_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN8_N_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN9_W_Space_2 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN9_W_Space_2 Reheat Coil,  !- Component 1 Name
  ZN9_W_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN9_W_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  ZN10_Core_Space_2 HW-Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  ZN10_Core_Space_2 Reheat Coil,  !- Component 1 Name
  ZN10_Core_Space_2 Reheat Coil HW Inlet,  !- Component 1 Inlet Node Name
  ZN10_Core_Space_2 Reheat Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  VAV SYS 1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV SYS 1 OA System,     !- Component 1 Name
  VAV SYS 1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  VAV SYS 1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  VAV SYS 1 Cooling Coil,  !- Component 2 Name
  VAV SYS 1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  VAV SYS 1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  VAV SYS 1 Heating Coil,  !- Component 3 Name
  VAV SYS 1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
  VAV SYS 1 Heating Coil Outlet,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  VAV SYS 1 Supply Fan,    !- Component 4 Name
  VAV SYS 1 Heating Coil Outlet,  !- Component 4 Inlet Node Name
  VAV SYS 1 Air Loop Outlet;  !- Component 4 Outlet Node Name

Branch,
  VAV SYS 1 ChW-Branch,    !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  VAV SYS 1 Cooling Coil,  !- Component 1 Name
  VAV SYS 1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  VAV SYS 1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  VAV SYS 1 HW-Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  VAV SYS 1 Heating Coil,  !- Component 1 Name
  VAV SYS 1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  VAV SYS 1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  CHW Demand 1 ChW Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CHW Demand 1 ChW Inlet Pipe,  !- Component 1 Name
  CHW Demand 1 ChW Demand Inlet Node,  !- Component 1 Inlet Node Name
  CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CHW Demand 1 ChW Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CHW Demand 1 ChW Outlet Pipe,  !- Component 1 Name
  CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CHW Demand 1 ChW Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  CHW Demand 1 ChW Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CHW Demand 1 ChW Bypass Pipe,  !- Component 1 Name
  CHW Demand 1 ChW Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CHW Demand 1 ChW Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HW Demand 1 HW Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HW Demand 1 HW Inlet Pipe,  !- Component 1 Name
  HW Demand 1 HW Demand Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HW Demand 1 HW Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HW Demand 1 HW Outlet Pipe,  !- Component 1 Name
  HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand 1 HW Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  HW Demand 1 HW Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  HW Demand 1 HW Bypass Pipe,  !- Component 1 Name
  HW Demand 1 HW Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand 1 HW Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Chiller Plant Chiller Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Chiller Plant Chiller,   !- Component 1 Name
  Chiller Plant Chiller Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Chiller Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Chiller Plant ChW Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant ChW Supply Side Bypass,  !- Component 1 Name
  Chiller Plant ChW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant ChW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Chiller Plant ChW Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant ChW Supply Outlet,  !- Component 1 Name
  Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant ChW Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Chiller Plant ChW Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Chiller Plant ChW Circ Pump,  !- Component 1 Name
  Chiller Plant ChW Supply Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant ChW Pump Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant Cnd Demand Inlet Pipe,  !- Component 1 Name
  Chiller Plant Cnd Demand Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Chiller Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Chiller Plant Chiller,   !- Component 1 Name
  Chiller Plant Chiller Cond Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Chiller Cond Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant Condenser Demand Side Bypass,  !- Component 1 Name
  Chiller Plant Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Condenser Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant Condenser Demand Outlet,  !- Component 1 Name
  Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Cnd Demand Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,  !- Component 1 Object Type
  Chiller Plant Condenser,  !- Component 1 Name
  Chiller Plant Condenser Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Condenser Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant Condenser Supply Side Bypass,  !- Component 1 Name
  Chiller Plant Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Condenser Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chiller Plant Condenser Supply Outlet,  !- Component 1 Name
  Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Cnd Supply Outlet Node;  !- Component 1 Outlet Node Name

! max branch flow rate in m3/s  - not needed for water side

Branch,
  Chiller Plant Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Chiller Plant Cnd Circ Pump,  !- Component 1 Name
  Chiller Plant Cnd Supply Inlet Node,  !- Component 1 Inlet Node Name
  Chiller Plant Cnd Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Boiler Plant Boiler Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  Boiler Plant Boiler,     !- Component 1 Name
  Boiler Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
  Boiler Plant Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Boiler Plant HW Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Boiler Plant HW Supply Side Bypass,  !- Component 1 Name
  Boiler Plant HW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Boiler Plant HW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Boiler Plant HW Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Boiler Plant HW Supply Outlet,  !- Component 1 Name
  Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Boiler Plant HW Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Boiler Plant HW Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Boiler Plant HW Circ Pump,  !- Component 1 Name
  Boiler Plant HW Supply Inlet Node,  !- Component 1 Inlet Node Name
  Boiler Plant HW Pump Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CHW Demand 1 ChW Inlet Pipe,  !- Name
  CHW Demand 1 ChW Demand Inlet Node,  !- Inlet Node Name
  CHW Demand 1 ChW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CHW Demand 1 ChW Outlet Pipe,  !- Name
  CHW Demand 1 ChW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  CHW Demand 1 ChW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CHW Demand 1 ChW Bypass Pipe,  !- Name
  CHW Demand 1 ChW Bypass Inlet Node,  !- Inlet Node Name
  CHW Demand 1 ChW Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HW Demand 1 HW Inlet Pipe,  !- Name
  HW Demand 1 HW Demand Inlet Node,  !- Inlet Node Name
  HW Demand 1 HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HW Demand 1 HW Outlet Pipe,  !- Name
  HW Demand 1 HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand 1 HW Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HW Demand 1 HW Bypass Pipe,  !- Name
  HW Demand 1 HW Bypass Inlet Node,  !- Inlet Node Name
  HW Demand 1 HW Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant ChW Supply Side Bypass,  !- Name
  Chiller Plant ChW Supply Bypass Inlet Node,  !- Inlet Node Name
  Chiller Plant ChW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant ChW Supply Outlet,  !- Name
  Chiller Plant ChW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Chiller Plant ChW Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant Cnd Demand Inlet Pipe,  !- Name
  Chiller Plant Cnd Demand Inlet Node,  !- Inlet Node Name
  Chiller Plant Cnd Demand In Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant Condenser Demand Side Bypass,  !- Name
  Chiller Plant Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
  Chiller Plant Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant Condenser Demand Outlet,  !- Name
  Chiller Plant Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Chiller Plant Cnd Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant Condenser Supply Side Bypass,  !- Name
  Chiller Plant Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
  Chiller Plant Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Chiller Plant Condenser Supply Outlet,  !- Name
  Chiller Plant Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Chiller Plant Cnd Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Boiler Plant HW Supply Side Bypass,  !- Name
  Boiler Plant HW Supply Bypass Inlet Node,  !- Inlet Node Name
  Boiler Plant HW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  Boiler Plant HW Supply Outlet,  !- Name
  Boiler Plant HW Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Boiler Plant HW Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
  Chiller Plant,           !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Chiller Plant Operation,  !- Plant Equipment Operation Scheme Name
  Chiller Plant ChW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Chiller Plant ChW Supply Inlet Node,  !- Plant Side Inlet Node Name
  Chiller Plant ChW Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chiller Plant ChW Supply Side Branches,  !- Plant Side Branch List Name
  Chiller Plant ChW Supply Side Connectors,  !- Plant Side Connector List Name
  CHW Demand 1 ChW Demand Inlet Node,  !- Demand Side Inlet Node Name
  CHW Demand 1 ChW Demand Outlet Node,  !- Demand Side Outlet Node Name
  CHW Demand 1 ChW Demand Side Branches,  !- Demand Side Branch List Name
  CHW Demand 1 ChW Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

PlantLoop,
  Boiler Plant,            !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Boiler Plant Operation,  !- Plant Equipment Operation Scheme Name
  Boiler Plant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Boiler Plant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
  Boiler Plant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
  Boiler Plant HW Supply Side Branches,  !- Plant Side Branch List Name
  Boiler Plant HW Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand 1 HW Demand Inlet Node,  !- Demand Side Inlet Node Name
  HW Demand 1 HW Demand Outlet Node,  !- Demand Side Outlet Node Name
  HW Demand 1 HW Demand Side Branches,  !- Demand Side Branch List Name
  HW Demand 1 HW Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

!***********************CONDENSER LOOP********************************************

CondenserLoop,
  Chiller Plant Condenser Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Chiller Plant Condenser Loop Operation,  !- Condenser Equipment Operation Scheme Name
  Chiller Plant Cnd Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  5.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  Chiller Plant Cnd Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Chiller Plant Cnd Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Chiller Plant Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Chiller Plant Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Chiller Plant Cnd Demand Inlet Node,  !- Demand Side Inlet Node Name
  Chiller Plant Cnd Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chiller Plant Cnd Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Chiller Plant Cnd Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowOutdoorAirTemperature,
  MyCondenserControl,      !- Name
  Temperature,             !- Control Variable
  OutdoorAirWetBulb,       !- Reference Temperature Type
  0.0,                     !- Offset Temperature Difference {deltaC}
  80.0,                    !- Maximum Setpoint Temperature {C}
  5.0,                     !- Minimum Setpoint Temperature {C}
  Chiller Plant Cnd Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  Chiller Plant Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Chiller Plant ChW Supply,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Boiler Plant Operation,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Boiler Plant Heat Supply,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
  Chiller Plant Condenser Loop Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Chiller Plant Condenser Only,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Chiller Plant ChW Supply,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Chiller Plant ChW Plant;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Chiller Plant Condenser Only,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000.0,         !- Load Range 1 Upper Limit {W}
  Chiller Plant Condenser plant;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  Boiler Plant Heat Supply,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Boiler Plant heating plant;  !- Range 1 Equipment List Name

PlantEquipmentList,
  Chiller Plant ChW Plant,  !- Name
  Chiller:Electric,        !- Equipment 1 Object Type
  Chiller Plant Chiller;   !- Equipment 1 Name

PlantEquipmentList,
  Boiler Plant heating plant,  !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  Boiler Plant Boiler;     !- Equipment 1 Name

CondenserEquipmentList,
  Chiller Plant Condenser plant,  !- Name
  CoolingTower:SingleSpeed,  !- Equipment 1 Object Type
  Chiller Plant Condenser;  !- Equipment 1 Name

Connector:Splitter,
  CHW Demand 1 ChW Splitter,  !- Name
  CHW Demand 1 ChW Inlet Branch,  !- Inlet Branch Name
  VAV SYS 1 ChW-Branch,    !- Outlet Branch 1 Name
  CHW Demand 1 ChW Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  HW Demand 1 HW Splitter,  !- Name
  HW Demand 1 HW Inlet Branch,  !- Inlet Branch Name
  ZN1_S_Space_1 HW-Branch,  !- Outlet Branch 1 Name
  ZN2_E_Space_1 HW-Branch,  !- Outlet Branch 2 Name
  ZN3_N_Space_1 HW-Branch,  !- Outlet Branch 3 Name
  ZN4_W_Space_1 HW-Branch,  !- Outlet Branch 4 Name
  ZN5_Core_Space_1 HW-Branch,  !- Outlet Branch 5 Name
  ZN6_S_Space_2 HW-Branch,  !- Outlet Branch 6 Name
  ZN7_E_Space_2 HW-Branch,  !- Outlet Branch 7 Name
  ZN8_N_Space_2 HW-Branch,  !- Outlet Branch 8 Name
  ZN9_W_Space_2 HW-Branch,  !- Outlet Branch 9 Name
  ZN10_Core_Space_2 HW-Branch,  !- Outlet Branch 10 Name
  VAV SYS 1 HW-Branch,     !- Outlet Branch 11 Name
  HW Demand 1 HW Bypass Branch;  !- Outlet Branch 12 Name

Connector:Splitter,
  Chiller Plant ChW Supply Splitter,  !- Name
  Chiller Plant ChW Supply Inlet Branch,  !- Inlet Branch Name
  Chiller Plant Chiller Branch,  !- Outlet Branch 1 Name
  Chiller Plant ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Chiller Plant Condenser Demand Splitter,  !- Name
  Chiller Plant Condenser Demand Inlet Branch,  !- Inlet Branch Name
  Chiller Plant Chiller Condenser Branch,  !- Outlet Branch 1 Name
  Chiller Plant Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Chiller Plant Condenser Supply Splitter,  !- Name
  Chiller Plant Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Chiller Plant Condenser Branch,  !- Outlet Branch 1 Name
  Chiller Plant Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Boiler Plant HW Supply Splitter,  !- Name
  Boiler Plant HW Supply Inlet Branch,  !- Inlet Branch Name
  Boiler Plant Boiler Branch,  !- Outlet Branch 1 Name
  Boiler Plant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CHW Demand 1 ChW Mixer,  !- Name
  CHW Demand 1 ChW Outlet Branch,  !- Outlet Branch Name
  VAV SYS 1 ChW-Branch,    !- Inlet Branch 1 Name
  CHW Demand 1 ChW Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  HW Demand 1 HW Mixer,    !- Name
  HW Demand 1 HW Outlet Branch,  !- Outlet Branch Name
  ZN1_S_Space_1 HW-Branch,  !- Inlet Branch 1 Name
  ZN2_E_Space_1 HW-Branch,  !- Inlet Branch 2 Name
  ZN3_N_Space_1 HW-Branch,  !- Inlet Branch 3 Name
  ZN4_W_Space_1 HW-Branch,  !- Inlet Branch 4 Name
  ZN5_Core_Space_1 HW-Branch,  !- Inlet Branch 5 Name
  ZN6_S_Space_2 HW-Branch,  !- Inlet Branch 6 Name
  ZN7_E_Space_2 HW-Branch,  !- Inlet Branch 7 Name
  ZN8_N_Space_2 HW-Branch,  !- Inlet Branch 8 Name
  ZN9_W_Space_2 HW-Branch,  !- Inlet Branch 9 Name
  ZN10_Core_Space_2 HW-Branch,  !- Inlet Branch 10 Name
  VAV SYS 1 HW-Branch,     !- Inlet Branch 11 Name
  HW Demand 1 HW Bypass Branch;  !- Inlet Branch 12 Name

Connector:Mixer,
  Chiller Plant ChW Supply Mixer,  !- Name
  Chiller Plant ChW Supply Outlet Branch,  !- Outlet Branch Name
  Chiller Plant Chiller Branch,  !- Inlet Branch 1 Name
  Chiller Plant ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Chiller Plant Condenser Demand Mixer,  !- Name
  Chiller Plant Condenser Demand Outlet Branch,  !- Outlet Branch Name
  Chiller Plant Chiller Condenser Branch,  !- Inlet Branch 1 Name
  Chiller Plant Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Chiller Plant Condenser Supply Mixer,  !- Name
  Chiller Plant Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Chiller Plant Condenser Branch,  !- Inlet Branch 1 Name
  Chiller Plant Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Boiler Plant HW Supply Mixer,  !- Name
  Boiler Plant HW Supply Outlet Branch,  !- Outlet Branch Name
  Boiler Plant Boiler Branch,  !- Inlet Branch 1 Name
  Boiler Plant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

AirLoopHVAC,
  VAV SYS 1,               !- Name
  VAV SYS 1 Controllers,   !- Controller List Name
  VAV SYS 1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV SYS 1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  VAV SYS 1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  VAV SYS 1 Return Air Outlet,  !- Demand Side Outlet Node Name
  VAV SYS 1 Zone Equip Inlet,  !- Demand Side Inlet Node Names
  VAV SYS 1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  VAV SYS 1 Controllers,   !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  VAV SYS 1 Cooling Coil Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  VAV SYS 1 Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV SYS 1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  VAV SYS 1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV SYS 1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  VAV SYS 1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV SYS 1 OA System,     !- Name
  VAV SYS 1 OA System Controllers,  !- Controller List Name
  VAV SYS 1 OA System Equipment;  !- Outdoor Air Equipment List Name

OutdoorAir:NodeList,
  VAV SYS 1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  VAV SYS 1 OA Mixing Box,  !- Name
  VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
  VAV SYS 1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  VAV SYS 1 Relief Air Outlet,  !- Relief Air Stream Node Name
  VAV SYS 1 Air Loop Inlet;  !- Return Air Stream Node Name

AvailabilityManagerAssignmentList,
  VAV SYS 1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  VAV SYS 1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  VAV SYS 1 Availability 1,  !- Name
  FAN_SCH;                 !- Schedule Name

SetpointManager:Scheduled,
  VAV SYS 1 Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV SYS 1 Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV SYS 1 Heating Coil Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Heating-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV SYS 1 Heating Supply Air Temp Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Chiller Plant ChW Temp Manager,  !- Name
  Temperature,             !- Control Variable
  CW-Loop-Temp-Schedule,   !- Schedule Name
  Chiller Plant ChW Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Boiler Plant HW Temp Manager,  !- Name
  Temperature,             !- Control Variable
  HW-Loop-Temp-Schedule,   !- Schedule Name
  Boiler Plant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV SYS 1 Cooling Coil Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
  VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
  VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
  VAV SYS 1 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV SYS 1 Mixed Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  VAV SYS 1 Air Loop Outlet,  !- Reference Setpoint Node Name
  VAV SYS 1 Heating Coil Outlet,  !- Fan Inlet Node Name
  VAV SYS 1 Air Loop Outlet,  !- Fan Outlet Node Name
  VAV SYS 1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

Controller:WaterCoil,
  VAV SYS 1 Cooling Coil Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  VAV SYS 1 Cooling Coil Outlet,  !- Sensor Node Name
  VAV SYS 1 Cooling Coil ChW Inlet,  !- Actuator Node Name
  ,                        !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV SYS 1 Heating Coil Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  VAV SYS 1 Heating Coil Outlet,  !- Sensor Node Name
  VAV SYS 1 Heating Coil HW Inlet,  !- Actuator Node Name
  0.0001,                  !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:OutdoorAir,
  VAV SYS 1 OA Controller,  !- Name
  VAV SYS 1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  VAV SYS 1 Air Loop Inlet,  !- Return Air Node Name
  VAV SYS 1 Mixed Air Outlet,  !- Mixed Air Node Name
  VAV SYS 1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  MinOA_Sched;             !- Minimum Outdoor Air Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN1_S_Space_1,           !- Zone Name
  ZN1_S_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN1_S_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN1_S_Space_1 Zone Air Node,  !- Zone Air Node Name
  ZN1_S_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN2_E_Space_1,           !- Zone Name
  ZN2_E_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN2_E_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN2_E_Space_1 Zone Air Node,  !- Zone Air Node Name
  ZN2_E_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN3_N_Space_1,           !- Zone Name
  ZN3_N_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN3_N_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN3_N_Space_1 Zone Air Node,  !- Zone Air Node Name
  ZN3_N_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN4_W_Space_1,           !- Zone Name
  ZN4_W_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN4_W_Space_1 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN4_W_Space_1 Zone Air Node,  !- Zone Air Node Name
  ZN4_W_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN5_Core_Space_1,        !- Zone Name
  ZN5_Core_Space_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN5_Core_Space_1 Inlets,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN5_Core_Space_1 Zone Air Node,  !- Zone Air Node Name
  ZN5_Core_Space_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN6_S_Space_2,           !- Zone Name
  ZN6_S_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN6_S_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN6_S_Space_2 Zone Air Node,  !- Zone Air Node Name
  ZN6_S_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN7_E_Space_2,           !- Zone Name
  ZN7_E_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN7_E_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN7_E_Space_2 Zone Air Node,  !- Zone Air Node Name
  ZN7_E_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN8_N_Space_2,           !- Zone Name
  ZN8_N_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN8_N_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN8_N_Space_2 Zone Air Node,  !- Zone Air Node Name
  ZN8_N_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN9_W_Space_2,           !- Zone Name
  ZN9_W_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN9_W_Space_2 Inlets,    !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN9_W_Space_2 Zone Air Node,  !- Zone Air Node Name
  ZN9_W_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  ZN10_Core_Space_2,       !- Zone Name
  ZN10_Core_Space_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN10_Core_Space_2 Inlets,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN10_Core_Space_2 Zone Air Node,  !- Zone Air Node Name
  ZN10_Core_Space_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  ZN1_S_Space_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN1_S_Space_1 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN2_E_Space_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN2_E_Space_1 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN3_N_Space_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN3_N_Space_1 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN4_W_Space_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN4_W_Space_1 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN5_Core_Space_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN5_Core_Space_1 ATU,    !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN6_S_Space_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN6_S_Space_2 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN7_E_Space_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN7_E_Space_2 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN8_N_Space_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN8_N_Space_2 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN9_W_Space_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN9_W_Space_2 ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  ZN10_Core_Space_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN10_Core_Space_2 ATU,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  ZN1_S_Space_1 ATU,       !- Name
  ZN1_S_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN1_S_Space_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN2_E_Space_1 ATU,       !- Name
  ZN2_E_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN2_E_Space_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN3_N_Space_1 ATU,       !- Name
  ZN3_N_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN3_N_Space_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN4_W_Space_1 ATU,       !- Name
  ZN4_W_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN4_W_Space_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN5_Core_Space_1 ATU,    !- Name
  ZN5_Core_Space_1 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN5_Core_Space_1 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN6_S_Space_2 ATU,       !- Name
  ZN6_S_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN6_S_Space_2 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN7_E_Space_2 ATU,       !- Name
  ZN7_E_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN7_E_Space_2 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN8_N_Space_2 ATU,       !- Name
  ZN8_N_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN8_N_Space_2 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN9_W_Space_2 ATU,       !- Name
  ZN9_W_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN9_W_Space_2 VAV Reheat;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN10_Core_Space_2 ATU,   !- Name
  ZN10_Core_Space_2 Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  ZN10_Core_Space_2 VAV Reheat;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  ZN1_S_Space_1 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN1_S_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN1_S_Space_1 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN1_S_Space_1 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN2_E_Space_1 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN2_E_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN2_E_Space_1 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN2_E_Space_1 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN3_N_Space_1 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN3_N_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN3_N_Space_1 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN3_N_Space_1 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN4_W_Space_1 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN4_W_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN4_W_Space_1 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN4_W_Space_1 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN5_Core_Space_1 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN5_Core_Space_1 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN5_Core_Space_1 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN5_Core_Space_1 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN6_S_Space_2 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN6_S_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN6_S_Space_2 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN6_S_Space_2 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN6_S_Space_2 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN7_E_Space_2 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN7_E_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN7_E_Space_2 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN7_E_Space_2 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN7_E_Space_2 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN8_N_Space_2 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN8_N_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN8_N_Space_2 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN8_N_Space_2 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN8_N_Space_2 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN9_W_Space_2 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN9_W_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN9_W_Space_2 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN9_W_Space_2 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN9_W_Space_2 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  ZN10_Core_Space_2 VAV Reheat,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  ZN10_Core_Space_2 Damper Outlet,  !- Damper Air Outlet Node Name
  ZN10_Core_Space_2 Damper Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  ZN10_Core_Space_2 Reheat Coil,  !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ZN10_Core_Space_2 Supply Inlet,  !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

ZoneControl:Thermostat,
  ZN1_S_Space_1 Thermostat,  !- Name
  ZN1_S_Space_1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN1_S_Space_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN2_E_Space_1 Thermostat,  !- Name
  ZN2_E_Space_1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN2_E_Space_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN3_N_Space_1 Thermostat,  !- Name
  ZN3_N_Space_1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN3_N_Space_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN4_W_Space_1 Thermostat,  !- Name
  ZN4_W_Space_1,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN4_W_Space_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN5_Core_Space_1 Thermostat,  !- Name
  ZN5_Core_Space_1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN5_Core_Space_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN6_S_Space_2 Thermostat,  !- Name
  ZN6_S_Space_2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN6_S_Space_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN7_E_Space_2 Thermostat,  !- Name
  ZN7_E_Space_2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN7_E_Space_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN8_N_Space_2 Thermostat,  !- Name
  ZN8_N_Space_2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN8_N_Space_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN9_W_Space_2 Thermostat,  !- Name
  ZN9_W_Space_2,           !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN9_W_Space_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ZN10_Core_Space_2 Thermostat,  !- Name
  ZN10_Core_Space_2,       !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN10_Core_Space_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN1_S_Space_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN2_E_Space_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN3_N_Space_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN4_W_Space_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN5_Core_Space_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN6_S_Space_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN7_E_Space_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN8_N_Space_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN9_W_Space_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN10_Core_Space_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

AirLoopHVAC:SupplyPath,
  VAV SYS 1 Supply Path,   !- Name
  VAV SYS 1 Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV SYS 1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  VAV SYS 1 Return Path,   !- Name
  VAV SYS 1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  VAV SYS 1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  VAV SYS 1 Zone Splitter,  !- Name
  VAV SYS 1 Zone Equip Inlet,  !- Inlet Node Name
  ZN1_S_Space_1 Damper Inlet,  !- Outlet 1 Node Name
  ZN2_E_Space_1 Damper Inlet,  !- Outlet 2 Node Name
  ZN3_N_Space_1 Damper Inlet,  !- Outlet 3 Node Name
  ZN4_W_Space_1 Damper Inlet,  !- Outlet 4 Node Name
  ZN5_Core_Space_1 Damper Inlet,  !- Outlet 5 Node Name
  ZN6_S_Space_2 Damper Inlet,  !- Outlet 6 Node Name
  ZN7_E_Space_2 Damper Inlet,  !- Outlet 7 Node Name
  ZN8_N_Space_2 Damper Inlet,  !- Outlet 8 Node Name
  ZN9_W_Space_2 Damper Inlet,  !- Outlet 9 Node Name
  ZN10_Core_Space_2 Damper Inlet;  !- Outlet 10 Node Name

AirLoopHVAC:ZoneMixer,
  VAV SYS 1 Zone Mixer,    !- Name
  VAV SYS 1 Return Air Outlet,  !- Outlet Node Name
  ZN1_S_Space_1 Return Outlet,  !- Inlet 1 Node Name
  ZN2_E_Space_1 Return Outlet,  !- Inlet 2 Node Name
  ZN3_N_Space_1 Return Outlet,  !- Inlet 3 Node Name
  ZN4_W_Space_1 Return Outlet,  !- Inlet 4 Node Name
  ZN5_Core_Space_1 Return Outlet,  !- Inlet 5 Node Name
  ZN6_S_Space_2 Return Outlet,  !- Inlet 6 Node Name
  ZN7_E_Space_2 Return Outlet,  !- Inlet 7 Node Name
  ZN8_N_Space_2 Return Outlet,  !- Inlet 8 Node Name
  ZN9_W_Space_2 Return Outlet,  !- Inlet 9 Node Name
  ZN10_Core_Space_2 Return Outlet;  !- Inlet 10 Node Name

Boiler:HotWater,
  Boiler Plant Boiler,     !- Name
  NaturalGas,              !- Fuel Type
  Autosize,                !- Nominal Capacity {W}
  0.8,                     !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  Boiler Plant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
  Boiler Plant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
  100.0,                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated;  !- Boiler Flow Mode

SetpointManager:Scheduled,
  Boiler Plant Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW-Loop-Temp-Schedule,   !- Schedule Name
  Boiler Plant Boiler Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Quadratic,
  BoilerEfficiency,        !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Chiller:Electric,
  Chiller Plant Chiller,   !- Name
  WaterCooled,             !- Condenser Type
  Autosize,                !- Nominal Capacity {W}
  3.0,                     !- Nominal COP {W/W}
  Chiller Plant Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Chiller Plant Chiller Outlet Node,  !- Chilled Water Outlet Node Name
  Chiller Plant Chiller Cond Inlet Node,  !- Condenser Inlet Node Name
  Chiller Plant Chiller Cond Outlet Node,  !- Condenser Outlet Node Name
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  0.65,                    !- Optimum Part Load Ratio
  35.0,                    !- Design Condenser Inlet Temperature {C}
  2.778,                   !- Temperature Rise Coefficient
  6.67,                    !- Design Chilled Water Outlet Temperature {C}
  Autosize,                !- Design Chilled Water Flow Rate {m3/s}
  Autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
  0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
  -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
  -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
  2.333,                   !- Coefficient 1 of Power Ratio Curve
  -1.975,                  !- Coefficient 2 of Power Ratio Curve
  0.6121,                  !- Coefficient 3 of Power Ratio Curve
  0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
  0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
  0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
  5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
  ConstantFlow;            !- Chiller Flow Mode

CoolingTower:SingleSpeed,
  Chiller Plant Condenser,  !- Name
  Chiller Plant Condenser Inlet Node,  !- Water Inlet Node Name
  Chiller Plant Condenser Outlet Node,  !- Water Outlet Node Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Fan Power {W}
  Autosize,                !- Design U-Factor Times Area Value {W/K}
  Autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
  ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
  Autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                        !- Performance Input Method
  ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                        !- Nominal Capacity {W}
  ,                        !- Free Convection Capacity {W}
  ,                        !- Free Convection Nominal Capacity Sizing Factor
  ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                        !- Design Approach Temperature {deltaC}
  ,                        !- Design Range Temperature {deltaC}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  ,                        !- Drift Loss Percent {percent}
  ,                        !- Blowdown Calculation Mode
  ;                        !- Blowdown Concentration Ratio

Pump:VariableSpeed,
  Chiller Plant Cnd Circ Pump,  !- Name
  Chiller Plant Cnd Supply Inlet Node,  !- Inlet Node Name
  Chiller Plant Cnd Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
  Boiler Plant HW Circ Pump,  !- Name
  Boiler Plant HW Supply Inlet Node,  !- Inlet Node Name
  Boiler Plant HW Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  Chiller Plant ChW Circ Pump,  !- Name
  Chiller Plant ChW Supply Inlet Node,  !- Inlet Node Name
  Chiller Plant ChW Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

!Coil:Cooling:Water:DetailedGeometry,
!    AirSysName[] Cooling Coil,
!    CoolAvailSched[],
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    autosize,
!    0.0015,
!    0.01445,
!    0.0159,
!    0.386,
!    0.204,
!    0.0018,
!    0.026,
!    4,
!    autosize,
!    AirSysName[] Cooling Coil ChW Inlet,
!    AirSysName[] Cooling Coil ChW Outlet,
!    AirSysName[] CCInletNode[],
!    AirSysName[] Cooling Coil Outlet;
! Design Water Flow Rate of Coil
! Design Air Volume Flow Rate
! Design Inlet Water Temperature
! Design Inlet Air Temperature
! Design Outlet Air Temperature
! Design Inlet Air Humidity Ratio
!  Design Outlet Air Humidity Ratio
! Type of Analysis
! Heat Exchanger Configuration

Coil:Cooling:Water,
  VAV SYS 1 Cooling Coil,  !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV SYS 1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  VAV SYS 1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  VAV SYS 1 Mixed Air Outlet,  !- Air Inlet Node Name
  VAV SYS 1 Cooling Coil Outlet,  !- Air Outlet Node Name
  SimpleAnalysis,          !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Heating:Water,
  ZN1_S_Space_1 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN1_S_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN1_S_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN1_S_Space_1 Damper Outlet,  !- Air Inlet Node Name
  ZN1_S_Space_1 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN2_E_Space_1 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN2_E_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN2_E_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN2_E_Space_1 Damper Outlet,  !- Air Inlet Node Name
  ZN2_E_Space_1 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN3_N_Space_1 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN3_N_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN3_N_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN3_N_Space_1 Damper Outlet,  !- Air Inlet Node Name
  ZN3_N_Space_1 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN4_W_Space_1 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN4_W_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN4_W_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN4_W_Space_1 Damper Outlet,  !- Air Inlet Node Name
  ZN4_W_Space_1 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN5_Core_Space_1 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN5_Core_Space_1 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN5_Core_Space_1 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN5_Core_Space_1 Damper Outlet,  !- Air Inlet Node Name
  ZN5_Core_Space_1 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN6_S_Space_2 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN6_S_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN6_S_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN6_S_Space_2 Damper Outlet,  !- Air Inlet Node Name
  ZN6_S_Space_2 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN7_E_Space_2 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN7_E_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN7_E_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN7_E_Space_2 Damper Outlet,  !- Air Inlet Node Name
  ZN7_E_Space_2 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN8_N_Space_2 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN8_N_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN8_N_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN8_N_Space_2 Damper Outlet,  !- Air Inlet Node Name
  ZN8_N_Space_2 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN9_W_Space_2 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN9_W_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN9_W_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN9_W_Space_2 Damper Outlet,  !- Air Inlet Node Name
  ZN9_W_Space_2 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  ZN10_Core_Space_2 Reheat Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  ZN10_Core_Space_2 Reheat Coil HW Inlet,  !- Water Inlet Node Name
  ZN10_Core_Space_2 Reheat Coil HW Outlet,  !- Water Outlet Node Name
  ZN10_Core_Space_2 Damper Outlet,  !- Air Inlet Node Name
  ZN10_Core_Space_2 Supply Inlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  VAV SYS 1 Heating Coil,  !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  VAV SYS 1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  VAV SYS 1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  VAV SYS 1 Cooling Coil Outlet,  !- Air Inlet Node Name
  VAV SYS 1 Heating Coil Outlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Fan:VariableVolume,
  VAV SYS 1 Supply Fan,    !- Name
  FAN_SCH,                 !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  500.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.35071223,              !- Fan Power Coefficient 1
  0.30850535,              !- Fan Power Coefficient 2
  -0.54137364,             !- Fan Power Coefficient 3
  0.87198823,              !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  VAV SYS 1 Heating Coil Outlet,  !- Air Inlet Node Name
  VAV SYS 1 Air Loop Outlet;  !- Air Outlet Node Name

!Miscellaneous Costs by per square meter model
!Current Design Fees
!Contractor fee
!Contingency
!Bond fee
!Commissioning fee
! Regional Modifier

ComponentCost:Adjustments,
  0.0,                     !- Miscellaneous Cost per Conditioned Area {$/m2}
  0.06,                    !- Design and Engineering Fees {dimensionless}
  0.07,                    !- Contractor Fee {dimensionless}
  0.0,                     !- Contingency {dimensionless}
  0.04,                    !- Permits, Bonding and Insurance {dimensionless}
  0.005,                   !- Commissioning Fee {dimensionless}
  1.0;                     !- Regional Adjustment Factor {dimensionless}

! Cost per Area

ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0;                     !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  15.0;                    !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  Roof: ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  30.0;                    !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  Int Wall: ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_Int-Wall,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  21.0;                    !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  Ext Wall: ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-wall,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  26.0;                    !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  Ext Slab: ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_Ext-slab,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  55.0;                    !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  South Window: ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_south_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  150.0;                   !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  East Window: ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_east_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  150.0;                   !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  North Window: ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_north_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  130.0;                   !- Cost per Area {$/m2}

! Cost per Area

ComponentCost:LineItem,
  West Window: ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-2_west_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  150.0;                   !- Cost per Area {$/m2}

! Name of Cost Estimate Line Item
!field Reference Object Name
! Reference Parent Instance Name
! Cost per Each
! Cost per Area
! Cost per KW of Capacity

ComponentCost:LineItem,
  central chiller,         !- Name
  ,                        !- Type
  Chiller:Electric,        !- Line Item Type
  Chiller Plant Chiller,   !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0;                     !- Cost per Unit of Output Capacity {$/kW}

! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

UtilityCost:Tariff,
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  38.12,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

! end  FPL_GSLD-1_GeneralServiceLargeDemand
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

UtilityCost:Tariff,
  FPL_GSD-1_GeneralServiceDemand,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  32.54,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

! end FPL_GSD-1_GeneralServiceDemand
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

UtilityCost:Tariff,
  FPL_GS-1_nonDemand,      !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  8.37,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name

!  FL_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! Tariff Name
! Report Meter
! Conversion Factor Choice
! Energy Conversion Factor
! Demand Conversion Factor
! Period Schedule
! Season Schedule
! Month Schedule
! Demand Window
! Monthly Charge or Variable

UtilityCost:Tariff,
  FL_EIAMonthlyRateGas,    !- Name
  NaturalGas:Facility,     !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Tes
! Number of Months

UtilityCost:Qualify,
  MaxDemand2000kw,         !- Utility Cost Qualify Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  2000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

UtilityCost:Qualify,
  MinDemand500kw,          !- Utility Cost Qualify Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

UtilityCost:Qualify,
  MaxDemand500kw,          !- Utility Cost Qualify Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshold Test
! Number of Months

UtilityCost:Qualify,
  MinDemand20kw,           !- Utility Cost Qualify Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months

! Qualify Name
! Tariff Name
! Variable Name
! Qualify Type
! Threshold Value (or Variable)
! Season
! Threshol Test
! Number of Months

UtilityCost:Qualify,
  MaxDemand20kw,           !- Utility Cost Qualify Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0108;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Utility Cost Charge Simple Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0400;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

UtilityCost:Charge:Simple,
  ConservationEnergyCharge,  !- Utility Cost Charge Simple Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0012;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Utility Cost Charge Simple Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Utility Cost Charge Simple Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0137;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Nam
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Utility Cost Charge Simple Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0401;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  ConservationEnergyCharge,  !- Utility Cost Charge Simple Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0013;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  EnvironmentalEnergyCharge,  !- Utility Cost Charge Simple Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Utility Cost Charge Simple Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Non-fuelEnergyCharge,    !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0386;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  fuelEnergyCharge,        !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0409;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Conservation,            !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0014;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Capacity,                !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0063;                  !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  Capacity,                !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0002;                  !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Utility Cost Charge Simple Name
  FPL_GS-1_nonDemand,      !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable)

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  FL_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

! Charge Variable Nam
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Cost Per Unit Value (or Variable

UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Utility Cost Charge Simple Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)

UtilityCost:Charge:Block,
  AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  5.81;                    !- Block 1 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)

UtilityCost:Charge:Block,
  AnnualDemandCapacityCharge,  !- Utility Cost Charge Block Name
  FPL_GSLD-1_GeneralServiceLargeDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  remaining,               !- Block Size 1 Value or Variable Name
  2.53;                    !- Block 1 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variabl
! Season
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)
! Block Size 2 Value (or Variable)
! Block 2 Cost Per Unit Value (or Variable)

UtilityCost:Charge:Block,
  AnnualDemandBaseCharge,  !- Utility Cost Charge Block Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  5.81;                    !- Block 2 Cost per Unit Value or Variable Name

! Charge Variable Name
! Tariff Name
! Source Variable
! Seaso
! Category Variable Name
! Remaining Into Variable
! Block Size Multiplier Value (or Variable)
! Block Size 1 Value (or Variable)
! Block 1 Cost Per Unit Value (or Variable)
! Block Size 2 Value (or Variable)
! Block 2 Cost Per Unit Value (or Variable)

UtilityCost:Charge:Block,
  AnnualDemandCapacityCharge,  !- Utility Cost Charge Block Name
  FPL_GSD-1_GeneralServiceDemand,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  10,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  2.51;                    !- Block 2 Cost per Unit Value or Variable Name

! Variable Name
!Tariff Name
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value
!Value

UtilityCost:Variable,
  FL_MonthlyGasRates,      !- Name
  FL_EIAMonthlyRateGas,    !- Tariff Name
  Currency,                !- Variable Type
  11.16,                   !- January Value
  11.29,                   !- February Value
  11.27,                   !- March Value
  11.16,                   !- April Value
  11.32,                   !- May Value
  11.63,                   !- June Value
  11.78,                   !- July Value
  11.31,                   !- August Value
  11.34,                   !- September Value
  11.12,                   !- October Value
  10.36,                   !- November Value
  10.74;                   !- December Value

Output:EnvironmentalImpactFactors,
  Monthly;                 !- Reporting Frequency

EnvironmentalImpactFactors,
  0.3,                     !- District Heating Water Efficiency
  3.0,                     !- District Cooling COP {W/W}
  0.25,                    !- District Heating Steam Conversion Efficiency
  80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!Florida Power and Light
!No. of elect rates is 3
!!  FL_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!   Florida 1999 state average electricity emissions factors based on eGRID, 1065, AirData
!   FPL_GSLD-1_GeneralServiceLargeDemand, source TAP, effective 2005-01-04
!   FPL_GSD-1_GeneralServiceDemand,  source TAP, effective 2005-01-04
!   FPL_GS-1_nonDemand,  source TAP, effective 2005-01-04

FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  2.694,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  175.64105,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6129.54,                 !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.00188997,              !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.473122,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.00226796,              !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.00584,                 !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.043304,                !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.0429055,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.00039846,              !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.00158386,              !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.0033911,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.71357e-06,             !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  0.0,                     !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.14411,                 !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

! USEPA Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition
! Volume I: Stationary Point and Area Sources
! Supplement D, July 1998
! Chapter 1 External Combustion Sources
! Section 1.4 Natural Gas Combustion
!

FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  1.0,                     !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  50.23439,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  0.0351641,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  0.000962826,             !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  0.041862,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  0.000920964,             !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  0.000251172,             !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.00318151,              !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  0.00238613,              !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.000795378,             !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  0.00230241,              !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.08841e-07,             !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.0931e-07,              !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.0,                     !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0.0,                     !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0.0;                     !- Nuclear Low Level Emission Factor {m3/MJ}

Output:Surfaces:Drawing,DXF;

Output:VariableDictionary,IDF;

Output:Constructions,Constructions;

Output:Surfaces:List,Vertices;

Output:Surfaces:List,Lines,IDF;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Cooling Tower Inlet Temperature,Hourly;

Output:Variable,*,Cooling Tower Outlet Temperature,Hourly;

Output:Variable,*,Cooling Tower Mass Flow Rate,Hourly;

Output:Variable,*,Cooling Tower Heat Transfer Rate,Hourly;

Output:Variable,*,Cooling Tower Fan Electricity Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Water System Roof Irrigation Scheduled Depth,Hourly;

Output:Variable,*,Water System Roof Irrigation Actual Depth,Hourly;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:Cumulative:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Cooling:Electricity,     !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Variable,*,Pump Electricity Rate,Hourly;

Output:Variable,*,Pump Outlet Temperature,Hourly;

Output:Variable,*,Pump Mass Flow Rate,Hourly;

Output:Variable,*,Plant Supply Side Cooling Demand Rate,Detailed;

Output:Variable,*,Plant Supply Side Heating Demand Rate,Detailed;

Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate,Detailed;

Output:Variable,*,Plant Supply Side Inlet Temperature,Detailed;

Output:Variable,*,Plant Supply Side Outlet Temperature,Detailed;

Output:Variable,*,Zone Outdoor Air Drybulb Temperature,Detailed;

Output:Variable,*,Zone Mean Air Temperature,Detailed;

! Begin demo of using PythonPlugin to replace EMS

PythonPlugin:Instance,
  Condenser OnOff Management,  !- Name
  Yes,                     !- Run During Warmup Days
  PythonPluginPlantLoopOverrideControl,  !- Python Module Name
  TowerControl;            !- Plugin Class Name

PythonPlugin:Variables,
  PythonGlobalVars,        !- Name
  PumpFlowOverrideReport;  !- Variable Name 1

PythonPlugin:OutputVariable,
  PythonPlugin Condenser Flow Override On,  !- Name
  PumpFlowOverrideReport,  !- Python Plugin Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  On/Off;                  !- Units

Output:Variable,PythonPlugin Condenser Flow Override On,PythonPlugin:OutputVariable,Hourly;

Output:SQLite,
  SimpleAndTabular;        !- Option Type
